date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-02-15,2003,5,20,46,1253,0.29,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2004-02-16,2003,5,20,47,1297,0.28,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2004-02-17,2003,5,20,48,1341.8,0.28,3,Normal,43,7,5,4,78,137,0.1,1205,0.9,1100,105,24,3,3,-1,76,67,10,8,3,154,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2004-02-18,2003,5,21,49,1381.3,0.27,3,Normal,43,7,5,4,78,137,0.099,1244,0.9,1100,144,33,4,4,0,103,76,11,9,4,181,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2004-02-19,2003,5,21,50,1402.8,0.27,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2004-02-20,2003,5,21,51,1418.2,0.26,3,Normal,43,7,5,4,78,137,0.097,1281,0.9,1100,181,41,5,6,1,128,84,12,11,5,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2004-02-21,2003,5,21,52,1433.7,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2004-02-22,2003,5,21,53,1449.3,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2004-02-23,2003,5,21,54,1465,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-02-24,2003,5,21,55,1480.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2004-02-25,2003,5,22,56,1490.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2004-02-26,2003,5,22,57,1506.1,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2004-02-27,2003,5,22,58,1522.1,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2004-02-28,2003,5,22,59,1538.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2004-02-29,2003,5,22,60,1554.2,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2004-03-01,2003,6,22,61,1576.8,0.24,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-03-02,2003,6,22,62,1599.6,0.23,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2004-03-03,2003,6,23,63,1629.1,0.23,3,Normal,49,9,9,9,107,183,0.11,1446,0.89,1100,346,51,9,11,1,274,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2004-03-04,2003,6,23,64,1665.5,0.22,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2004-03-05,2003,6,23,65,1708.9,0.21,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-03-06,2003,6,23,66,1752.7,0.21,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2004-03-07,2003,6,23,67,1803.8,0.2,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2004-03-08,2003,6,23,68,1862.4,0.19,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2004-03-09,2003,6,23,69,1921.7,0.19,3,Normal,49,9,9,9,107,183,0.095,1739,0.91,1100,639,51,9,16,10,553,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2004-03-10,2003,6,24,70,1988.7,0.18,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2004-03-11,2003,6,24,71,2056.6,0.17,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2004-03-12,2003,6,24,72,2132.5,0.17,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2004-03-13,2003,6,24,73,2209.4,0.16,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-03-14,2003,6,24,74,2287.1,0.15,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-03-15,2003,6,24,75,2350.7,0.14,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-03-16,2003,6,24,76,2414.9,0.14,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-03-17,2003,6,25,77,2494.9,0.13,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2004-03-18,2003,6,25,78,2583.5,0.12,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2004-03-19,2003,6,25,79,2688.7,0.12,3,Normal,49,9,9,9,107,183,0.068,2506,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-03-20,2003,6,25,80,2811.1,0.11,3,Normal,49,9,9,9,107,183,0.065,2628,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2004-03-21,2003,6,25,81,2951.2,0.1,3,Normal,49,9,9,9,107,183,0.062,2768,0.94,1100,1670,51,9,16,41,1550,100,18,25,50,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2004-03-22,2003,6,25,82,3117.9,0.089,3,Normal,49,9,9,9,107,183,0.059,2935,0.94,1100,1840,51,9,16,46,1710,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2004-03-23,2003,6,25,83,3295.6,0.075,3,Normal,49,9,9,9,107,183,0.056,3113,0.94,1100,2010,51,9,16,51,1890,100,18,25,60,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-03-24,2003,6,26,84,3450.7,0.063,3,Normal,49,9,9,9,107,183,0.053,3268,0.95,1100,2170,51,9,16,56,2040,100,18,25,65,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2004-03-25,2003,6,26,85,3616.3,0.052,3,Normal,49,9,9,9,107,183,0.051,3433,0.95,1100,2330,51,9,16,61,2200,100,18,25,70,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-03-26,2003,6,26,86,3784.2,0.044,3,Normal,49,9,9,9,107,183,0.048,3601,0.95,1100,2500,51,9,16,66,2360,100,18,25,75,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2004-03-27,2003,6,26,87,3954.1,0.036,3,Normal,49,9,9,9,107,183,0.046,3771,0.95,1100,2670,51,9,16,71,2520,100,18,25,80,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2004-03-28,2003,6,26,88,4134.8,0.028,3,Normal,49,9,9,9,107,183,0.044,3952,0.96,1100,2850,51,9,16,71,2710,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2004-03-29,2003,6,26,89,4326.8,0.023,3,Normal,49,9,9,9,107,183,0.042,4144,0.96,1100,3040,51,9,16,71,2900,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2004-03-30,2003,6,26,90,4493.8,0.018,3,Normal,49,9,9,9,107,183,0.041,4311,0.96,1100,3210,51,9,16,71,3060,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2004-03-31,2003,6,27,91,4653.3,0.014,3,Normal,49,9,9,9,107,183,0.039,4470,0.96,1100,3370,51,9,16,71,3220,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2004-04-01,2003,7,27,92,4805,0.011,2,Mod_Wet,70,14,18,25,168,295,0.061,4510,0.94,1100,3410,30,4,7,55,3310,100,18,25,80,3480,1240,990,977.2,12.8,0.926,0.648,0.0504,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.5,102,2450
2004-04-02,2003,7,27,93,4930.1,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.06,4635,0.94,1100,3540,30,4,7,55,3440,100,18,25,80,3610,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.901,0.97,0.874,26.1,24.4,97.5,2340
2004-04-03,2003,7,27,94,5037.4,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.059,4742,0.94,1100,3640,30,4,7,55,3550,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94.1,2260
2004-04-04,2003,7,27,95,5126.4,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.058,4831,0.94,1100,3730,30,4,7,55,3640,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.4,0.89,0.97,0.863,25.1,22.9,91.7,2200
2004-04-05,2003,7,27,96,5197,0.0033,2,Mod_Wet,70,14,18,25,168,295,0.057,4902,0.94,1100,3800,30,4,7,55,3710,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.886,0.97,0.859,24.7,22.4,89.7,2150
2004-04-06,2003,7,27,97,5258.3,0.0022,2,Mod_Wet,70,14,18,25,168,295,0.056,4963,0.94,1100,3860,30,4,7,55,3770,100,18,25,80,3940,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22,88.1,2110
2004-04-07,2003,7,28,98,5300.9,0.0014,2,Mod_Wet,70,14,18,25,168,295,0.056,5006,0.94,1100,3910,30,4,7,55,3810,100,18,25,80,3980,1240,990,978,12.1,0.915,0.648,0.0537,1.56,0.13,4,0.3,1.86,0.154,10.2,0.88,0.97,0.854,24.2,21.7,87,2090
2004-04-08,2003,7,28,99,5334.1,0.00079,2,Mod_Wet,70,14,18,25,168,295,0.055,5039,0.94,1100,3940,30,4,7,55,3840,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.879,0.97,0.852,24,21.5,86.1,2070
2004-04-09,2003,7,28,100,5357.9,0.00035,2,Mod_Wet,70,14,18,25,168,295,0.055,5063,0.94,1100,3960,30,4,7,55,3870,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.4,85.5,2050
2004-04-10,2003,7,28,101,5372.1,0.000088,2,Mod_Wet,70,14,18,25,168,295,0.055,5077,0.94,1100,3980,30,4,7,55,3880,100,18,25,80,4050,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.877,0.97,0.85,23.9,21.3,85.1,2040
2004-04-11,2003,7,28,102,5376.9,0,1,Wet,84,14,20,27,219,364,0.068,5013,0.93,1100,3910,16,4,5,53,3840,100,18,25,80,4050,1240,990,978.1,11.9,0.912,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,85,2040
2004-04-12,2003,7,28,103,5372.1,0.000088,1,Wet,84,14,20,27,219,364,0.068,5008,0.93,1100,3910,16,4,5,53,3830,100,18,25,80,4050,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.877,0.97,0.85,23.9,21.3,85.1,2040
2004-04-13,2003,7,28,104,5357.9,0.00035,1,Wet,84,14,20,27,219,364,0.068,4994,0.93,1100,3890,16,4,5,53,3820,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.4,85.5,2050
2004-04-14,2003,7,29,105,5343.6,0.00062,1,Wet,84,14,20,27,219,364,0.068,4980,0.93,1100,3880,16,4,5,53,3800,100,18,25,80,4020,1240,990,978,12,0.913,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,85.8,2060
2004-04-15,2003,7,29,106,5319.9,0.0011,1,Wet,84,14,20,27,219,364,0.068,4956,0.93,1100,3860,16,4,5,53,3780,100,18,25,80,4000,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.5,2080
2004-04-16,2003,7,29,107,5296.2,0.0015,1,Wet,84,14,20,27,219,364,0.069,4932,0.93,1100,3830,16,4,5,53,3750,100,18,25,80,3970,1240,990,978,12.1,0.915,0.648,0.0537,1.56,0.13,4,0.3,1.86,0.154,10.2,0.881,0.97,0.854,24.2,21.8,87.1,2090
2004-04-17,2003,7,29,108,5263.1,0.0021,1,Wet,84,14,20,27,219,364,0.069,4899,0.93,1100,3800,16,4,5,53,3720,100,18,25,80,3940,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.2,0.882,0.97,0.856,24.4,22,88,2110
2004-04-18,2003,7,29,109,5230,0.0027,1,Wet,84,14,20,27,219,364,0.07,4866,0.93,1100,3770,16,4,5,53,3690,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.858,24.6,22.2,88.9,2130
2004-04-19,2003,7,29,110,5187.6,0.0035,1,Wet,84,14,20,27,219,364,0.07,4824,0.93,1100,3720,16,4,5,53,3650,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.8,22.5,90,2160
2004-04-20,2003,7,29,111,5145.2,0.0043,1,Wet,84,14,20,27,219,364,0.071,4781,0.93,1100,3680,16,4,5,53,3600,100,18,25,80,3820,1240,990,977.7,12.3,0.919,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.1,2190
2004-04-21,2003,7,30,112,5102.9,0.0051,1,Wet,84,14,20,27,219,364,0.071,4739,0.93,1100,3640,16,4,5,53,3560,100,18,25,80,3780,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.3,2220
2004-04-22,2003,7,30,113,5060.8,0.0059,1,Wet,84,14,20,27,219,364,0.072,4697,0.93,1100,3600,16,4,5,53,3520,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.5,2240
2004-04-23,2003,7,30,114,5009.3,0.0068,1,Wet,84,14,20,27,219,364,0.073,4645,0.93,1100,3550,16,4,5,53,3470,100,18,25,80,3690,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.6,23.7,94.9,2280
2004-04-24,2003,7,30,115,4958.1,0.0078,1,Wet,84,14,20,27,219,364,0.073,4594,0.93,1100,3490,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.1,96.5,2320
2004-04-25,2003,7,30,116,4906.9,0.0087,1,Wet,84,14,20,27,219,364,0.074,4543,0.93,1100,3440,16,4,5,53,3370,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2004-04-26,2003,7,30,117,4846.6,0.0098,1,Wet,84,14,20,27,219,364,0.075,4483,0.93,1100,3380,16,4,5,53,3310,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.879,26.6,25.1,101,2410
2004-04-27,2003,7,30,118,4786.6,0.011,1,Wet,84,14,20,27,219,364,0.076,4423,0.92,1100,3320,16,4,5,53,3250,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2470
2004-04-28,2003,7,31,119,4726.7,0.013,1,Wet,84,14,20,27,219,364,0.077,4363,0.92,1100,3260,16,4,5,53,3190,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2004-04-29,2003,7,31,120,4657.9,0.014,1,Wet,84,14,20,27,219,364,0.078,4294,0.92,1100,3190,16,4,5,53,3120,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2004-04-30,2003,7,31,121,4589.3,0.016,1,Wet,84,14,20,27,219,364,0.079,4225,0.92,1100,3130,16,4,5,53,3050,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.2,109,2610
2004-05-01,2003,8,31,122,4521,0.018,1,Wet,71,14,18,24,213,340,0.075,4181,0.93,1100,3080,29,4,7,56,2990,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2004-05-02,2003,8,31,123,4453,0.019,1,Wet,71,14,18,24,213,340,0.076,4113,0.92,1100,3010,29,4,7,56,2920,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2004-05-03,2003,8,31,124,4385.3,0.021,1,Wet,71,14,18,24,213,340,0.077,4045,0.92,1100,2950,29,4,7,56,2850,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2004-05-04,2003,8,31,125,4299.9,0.023,1,Wet,71,14,18,24,213,340,0.079,3960,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2004-05-05,2003,8,32,126,4214.9,0.026,1,Wet,71,14,18,24,213,340,0.081,3875,0.92,1100,2780,29,4,7,56,2680,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2004-05-06,2003,8,32,127,4130.4,0.029,1,Wet,71,14,18,24,213,340,0.082,3790,0.92,1100,2690,29,4,7,56,2590,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2004-05-07,2003,8,32,128,4046.4,0.032,1,Wet,71,14,18,24,213,340,0.084,3706,0.92,1100,2610,29,4,7,54,2510,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2004-05-08,2003,8,32,129,3962.8,0.035,1,Wet,71,14,18,24,213,340,0.086,3623,0.91,1100,2520,29,4,7,52,2430,100,18,25,76,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2004-05-09,2003,8,32,130,3879.7,0.039,1,Wet,71,14,18,24,213,340,0.088,3540,0.91,1100,2440,29,4,7,49,2350,100,18,25,73,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2004-05-10,2003,8,32,131,3805.8,0.043,1,Wet,71,14,18,24,213,340,0.089,3466,0.91,1100,2370,29,4,7,47,2280,100,18,25,71,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2004-05-11,2003,8,32,132,3732.3,0.046,1,Wet,71,14,18,24,213,340,0.091,3392,0.91,1100,2290,29,4,7,45,2210,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2004-05-12,2003,8,33,133,3659.2,0.05,1,Wet,71,14,18,24,213,340,0.093,3319,0.91,1100,2220,29,4,7,43,2140,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2004-05-13,2003,8,33,134,3586.4,0.054,1,Wet,71,14,18,24,213,340,0.095,3246,0.91,1100,2150,29,4,7,40,2070,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2004-05-14,2003,8,33,135,3514.1,0.058,1,Wet,71,14,18,24,213,340,0.097,3174,0.9,1100,2070,29,4,7,38,2000,100,18,25,62,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2004-05-15,2003,8,33,136,3442.3,0.063,1,Wet,71,14,18,24,213,340,0.099,3102,0.9,1100,2000,29,4,7,36,1930,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2004-05-16,2003,8,33,137,3370.8,0.069,1,Wet,71,14,18,24,213,340,0.1,3031,0.9,1100,1930,29,4,7,34,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2004-05-17,2003,8,33,138,3299.7,0.075,1,Wet,71,14,18,24,213,340,0.1,2960,0.9,1100,1860,29,4,7,32,1790,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-05-18,2003,8,33,139,3220.9,0.081,1,Wet,71,14,18,24,213,340,0.11,2881,0.89,1100,1780,29,4,7,29,1710,100,18,25,53,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-05-19,2003,8,34,140,3134.3,0.087,1,Wet,71,14,18,24,213,340,0.11,2794,0.89,1100,1690,29,4,7,27,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2004-05-20,2003,8,34,141,3048.5,0.094,1,Wet,71,14,18,24,213,340,0.11,2708,0.89,1100,1610,29,4,7,24,1540,100,18,25,48,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2004-05-21,2003,8,34,142,2963.3,0.1,1,Wet,71,14,18,24,213,340,0.12,2623,0.89,1100,1520,29,4,7,22,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2004-05-22,2003,8,34,143,2886.9,0.1,1,Wet,71,14,18,24,213,340,0.12,2547,0.88,1100,1450,29,4,7,19,1390,100,18,25,43,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2004-05-23,2003,8,34,144,2811.1,0.11,1,Wet,71,14,18,24,213,340,0.12,2471,0.88,1100,1370,29,4,7,17,1310,100,18,25,41,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2004-05-24,2003,8,34,145,2735.9,0.11,1,Wet,71,14,18,24,213,340,0.12,2396,0.88,1100,1300,29,4,7,15,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-05-25,2003,8,34,146,2669.1,0.12,1,Wet,71,14,18,24,213,340,0.13,2329,0.87,1100,1230,29,4,7,13,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-05-26,2003,8,35,147,2602.9,0.12,1,Wet,71,14,18,24,213,340,0.13,2263,0.87,1100,1160,29,4,7,11,1110,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2004-05-27,2003,8,35,148,2537.2,0.13,1,Wet,71,14,18,24,213,340,0.13,2197,0.87,1100,1100,29,4,7,9,1050,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-05-28,2003,8,35,149,2472,0.13,1,Wet,71,14,18,24,213,340,0.14,2132,0.86,1100,1030,29,4,7,7,985,100,18,25,31,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2004-05-29,2003,8,35,150,2414.9,0.14,1,Wet,71,14,18,24,213,340,0.14,2075,0.86,1100,975,29,4,7,5,930,100,18,25,29,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-05-30,2003,8,35,151,2358.3,0.14,1,Wet,71,14,18,24,213,340,0.14,2018,0.86,1100,918,29,4,7,4,874,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2004-05-31,2003,8,35,152,2302,0.15,1,Wet,71,14,18,24,213,340,0.15,1962,0.85,1100,862,29,4,7,2,820,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2004-06-01,2003,9,35,153,2238.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.12,1982,0.89,1100,882,38,6,11,10,817,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2004-06-02,2003,9,36,154,2161.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1905,0.88,1100,805,38,6,11,8,742,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2004-06-03,2003,9,36,155,2085.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1828,0.88,1100,728,38,6,11,6,667,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2004-06-04,2003,9,36,156,2017.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1760,0.87,1100,660,38,6,11,4,601,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2004-06-05,2003,9,36,157,1949.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1693,0.87,1100,593,38,6,11,2,536,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2004-06-06,2003,9,36,158,1890.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1633,0.86,1100,533,38,6,11,0,478,100,18,25,16,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2004-06-07,2003,9,36,159,1831.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2004-06-08,2003,9,36,160,1779.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1523,0.86,1100,423,38,6,11,-3,371,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2004-06-09,2003,9,37,161,1729,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-06-10,2003,9,37,162,1678.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1422,0.85,1100,322,38,6,10,-6,274,100,18,24,10,427,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2004-06-11,2003,9,37,163,1629.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2004-06-12,2003,9,37,164,1586.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1330,0.84,1100,230,38,6,7,-9,188,100,18,21,7,341,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-06-13,2003,9,37,165,1544.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1288,0.83,1100,188,38,6,6,-10,148,100,18,20,6,301,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2004-06-14,2003,9,37,166,1502.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2004-06-15,2003,9,37,167,1461.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2004-06-16,2003,9,38,168,1427.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2004-06-17,2003,9,38,169,1393.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2004-06-18,2003,9,38,170,1329.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1073,0.81,1073,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.788,0.587,0.0279,1.37,0.0652,4,0.295,1.67,0.0792,19.4,0.954,0.98,0.935,48.6,47.7,191,4580
2004-06-19,2003,9,38,171,1273.4,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,1016,0.8,1016,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.705,0.46,0.0217,1.16,0.0548,4,0.283,1.45,0.0682,19.8,0.955,0.98,0.936,47.1,46.1,185,4430
2004-06-20,2003,9,38,172,1218.4,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
2004-06-21,2003,9,38,173,1170.4,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,913.4,0.78,913.4,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.572,0.381,0.0177,0.953,0.0442,4,0.251,1.2,0.0558,20.4,0.955,0.98,0.936,43.5,42.7,171,4100
2004-06-22,2003,9,38,174,1129,0.31,2,Mod_Wet,62,12,14,16,153,257,0.23,872,0.77,872,0,0,0,0,-16,16,62,12,14,0,169,960,990,968.3,21.7,0.534,0.361,0.0166,0.895,0.0412,4,0.237,1.13,0.0522,20.6,0.954,0.98,0.935,41.9,41.1,164,3950
2004-06-23,2003,9,39,175,1088.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.24,831.6,0.76,831.6,0,0,0,0,-16,16,62,12,14,0,169,920,990,968.2,21.8,0.497,0.341,0.0156,0.838,0.0384,4,0.223,1.06,0.0486,20.8,0.953,0.977,0.931,40.4,39.4,158,3780
2004-06-24,2003,9,39,176,1054.4,0.33,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2004-06-25,2003,9,39,177,1021.1,0.34,2,Mod_Wet,62,12,14,16,153,257,0.25,764.1,0.75,764.1,0,0,0,0,-16,16,62,12,14,0,169,852,990,968,22,0.435,0.309,0.014,0.744,0.0338,3,0.284,1.03,0.0466,21,0.957,0.98,0.937,50.2,48.2,145,3470
2004-06-26,2003,9,39,178,993.69,0.34,2,Mod_Wet,62,12,14,16,153,257,0.26,736.7,0.74,736.7,0,0,0,0,-16,16,62,12,14,0,169,825,990,967.9,22.1,0.41,0.293,0.0132,0.703,0.0318,3,0.274,0.977,0.0442,21.1,0.957,0.98,0.937,48.7,47.7,143,3440
2004-06-27,2003,9,39,179,966.93,0.35,2,Mod_Wet,62,12,14,16,153,257,0.27,709.9,0.73,709.9,0,0,0,0,-16,16,62,12,14,0,169,798,990,967.8,22.2,0.385,0.275,0.0124,0.661,0.0297,3,0.262,0.923,0.0415,21.3,0.956,0.98,0.937,47.3,46.4,139,3340
2004-06-28,2003,9,39,180,940.91,0.35,2,Mod_Wet,62,12,14,16,153,257,0.27,683.9,0.73,683.9,0,0,0,0,-16,16,62,12,14,0,169,772,990,967.7,22.3,0.365,0.258,0.0115,0.623,0.0279,3,0.25,0.873,0.0391,21.5,0.956,0.98,0.937,45.9,45,135,3240
2004-06-29,2003,9,39,181,920.23,0.36,2,Mod_Wet,62,12,14,16,153,257,0.28,663.2,0.72,663.2,0,0,0,0,-16,16,62,12,14,0,169,751,990,967.6,22.4,0.353,0.244,0.0109,0.597,0.0267,3,0.241,0.838,0.0374,21.6,0.956,0.98,0.937,44.7,43.8,132,3160
2004-06-30,2003,9,40,182,900.13,0.37,2,Mod_Wet,62,12,14,16,153,257,0.29,643.1,0.71,643.1,0,0,0,0,-16,16,62,12,14,0,169,731,990,967.5,22.5,0.342,0.231,0.0102,0.573,0.0255,3,0.232,0.805,0.0358,21.7,0.955,0.98,0.936,43.6,42.7,128,3070
2004-07-01,2003,10,40,183,880.66,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2004-07-02,2003,10,40,184,861.88,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2004-07-03,2003,10,40,185,847.8,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2004-07-04,2003,10,40,186,834.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2004-07-05,2003,10,40,187,821.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2004-07-06,2003,10,40,188,808.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,581.9,0.72,581.9,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.0083,0.492,0.0215,3,0.204,0.697,0.0305,22.2,0.953,0.976,0.93,40.2,39.2,118,2820
2004-07-07,2003,10,41,189,797.29,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2004-07-08,2003,10,41,190,786.62,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2004-07-09,2003,10,41,191,777.21,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2004-07-10,2003,10,41,192,770.32,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2004-07-11,2003,10,41,193,756.37,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,529.4,0.7,529.4,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.155,0.0067,0.427,0.0185,3,0.181,0.608,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,107,2580
2004-07-12,2003,10,41,194,742.97,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,516,0.69,516,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.146,0.0063,0.411,0.0178,3,0.175,0.586,0.0253,22.5,0.948,0.97,0.919,36,35,105,2520
2004-07-13,2003,10,41,195,730.67,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,503.7,0.69,503.7,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.137,0.00593,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.2,34.2,103,2460
2004-07-14,2003,10,42,196,717.82,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,490.8,0.68,490.8,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00563,0.382,0.0164,2,0.274,0.655,0.0282,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2004-07-15,2003,10,42,197,706.6,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,479.6,0.68,479.6,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.125,0.00539,0.37,0.0159,2,0.266,0.636,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2004-07-16,2003,10,42,198,694.85,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,467.9,0.67,467.9,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2004-07-17,2003,10,42,199,683.09,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.345,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2004-07-18,2003,10,42,200,672.97,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,446,0.66,446,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00468,0.335,0.0143,2,0.244,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.9,93.7,2250
2004-07-19,2003,10,42,201,662.31,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,435.3,0.66,435.3,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.8,45.8,91.6,2200
2004-07-20,2003,10,42,202,651.64,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,424.6,0.65,424.6,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0994,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.6,2150
2004-07-21,2003,10,43,203,641.53,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,414.5,0.65,414.5,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0947,0.00402,0.305,0.0129,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.6,2100
2004-07-22,2003,10,43,204,632.5,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,405.5,0.64,405.5,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0904,0.00384,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.8,2060
2004-07-23,2003,10,43,205,622.93,0.48,2,Mod_Wet,58,11,11,11,136,227,0.36,395.9,0.64,395.9,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0859,0.00364,0.289,0.0123,2,0.21,0.499,0.0211,23.1,0.954,0.98,0.935,42.8,42,83.9,2010
2004-07-24,2003,10,43,206,613.36,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,386.4,0.63,386.4,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0814,0.00344,0.281,0.0119,2,0.203,0.485,0.0205,23.2,0.953,0.98,0.934,41.8,41,82,1970
2004-07-25,2003,10,43,207,604.34,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,377.3,0.62,377.3,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0771,0.00326,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2004-07-26,2003,10,43,208,596.41,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,369.4,0.62,369.4,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0734,0.00309,0.268,0.0113,2,0.192,0.459,0.0194,23.3,0.951,0.976,0.928,40.1,39.1,78.2,1880
2004-07-27,2003,10,43,209,587.93,0.49,2,Mod_Wet,58,11,11,11,136,227,0.39,360.9,0.61,360.9,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0694,0.00292,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.4,1830
2004-07-28,2003,10,44,210,579.46,0.5,2,Mod_Wet,58,11,11,11,136,227,0.39,352.5,0.61,352.5,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0654,0.00275,0.254,0.0107,2,0.18,0.434,0.0182,23.4,0.949,0.972,0.923,38.3,37.3,74.5,1790
2004-07-29,2003,10,44,211,570.98,0.5,2,Mod_Wet,58,11,11,11,136,227,0.4,344,0.6,344,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0614,0.00257,0.247,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2004-07-30,2003,10,44,212,563.05,0.51,2,Mod_Wet,58,11,11,11,136,227,0.4,336.1,0.6,336.1,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0576,0.00241,0.24,0.0101,2,0.169,0.409,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1700
2004-07-31,2003,10,44,213,556.21,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,329.2,0.59,329.2,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0544,0.00228,0.234,0.00981,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.9,34.8,69.6,1670
2004-08-01,2003,11,44,214,547.74,0.51,2,Mod_Wet,54,9,8,6,107,184,0.34,363.7,0.66,363.7,0,0,0,0,-6,6,54,9,8,0,113,435,990,966.1,23.9,0.189,0.0707,0.00295,0.26,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.7,1860
2004-08-02,2003,11,44,215,539.81,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,355.8,0.66,355.8,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0669,0.00279,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.924,39,38,75.9,1820
2004-08-03,2003,11,44,216,531.33,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,347.3,0.65,347.3,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0629,0.00262,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2004-08-04,2003,11,45,217,523.4,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,339.4,0.65,339.4,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.3,1730
2004-08-05,2003,11,45,218,516.57,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,332.6,0.64,332.6,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.056,0.00232,0.234,0.00972,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2004-08-06,2003,11,45,219,509.18,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,325.2,0.64,325.2,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0525,0.00218,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2004-08-07,2003,11,45,220,501.8,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,317.8,0.63,317.8,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2004-08-08,2003,11,45,221,494.96,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,311,0.63,311,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0458,0.00189,0.216,0.00894,2,0.152,0.369,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2004-08-09,2003,11,45,222,488.13,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,304.1,0.62,304.1,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0425,0.00176,0.21,0.0087,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2004-08-10,2003,11,45,223,482.39,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,298.4,0.62,298.4,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0398,0.00164,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2004-08-11,2003,11,46,224,476.1,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,292.1,0.61,292.1,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2004-08-12,2003,11,46,225,469.81,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,285.8,0.61,285.8,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00804,2,0.135,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.5,61.1,1470
2004-08-13,2003,11,46,226,463.52,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,279.5,0.6,279.5,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0309,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2004-08-14,2003,11,46,227,457.23,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,273.2,0.6,273.2,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.028,0.00115,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2004-08-15,2003,11,46,228,451.49,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,267.5,0.59,267.5,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2004-08-16,2003,11,46,229,445.74,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2004-08-17,2003,11,46,230,441.1,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,257.1,0.58,257.1,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000834,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2004-08-18,2003,11,47,231,435.9,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2004-08-19,2003,11,47,232,430.71,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,246.7,0.57,246.7,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2004-08-20,2003,11,47,233,425.51,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,241.5,0.57,241.5,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2004-08-21,2003,11,47,234,420.32,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,236.3,0.56,236.3,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2004-08-22,2003,11,47,235,415.12,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2004-08-23,2003,11,47,236,410.47,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2004-08-24,2003,11,47,237,405.82,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00625,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-08-25,2003,11,48,238,401.17,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,217.2,0.54,217.2,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2004-08-26,2003,11,48,239,396.53,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,212.5,0.54,212.5,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2004-08-27,2003,11,48,240,392.97,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,209,0.53,209,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2004-08-28,2003,11,48,241,388.87,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,204.9,0.53,204.9,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2004-08-29,2003,11,48,242,384.77,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2004-08-30,2003,11,48,243,380.67,0.63,2,Mod_Wet,54,9,8,6,107,184,0.48,196.7,0.52,196.7,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2004-08-31,2003,11,48,244,376.57,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2004-09-01,2003,12,49,245,371.37,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,233.4,0.63,233.4,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2004-09-02,2003,12,49,246,366.72,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2004-09-03,2003,12,49,247,361.53,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2004-09-04,2003,12,49,248,356.88,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2004-09-05,2003,12,49,249,352.23,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-09-06,2003,12,49,250,347.58,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2004-09-07,2003,12,49,251,344.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,206,0.6,206,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2004-09-08,2003,12,50,252,339.92,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,201.9,0.59,201.9,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00564,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2004-09-09,2003,12,50,253,335.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-09-10,2003,12,50,254,331.72,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
