date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-09-11,2003,12,50,255,327.62,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2004-09-12,2003,12,50,256,323.52,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2004-09-13,2003,12,50,257,319.96,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,983
2004-09-14,2003,12,50,258,316.41,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2004-09-15,2003,12,51,259,312.85,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2004-09-16,2003,12,51,260,309.3,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2004-09-17,2003,12,51,261,306.84,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2004-09-18,2003,12,51,262,303.83,0.72,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2004-09-19,2003,12,51,263,301.92,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2004-09-20,2003,12,51,264,300,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2004-09-21,2003,12,51,265,296.99,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2004-09-22,2003,12,52,266,293.99,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2004-09-23,2003,12,52,267,290.98,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2004-09-24,2003,12,52,268,287.97,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2004-09-25,2003,12,52,269,284.96,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2004-09-26,2003,12,52,270,281.96,0.75,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2004-09-27,2003,12,52,271,278.95,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2004-09-28,2003,12,52,272,280.86,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-29,2003,12,53,273,282.78,0.75,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
2004-09-30,2003,12,53,274,279.77,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,141.8,0.51,141.8,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.0078,0.00031,0.114,0.00453,1,0.134,0.248,0.00985,24.9,0.936,0.97,0.908,32.4,31.5,31.5,755
2004-10-01,2004,1,1,275,276.76,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2004-10-02,2004,1,1,276,274.3,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.3,0.6,164.3,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2004-10-03,2004,1,1,277,271.84,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2004-10-04,2004,1,1,278,269.38,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2004-10-05,2004,1,1,279,266.92,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2004-10-06,2004,1,1,280,264.46,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2004-10-07,2004,1,1,281,263.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2004-10-08,2004,1,2,282,261.17,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2004-10-09,2004,1,2,283,259.26,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2004-10-10,2004,1,2,284,257.35,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2004-10-11,2004,1,2,285,255.43,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2004-10-12,2004,1,2,286,253.52,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2004-10-13,2004,1,2,287,254.89,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2004-10-14,2004,1,2,288,257.89,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2004-10-15,2004,1,3,289,255.98,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2004-10-16,2004,1,3,290,252.97,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2004-10-17,2004,1,3,291,251.6,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2004-10-18,2004,1,3,292,249.69,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2004-10-19,2004,1,3,293,246.68,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2004-10-20,2004,1,3,294,245.32,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2004-10-21,2004,1,3,295,243.4,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-10-22,2004,1,4,296,241.49,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2004-10-23,2004,1,4,297,239.57,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2004-10-24,2004,1,4,298,237.66,0.88,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2004-10-25,2004,1,4,299,235.74,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2004-10-26,2004,1,4,300,233.83,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2004-10-27,2004,1,4,301,234.1,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-10-28,2004,1,4,302,238.21,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2004-10-29,2004,1,5,303,238.48,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-10-30,2004,1,5,304,236.02,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2004-10-31,2004,1,5,305,233.56,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,123.6,0.53,123.6,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0971,0.00625,0.000246,0.103,0.00407,1,0.109,0.213,0.00837,25.2,0.928,0.97,0.9,28.3,27.5,27.5,659
2004-11-01,2004,2,5,306,233.28,0.89,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2004-11-02,2004,2,5,307,232.46,0.89,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-11-03,2004,2,5,308,232.19,0.89,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-11-04,2004,2,5,309,231.37,0.89,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2004-11-05,2004,2,6,310,230.55,0.9,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2004-11-06,2004,2,6,311,229.73,0.9,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2004-11-07,2004,2,6,312,228.91,0.9,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2004-11-08,2004,2,6,313,229.73,0.9,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2004-11-09,2004,2,6,314,230.55,0.9,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2004-11-10,2004,2,6,315,229.73,0.9,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2004-11-11,2004,2,6,316,228.91,0.9,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2004-11-12,2004,2,7,317,228.09,0.9,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2004-11-13,2004,2,7,318,227.27,0.9,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2004-11-14,2004,2,7,319,226.99,0.9,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2004-11-15,2004,2,7,320,227.82,0.9,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2004-11-16,2004,2,7,321,231.92,0.89,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2004-11-17,2004,2,7,322,234.38,0.89,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2004-11-18,2004,2,7,323,235.2,0.88,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2004-11-19,2004,2,8,324,233.28,0.89,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2004-11-20,2004,2,8,325,231.92,0.89,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2004-11-21,2004,2,8,326,230.55,0.9,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2004-11-22,2004,2,8,327,229.18,0.9,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2004-11-23,2004,2,8,328,228.91,0.9,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2004-11-24,2004,2,8,329,230.28,0.9,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2004-11-25,2004,2,8,330,235.47,0.88,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2004-11-26,2004,2,9,331,236.84,0.88,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2004-11-27,2004,2,9,332,234.92,0.88,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2004-11-28,2004,2,9,333,233.56,0.89,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2004-11-29,2004,2,9,334,232.19,0.89,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-11-30,2004,2,9,335,230.82,0.89,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-12-01,2004,3,9,336,232.19,0.89,4,Mod_Dry,31,5,3,2,36,77,0.33,155.2,0.67,155.2,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00445,1,0.152,0.265,0.0104,25.1,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-02,2004,3,9,337,233.56,0.89,4,Mod_Dry,31,5,3,2,36,77,0.33,156.6,0.67,156.6,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00906,0.000357,0.114,0.00447,1,0.154,0.267,0.0105,25.1,0.941,0.97,0.913,36.3,35.2,35.2,845
2004-12-03,2004,3,10,338,235.47,0.88,4,Mod_Dry,31,5,3,2,36,77,0.33,158.5,0.67,158.5,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00451,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.6,35.6,856
2004-12-04,2004,3,10,339,237.93,0.88,4,Mod_Dry,31,5,3,2,36,77,0.32,160.9,0.68,160.9,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00943,0.000372,0.116,0.00455,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2004-12-05,2004,3,10,340,240.94,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,163.9,0.68,163.9,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00968,0.000382,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38,37,37,887
2004-12-06,2004,3,10,341,245.04,0.86,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2004-12-07,2004,3,10,342,249.14,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2004-12-08,2004,3,10,343,252.7,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,175.7,0.69,175.7,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2004-12-09,2004,3,10,344,252.97,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,176,0.7,176,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00483,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2004-12-10,2004,3,11,345,251.6,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2004-12-11,2004,3,11,346,249.69,0.84,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2004-12-12,2004,3,11,347,251.06,0.84,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2004-12-13,2004,3,11,348,252.42,0.84,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2004-12-14,2004,3,11,349,251.6,0.84,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2004-12-15,2004,3,11,350,254.07,0.83,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2004-12-16,2004,3,11,351,256.53,0.82,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2004-12-17,2004,3,12,352,257.35,0.82,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2004-12-18,2004,3,12,353,257.07,0.82,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2004-12-19,2004,3,12,354,257.89,0.82,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2004-12-20,2004,3,12,355,260.35,0.81,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2004-12-21,2004,3,12,356,262.82,0.8,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2004-12-22,2004,3,12,357,266.92,0.79,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2004-12-23,2004,3,12,358,273.21,0.78,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2004-12-24,2004,3,13,359,278.95,0.76,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000574,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2004-12-25,2004,3,13,360,283.6,0.75,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-12-26,2004,3,13,361,286.06,0.75,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2004-12-27,2004,3,13,362,290.71,0.74,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2004-12-28,2004,3,13,363,298.09,0.73,5,Dry,26,4,3,2,24,59,0.2,239.1,0.8,239.1,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2004-12-29,2004,3,13,364,302.74,0.72,5,Dry,26,4,3,2,24,59,0.2,243.7,0.81,243.7,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000656,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2004-12-30,2004,3,13,365,307.93,0.71,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2004-12-31,2004,3,14,366,313.13,0.7,5,Dry,26,4,3,2,24,59,0.19,254.1,0.81,254.1,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000757,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
2005-01-01,2004,4,14,1,318.32,0.7,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2005-01-02,2004,4,14,2,325.71,0.69,5,Dry,29,5,4,2,33,73,0.22,252.7,0.78,252.7,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000732,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2005-01-03,2004,4,14,3,330.35,0.68,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2005-01-04,2004,4,14,4,335.55,0.67,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2005-01-05,2004,4,14,5,342.93,0.66,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2005-01-06,2004,4,14,6,347.58,0.66,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2005-01-07,2004,4,15,7,352.78,0.65,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2005-01-08,2004,4,15,8,360.71,0.65,5,Dry,29,5,4,2,33,73,0.2,287.7,0.8,287.7,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2005-01-09,2004,4,15,9,368.64,0.64,5,Dry,29,5,4,2,33,73,0.2,295.6,0.8,295.6,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2005-01-10,2004,4,15,10,377.11,0.63,5,Dry,29,5,4,2,33,73,0.19,304.1,0.81,304.1,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0425,0.00172,0.199,0.00804,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.3,1590
2005-01-11,2004,4,15,11,386.14,0.62,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2005-01-12,2004,4,15,12,396.25,0.61,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2005-01-13,2004,4,15,13,408.56,0.6,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2005-01-14,2004,4,16,14,423.6,0.59,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2005-01-15,2004,4,16,15,439.73,0.58,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
2005-01-16,2004,4,16,16,456.41,0.57,5,Dry,29,5,4,2,33,73,0.16,383.4,0.84,383.4,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.08,0.00328,0.264,0.0109,2,0.201,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.9,2010
2005-01-17,2004,4,16,17,473.09,0.56,5,Dry,29,5,4,2,33,73,0.15,400.1,0.85,400.1,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0878,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.3,2100
2005-01-18,2004,4,16,18,491.41,0.55,5,Dry,29,5,4,2,33,73,0.15,418.4,0.85,418.4,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0965,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2005-01-19,2004,4,16,19,508.09,0.54,5,Dry,29,5,4,2,33,73,0.14,435.1,0.86,435.1,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.4,2260
2005-01-20,2004,4,16,20,522.03,0.53,5,Dry,29,5,4,2,33,73,0.14,449,0.86,449,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.246,0.564,0.0234,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-01-21,2004,4,17,21,535.98,0.52,5,Dry,29,5,4,2,33,73,0.14,463,0.86,463,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-01-22,2004,4,17,22,550.47,0.51,5,Dry,29,5,4,2,33,73,0.13,477.5,0.87,477.5,0,0,0,0,-2,2,29,5,4,0,35,515,990,966.1,23.9,0.219,0.124,0.0052,0.344,0.0144,2,0.265,0.609,0.0254,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-01-23,2004,4,17,23,562.78,0.51,5,Dry,29,5,4,2,33,73,0.13,489.8,0.87,489.8,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.226,0.13,0.00545,0.357,0.0149,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2005-01-24,2004,4,17,24,574.53,0.5,5,Dry,29,5,4,2,33,73,0.13,501.5,0.87,501.5,0,0,0,0,-2,2,29,5,4,0,35,540,990,966.2,23.8,0.233,0.136,0.00571,0.369,0.0155,3,0.168,0.537,0.0226,23.3,0.946,0.97,0.918,36.1,35,105,2520
2005-01-25,2004,4,17,25,582.46,0.5,5,Dry,29,5,4,2,33,73,0.13,509.5,0.88,509.5,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.238,0.141,0.00594,0.379,0.0159,3,0.172,0.551,0.0232,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2005-01-26,2004,4,17,26,589.3,0.49,5,Dry,29,5,4,2,33,73,0.12,516.3,0.88,516.3,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.242,0.146,0.00614,0.387,0.0163,3,0.175,0.562,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2005-01-27,2004,4,17,27,596.68,0.49,5,Dry,29,5,4,2,33,73,0.12,523.7,0.88,523.7,0,0,0,0,-2,2,29,5,4,0,35,562,990,966.3,23.7,0.246,0.151,0.00636,0.397,0.0167,3,0.178,0.575,0.0242,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2005-01-28,2004,4,18,28,604.07,0.49,5,Dry,29,5,4,2,33,73,0.12,531.1,0.88,531.1,0,0,0,0,-2,2,29,5,4,0,35,569,990,966.3,23.7,0.25,0.156,0.00658,0.406,0.0171,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.923,38.1,37,111,2660
2005-01-29,2004,4,18,29,610.35,0.48,5,Dry,29,5,4,2,33,73,0.12,537.4,0.88,537.4,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.16,0.00676,0.413,0.0175,3,0.184,0.598,0.0253,23.1,0.95,0.973,0.924,38.5,37.4,112,2690
2005-01-30,2004,4,18,30,617.74,0.48,5,Dry,29,5,4,2,33,73,0.12,544.7,0.88,544.7,0,0,0,0,-2,2,29,5,4,0,35,583,990,966.4,23.6,0.258,0.165,0.00698,0.423,0.0179,3,0.188,0.61,0.0258,23,0.95,0.974,0.925,39,37.9,114,2730
2005-01-31,2004,4,18,31,627.85,0.47,5,Dry,29,5,4,2,33,73,0.12,554.9,0.88,554.9,0,0,0,0,-2,2,29,5,4,0,35,593,990,966.4,23.6,0.263,0.172,0.00728,0.435,0.0184,3,0.192,0.627,0.0266,23,0.951,0.975,0.928,39.6,38.6,116,2780
2005-02-01,2004,5,18,32,637.97,0.47,4,Mod_Dry,36,6,5,4,54,105,0.17,533,0.83,533,0,0,0,0,-4,4,36,6,5,0,58,580,990,966.5,23.5,0.256,0.157,0.00667,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.972,0.922,38,36.9,111,2660
2005-02-02,2004,5,18,33,647.54,0.47,4,Mod_Dry,36,6,5,4,54,105,0.16,542.5,0.84,542.5,0,0,0,0,-4,4,36,6,5,0,58,590,990,966.5,23.5,0.262,0.163,0.00695,0.425,0.0181,3,0.187,0.612,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2005-02-03,2004,5,18,34,659.3,0.46,4,Mod_Dry,36,6,5,4,54,105,0.16,554.3,0.84,554.3,0,0,0,0,-4,4,36,6,5,0,58,601,990,966.5,23.5,0.268,0.171,0.0073,0.44,0.0187,3,0.192,0.631,0.0269,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2005-02-04,2004,5,19,35,670.51,0.46,4,Mod_Dry,36,6,5,4,54,105,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,6,5,0,58,613,990,966.6,23.4,0.275,0.179,0.00763,0.453,0.0194,3,0.197,0.65,0.0278,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2005-02-05,2004,5,19,36,680.63,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,575.6,0.85,575.6,0,0,0,0,-4,4,36,6,5,0,58,623,990,966.6,23.4,0.28,0.186,0.00794,0.466,0.0199,3,0.202,0.667,0.0285,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2005-02-06,2004,5,19,37,691.84,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,586.8,0.85,586.8,0,0,0,0,-4,4,36,6,5,0,58,634,990,966.7,23.3,0.287,0.193,0.00827,0.48,0.0206,3,0.207,0.686,0.0294,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2005-02-07,2004,5,19,38,704.14,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,599.1,0.85,599.1,0,0,0,0,-4,4,36,6,5,0,58,646,990,966.7,23.3,0.294,0.201,0.00864,0.495,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2005-02-08,2004,5,19,39,717.54,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,612.5,0.85,612.5,0,0,0,0,-4,4,36,6,5,0,58,660,990,966.8,23.2,0.301,0.21,0.00905,0.512,0.022,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,43,42.2,126,3040
2005-02-09,2004,5,19,40,730.94,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,625.9,0.86,625.9,0,0,0,0,-4,4,36,6,5,0,58,673,990,966.8,23.2,0.309,0.219,0.00945,0.528,0.0228,3,0.224,0.752,0.0325,22.4,0.955,0.98,0.936,43.8,43,129,3090
2005-02-10,2004,5,19,41,745.98,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,641,0.86,641,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.317,0.229,0.00991,0.547,0.0236,3,0.231,0.778,0.0336,22.3,0.956,0.98,0.937,44.7,43.9,132,3160
2005-02-11,2004,5,20,42,760.47,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,655.5,0.86,655.5,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2005-02-12,2004,5,20,43,770.59,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2005-02-13,2004,5,20,44,783.79,0.41,4,Mod_Dry,36,6,5,4,54,105,0.13,678.8,0.87,678.8,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3320
2005-02-14,2004,5,20,45,797.29,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2005-02-15,2004,5,20,46,812.34,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2005-02-16,2004,5,20,47,828.59,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2005-02-17,2004,5,20,48,845.83,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2005-02-18,2004,5,21,49,859.84,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2005-02-19,2004,5,21,50,870.14,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,765.1,0.88,765.1,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2005-02-20,2004,5,21,51,876.42,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,771.4,0.88,771.4,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2005-02-21,2004,5,21,52,882.79,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,777.8,0.88,777.8,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.315,0.014,0.725,0.0321,4,0.205,0.93,0.0412,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2005-02-22,2004,5,21,53,889.23,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2005-02-23,2004,5,21,54,891.39,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,786.4,0.88,786.4,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.32,0.0142,0.737,0.0327,4,0.208,0.945,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2005-02-24,2004,5,21,55,889.23,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2005-02-25,2004,5,22,56,887.07,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,782.1,0.88,782.1,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.731,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2005-02-26,2004,5,22,57,880.66,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,775.7,0.88,775.7,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2005-02-27,2004,5,22,58,878.54,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2005-02-28,2004,5,22,59,872.22,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2005-03-01,2004,6,22,60,865.99,0.38,4,Mod_Dry,41,8,7,6,67,129,0.15,737,0.85,737,0,0,0,0,-6,6,41,8,7,0,73,793,990,967.4,22.6,0.381,0.293,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2005-03-02,2004,6,22,61,859.84,0.38,4,Mod_Dry,41,8,7,6,67,129,0.15,730.8,0.85,730.8,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.936,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2005-03-03,2004,6,22,62,853.78,0.38,4,Mod_Dry,41,8,7,6,67,129,0.15,724.8,0.85,724.8,0,0,0,0,-6,6,41,8,7,0,73,781,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2005-03-04,2004,6,23,63,847.8,0.38,4,Mod_Dry,41,8,7,6,67,129,0.15,718.8,0.85,718.8,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.281,0.0124,0.648,0.0285,3,0.266,0.914,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2005-03-05,2004,6,23,64,841.92,0.39,4,Mod_Dry,41,8,7,6,67,129,0.15,712.9,0.85,712.9,0,0,0,0,-6,6,41,8,7,0,73,769,990,967.3,22.7,0.363,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
2005-03-06,2004,6,23,65,836.14,0.39,4,Mod_Dry,41,8,7,6,67,129,0.15,707.1,0.85,707.1,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.634,0.0278,3,0.261,0.894,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2005-03-07,2004,6,23,66,834.24,0.39,4,Mod_Dry,41,8,7,6,67,129,0.15,705.2,0.84,705.2,0,0,0,0,-6,6,41,8,7,0,73,761,990,967.2,22.8,0.359,0.272,0.012,0.631,0.0277,3,0.26,0.891,0.0391,21.9,0.957,0.98,0.938,48.3,47.3,142,3400
2005-03-08,2004,6,23,67,836.14,0.39,4,Mod_Dry,41,8,7,6,67,129,0.15,707.1,0.85,707.1,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.634,0.0278,3,0.261,0.894,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2005-03-09,2004,6,23,68,834.24,0.39,4,Mod_Dry,41,8,7,6,67,129,0.15,705.2,0.84,705.2,0,0,0,0,-6,6,41,8,7,0,73,761,990,967.2,22.8,0.359,0.272,0.012,0.631,0.0277,3,0.26,0.891,0.0391,21.9,0.957,0.98,0.938,48.3,47.3,142,3400
2005-03-10,2004,6,23,69,828.59,0.39,4,Mod_Dry,41,8,7,6,67,129,0.16,699.6,0.84,699.6,0,0,0,0,-6,6,41,8,7,0,73,756,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2005-03-11,2004,6,24,70,826.74,0.39,5,Dry,36,8,6,4,53,107,0.13,719.7,0.87,719.7,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2005-03-12,2004,6,24,71,824.89,0.39,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2005-03-13,2004,6,24,72,823.06,0.39,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2005-03-14,2004,6,24,73,824.89,0.39,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2005-03-15,2004,6,24,74,823.06,0.39,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2005-03-16,2004,6,24,75,821.24,0.39,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2005-03-17,2004,6,24,76,823.06,0.39,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2005-03-18,2004,6,25,77,821.24,0.39,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2005-03-19,2004,6,25,78,823.06,0.39,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2005-03-20,2004,6,25,79,824.89,0.39,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2005-03-21,2004,6,25,80,830.46,0.39,5,Dry,36,8,6,4,53,107,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2005-03-22,2004,6,25,81,836.14,0.39,5,Dry,36,8,6,4,53,107,0.13,729.1,0.87,729.1,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2005-03-23,2004,6,25,82,845.83,0.38,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2005-03-24,2004,6,25,83,859.84,0.38,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2005-03-25,2004,6,26,84,878.54,0.37,5,Dry,36,8,6,4,53,107,0.12,771.5,0.88,771.5,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.312,0.0138,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52,48.2,145,3470
2005-03-26,2004,6,26,85,897.93,0.37,5,Dry,36,8,6,4,53,107,0.12,790.9,0.88,790.9,0,0,0,0,-4,4,36,8,6,0,57,841,990,967.5,22.5,0.425,0.322,0.0143,0.747,0.0332,4,0.209,0.956,0.0425,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2005-03-27,2004,6,26,86,917.97,0.36,5,Dry,36,8,6,4,53,107,0.12,811,0.88,811,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0345,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2005-03-28,2004,6,26,87,943.24,0.35,5,Dry,36,8,6,4,53,107,0.11,836.2,0.89,836.2,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2005-03-29,2004,6,26,88,974.15,0.35,5,Dry,36,8,6,4,53,107,0.11,867.1,0.89,867.1,0,0,0,0,-4,4,36,8,6,0,57,917,990,967.8,22.2,0.494,0.359,0.0162,0.853,0.0384,4,0.235,1.09,0.049,21.1,0.955,0.98,0.936,42.9,42,168,4030
2005-03-30,2004,6,26,89,1011.1,0.34,5,Dry,36,8,6,4,53,107,0.11,904.1,0.89,904.1,0,0,0,0,-4,4,36,8,6,0,57,954,990,967.9,22.1,0.528,0.377,0.0171,0.905,0.041,4,0.248,1.15,0.0522,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2005-03-31,2004,6,26,90,1054.4,0.33,5,Dry,36,8,6,4,53,107,0.1,947.4,0.9,947.4,0,0,0,0,-4,4,36,8,6,0,57,997,990,968.1,21.9,0.568,0.398,0.0181,0.966,0.044,4,0.262,1.23,0.056,20.7,0.956,0.98,0.937,46,45,180,4320
2005-04-01,2004,7,27,91,1104.6,0.32,5,Dry,40,10,8,5,62,125,0.11,979.6,0.89,979.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.607,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
2005-04-02,2004,7,27,92,1156.5,0.31,5,Dry,40,10,8,5,62,125,0.11,1031,0.89,1031,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.683,0.494,0.0229,1.18,0.0545,4,0.286,1.46,0.0677,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2005-04-03,2004,7,27,93,1215.5,0.3,5,Dry,40,10,8,5,62,125,0.1,1091,0.9,1091,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.77,0.627,0.0293,1.4,0.0652,4,0.298,1.69,0.0791,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2005-04-04,2004,7,27,94,1276.4,0.29,5,Dry,40,10,8,5,62,125,0.098,1151,0.9,1100,51,12,2,2,-3,38,52,12,10,2,100,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2005-04-05,2004,7,27,95,1332.8,0.28,5,Dry,40,10,8,5,62,125,0.094,1208,0.91,1100,108,24,3,3,-2,80,64,13,11,3,142,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.0701,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2005-04-06,2004,7,27,96,1390.5,0.27,5,Dry,40,10,8,5,62,125,0.09,1265,0.91,1100,165,37,5,5,0,118,77,15,13,5,180,1210,990,969.1,20.9,0.852,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2005-04-07,2004,7,27,97,1418.2,0.26,5,Dry,40,10,8,5,62,125,0.088,1293,0.91,1100,193,44,6,6,1,136,84,16,14,6,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2005-04-08,2004,7,28,98,1446.2,0.26,5,Dry,40,10,8,5,62,125,0.086,1321,0.91,1100,221,50,7,7,2,155,90,17,15,7,217,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2005-04-09,2004,7,28,99,1474.4,0.25,5,Dry,40,10,8,5,62,125,0.085,1349,0.92,1100,249,56,7,8,2,176,96,17,16,7,238,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2005-04-10,2004,7,28,100,1502.9,0.25,5,Dry,40,10,8,5,62,125,0.083,1378,0.92,1100,278,60,8,8,3,199,100,18,16,8,261,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2005-04-11,2004,7,28,101,1531.7,0.24,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2005-04-12,2004,7,28,102,1560.6,0.24,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2005-04-13,2004,7,28,103,1589.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2005-04-14,2004,7,28,104,1625.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2005-04-15,2004,7,29,105,1662.2,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
