date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-04-16,2004,7,29,106,1692.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2005-04-17,2004,7,29,107,1722.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.086,1574,0.91,1100,474,55,7,14,4,394,100,18,24,14,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2005-04-18,2004,7,29,108,1745.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2005-04-19,2004,7,29,109,1762.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2005-04-20,2004,7,29,110,1779.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2005-04-21,2004,7,29,111,1790.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2005-04-22,2004,7,30,112,1800.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2005-04-23,2004,7,30,113,1803.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.082,1656,0.92,1100,556,55,7,15,7,472,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2005-04-24,2004,7,30,114,1800.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2005-04-25,2004,7,30,115,1790.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2005-04-26,2004,7,30,116,1773.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2005-04-27,2004,7,30,117,1749.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.085,1601,0.92,1100,501,55,7,15,5,419,100,18,25,15,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2005-04-28,2004,7,30,118,1725.7,0.21,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2005-04-29,2004,7,31,119,1695.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2005-04-30,2004,7,31,120,1665.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2005-05-01,2004,8,31,121,1635.7,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2005-05-02,2004,8,31,122,1606.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2005-05-03,2004,8,31,123,1576.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2005-05-04,2004,8,31,124,1547.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2005-05-05,2004,8,31,125,1512.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2005-05-06,2004,8,32,126,1483.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2005-05-07,2004,8,32,127,1449.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2005-05-08,2004,8,32,128,1421.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2005-05-09,2004,8,32,129,1393.5,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2005-05-10,2004,8,32,130,1335.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2005-05-11,2004,8,32,131,1279.3,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.778,0.619,0.0292,1.4,0.0659,4,0.297,1.69,0.0799,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2005-05-12,2004,8,32,132,1229.9,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1038,0.84,1038,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.706,0.508,0.0238,1.21,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2005-05-13,2004,8,33,133,1187.2,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,995.2,0.84,995.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
2005-05-14,2004,8,33,134,1145.4,0.31,4,Mod_Dry,47,10,10,10,115,192,0.17,953.4,0.83,953.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2005-05-15,2004,8,33,135,1110,0.32,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2005-05-16,2004,8,33,136,1075.4,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,883.4,0.82,883.4,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.367,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
2005-05-17,2004,8,33,137,1041.5,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,849.5,0.82,849.5,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.0159,0.844,0.0384,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3900
2005-05-18,2004,8,33,138,1013.6,0.34,4,Mod_Dry,47,10,10,10,115,192,0.19,821.6,0.81,821.6,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.468,0.337,0.0153,0.805,0.0365,4,0.22,1.02,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2005-05-19,2004,8,33,139,986.32,0.34,4,Mod_Dry,47,10,10,10,115,192,0.2,794.3,0.81,794.3,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.767,0.0346,4,0.211,0.977,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
2005-05-20,2004,8,34,140,959.75,0.35,4,Mod_Dry,47,10,10,10,115,192,0.2,767.8,0.8,767.8,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2005-05-21,2004,8,34,141,938.59,0.35,5,Dry,42,9,8,6,82,147,0.16,791.6,0.84,791.6,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.756,0.0338,4,0.21,0.965,0.0432,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2005-05-22,2004,8,34,142,917.97,0.36,5,Dry,42,9,8,6,82,147,0.16,771,0.84,771,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.727,0.0324,3,0.286,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2005-05-23,2004,8,34,143,897.93,0.37,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2005-05-24,2004,8,34,144,878.54,0.37,5,Dry,42,9,8,6,82,147,0.17,731.5,0.83,731.5,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.668,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2005-05-25,2004,8,34,145,859.84,0.38,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2005-05-26,2004,8,34,146,845.83,0.38,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2005-05-27,2004,8,35,147,832.34,0.39,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
2005-05-28,2004,8,35,148,819.43,0.39,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2005-05-29,2004,8,35,149,807.18,0.4,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2005-05-30,2004,8,35,150,795.71,0.4,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,44,132,3160
2005-05-31,2004,8,35,151,785.19,0.41,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2005-06-01,2004,9,35,152,776,0.42,5,Dry,39,9,7,5,59,119,0.15,657,0.85,657,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2005-06-02,2004,9,35,153,767.85,0.42,5,Dry,39,9,7,5,59,119,0.15,648.9,0.84,648.9,0,0,0,0,-5,5,39,9,7,0,64,704,990,967,23,0.327,0.234,0.0102,0.561,0.0244,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2005-06-03,2004,9,36,154,753.36,0.43,5,Dry,39,9,7,5,59,119,0.16,634.4,0.84,634.4,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.225,0.00974,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2005-06-04,2004,9,36,155,739.96,0.43,5,Dry,39,9,7,5,59,119,0.16,621,0.84,621,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00933,0.526,0.0228,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2005-06-05,2004,9,36,156,726.02,0.44,5,Dry,39,9,7,5,59,119,0.16,607,0.84,607,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.206,0.0089,0.509,0.022,3,0.216,0.725,0.0313,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2005-06-06,2004,9,36,157,712.62,0.44,5,Dry,39,9,7,5,59,119,0.17,593.6,0.83,593.6,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.0085,0.493,0.0212,3,0.21,0.702,0.0302,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2005-06-07,2004,9,36,158,700.32,0.45,5,Dry,39,9,7,5,59,119,0.17,581.3,0.83,581.3,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00813,0.477,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2880
2005-06-08,2004,9,36,159,687.46,0.45,5,Dry,39,9,7,5,59,119,0.17,568.5,0.83,568.5,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00774,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
2005-06-09,2004,9,36,160,675.16,0.46,5,Dry,39,9,7,5,59,119,0.18,556.2,0.82,556.2,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2005-06-10,2004,9,37,161,663.95,0.46,5,Dry,39,9,7,5,59,119,0.18,545,0.82,545,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.267,0.165,0.00704,0.432,0.0184,3,0.188,0.62,0.0265,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2005-06-11,2004,9,37,162,652.19,0.46,5,Dry,39,9,7,5,59,119,0.18,533.2,0.82,533.2,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00669,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2005-06-12,2004,9,37,163,640.43,0.47,5,Dry,39,9,7,5,59,119,0.19,521.4,0.81,521.4,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00634,0.403,0.0171,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2005-06-13,2004,9,37,164,630.32,0.47,5,Dry,39,9,7,5,59,119,0.19,511.3,0.81,511.3,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.143,0.00605,0.391,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.4,35.4,106,2550
2005-06-14,2004,9,37,165,619.65,0.48,5,Dry,39,9,7,5,59,119,0.19,500.6,0.81,500.6,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.135,0.00573,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2005-06-15,2004,9,37,166,608.99,0.48,5,Dry,39,9,7,5,59,119,0.2,490,0.81,490,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2005-06-16,2004,9,37,167,598.87,0.49,5,Dry,39,9,7,5,59,119,0.2,479.9,0.8,479.9,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0263,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2005-06-17,2004,9,38,168,589.85,0.49,5,Dry,39,9,7,5,59,119,0.2,470.9,0.8,470.9,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.00511,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-06-18,2004,9,38,169,580.28,0.5,5,Dry,39,9,7,5,59,119,0.2,461.3,0.8,461.3,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2005-06-19,2004,9,38,170,570.71,0.5,5,Dry,39,9,7,5,59,119,0.21,451.7,0.79,451.7,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.214,0.112,0.00471,0.327,0.0137,2,0.247,0.574,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-06-20,2004,9,38,171,561.68,0.51,5,Dry,39,9,7,5,59,119,0.21,442.7,0.79,442.7,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2005-06-21,2004,9,38,172,552.66,0.51,4,Mod_Dry,45,10,9,9,88,161,0.29,391.7,0.71,391.7,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.0839,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.1,2020
2005-06-22,2004,9,38,173,544.73,0.52,4,Mod_Dry,45,10,9,9,88,161,0.3,383.7,0.7,383.7,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0801,0.00335,0.274,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.1,41.2,82.5,1980
2005-06-23,2004,9,38,174,536.25,0.52,4,Mod_Dry,45,10,9,9,88,161,0.3,375.3,0.7,375.3,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.191,0.0761,0.00317,0.267,0.0111,2,0.196,0.462,0.0193,23.5,0.952,0.979,0.931,41.2,40.3,80.6,1940
2005-06-24,2004,9,39,175,527.78,0.52,4,Mod_Dry,45,10,9,9,88,161,0.3,366.8,0.69,366.8,0,0,0,0,-9,9,45,10,9,0,97,431,990,966,24,0.188,0.0721,0.003,0.26,0.0108,2,0.19,0.45,0.0187,23.6,0.951,0.977,0.929,40.3,39.4,78.7,1890
2005-06-25,2004,9,39,176,519.85,0.53,4,Mod_Dry,45,10,9,9,88,161,0.31,358.9,0.69,358.9,0,0,0,0,-9,9,45,10,9,0,97,423,990,965.9,24.1,0.185,0.0684,0.00284,0.253,0.0105,2,0.185,0.438,0.0182,23.6,0.95,0.975,0.926,39.5,38.5,77,1850
2005-06-26,2004,9,39,177,511.92,0.53,4,Mod_Dry,45,10,9,9,88,161,0.32,350.9,0.69,350.9,0,0,0,0,-9,9,45,10,9,0,97,415,990,965.9,24.1,0.182,0.0646,0.00268,0.247,0.0102,2,0.179,0.426,0.0177,23.7,0.949,0.973,0.923,38.6,37.6,75.2,1800
2005-06-27,2004,9,39,178,505.08,0.54,4,Mod_Dry,45,10,9,9,88,161,0.32,344.1,0.68,344.1,0,0,0,0,-9,9,45,10,9,0,97,408,990,965.9,24.1,0.18,0.0614,0.00255,0.241,0.00999,2,0.175,0.416,0.0172,23.7,0.948,0.972,0.921,37.9,36.8,73.7,1770
2005-06-28,2004,9,39,179,497.7,0.54,4,Mod_Dry,45,10,9,9,88,161,0.32,336.7,0.68,336.7,0,0,0,0,-9,9,45,10,9,0,97,401,990,965.8,24.2,0.177,0.0579,0.0024,0.235,0.00972,2,0.17,0.405,0.0167,23.8,0.946,0.97,0.918,37.1,36,72,1730
2005-06-29,2004,9,39,180,490.32,0.55,4,Mod_Dry,45,10,9,9,88,161,0.33,329.3,0.67,329.3,0,0,0,0,-9,9,45,10,9,0,97,393,990,965.8,24.2,0.174,0.0544,0.00225,0.229,0.00946,2,0.165,0.394,0.0163,23.8,0.945,0.97,0.917,36.3,35.2,70.5,1690
2005-06-30,2004,9,39,181,482.93,0.55,4,Mod_Dry,45,10,9,9,88,161,0.33,321.9,0.67,321.9,0,0,0,0,-9,9,45,10,9,0,97,386,990,965.8,24.2,0.172,0.051,0.0021,0.223,0.00919,2,0.16,0.382,0.0158,23.8,0.944,0.97,0.916,35.5,34.5,69,1650
2005-07-01,2004,10,40,182,475.55,0.56,4,Mod_Dry,42,9,8,6,70,135,0.28,340.6,0.72,340.6,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0597,0.00246,0.236,0.00974,2,0.172,0.409,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2005-07-02,2004,10,40,183,468.71,0.56,4,Mod_Dry,42,9,8,6,70,135,0.29,333.7,0.71,333.7,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0565,0.00233,0.231,0.0095,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2005-07-03,2004,10,40,184,462.97,0.56,4,Mod_Dry,42,9,8,6,70,135,0.29,328,0.71,328,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0538,0.00221,0.226,0.00929,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2005-07-04,2004,10,40,185,456.68,0.57,4,Mod_Dry,42,9,8,6,70,135,0.3,321.7,0.7,321.7,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0508,0.00209,0.221,0.00907,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2005-07-05,2004,10,40,186,450.39,0.57,4,Mod_Dry,42,9,8,6,70,135,0.3,315.4,0.7,315.4,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0479,0.00196,0.216,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,34,67.9,1630
2005-07-06,2004,10,40,187,444.1,0.58,4,Mod_Dry,42,9,8,6,70,135,0.3,309.1,0.7,309.1,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2005-07-07,2004,10,40,188,437.82,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,302.8,0.69,302.8,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0419,0.00172,0.205,0.0084,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.6,65.3,1570
2005-07-08,2004,10,41,189,432.07,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,297.1,0.69,297.1,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0392,0.0016,0.2,0.0082,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64.1,1540
2005-07-09,2004,10,41,190,426.33,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,291.3,0.68,291.3,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2005-07-10,2004,10,41,191,420.59,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,285.6,0.68,285.6,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.6,1480
2005-07-11,2004,10,41,192,415.94,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
2005-07-12,2004,10,41,193,410.74,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2005-07-13,2004,10,41,194,405.55,0.61,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2005-07-14,2004,10,41,195,400.35,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0242,0.000986,0.174,0.00708,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2005-07-15,2004,10,42,196,395.16,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,260.2,0.66,260.2,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000885,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2005-07-16,2004,10,42,197,389.96,0.62,4,Mod_Dry,42,9,8,6,70,135,0.35,255,0.65,255,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0193,0.000785,0.166,0.00672,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2005-07-17,2004,10,42,198,384.77,0.62,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2005-07-18,2004,10,42,199,380.12,0.63,4,Mod_Dry,42,9,8,6,70,135,0.35,245.1,0.65,245.1,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
2005-07-19,2004,10,42,200,375.47,0.63,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2005-07-20,2004,10,42,201,370.82,0.64,4,Mod_Dry,42,9,8,6,70,135,0.36,235.8,0.64,235.8,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2005-07-21,2004,10,42,202,366.17,0.64,4,Mod_Dry,42,9,8,6,70,135,0.37,231.2,0.63,231.2,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1190
2005-07-22,2004,10,43,203,362.62,0.64,4,Mod_Dry,42,9,8,6,70,135,0.37,227.6,0.63,227.6,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2005-07-23,2004,10,43,204,358.52,0.65,4,Mod_Dry,42,9,8,6,70,135,0.38,223.5,0.62,223.5,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0147,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2005-07-24,2004,10,43,205,354.42,0.65,4,Mod_Dry,42,9,8,6,70,135,0.38,219.4,0.62,219.4,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2005-07-25,2004,10,43,206,350.32,0.66,4,Mod_Dry,42,9,8,6,70,135,0.39,215.3,0.61,215.3,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.00589,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2005-07-26,2004,10,43,207,346.21,0.66,4,Mod_Dry,42,9,8,6,70,135,0.39,211.2,0.61,211.2,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00581,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.6,47.6,1140
2005-07-27,2004,10,43,208,342.11,0.67,4,Mod_Dry,42,9,8,6,70,135,0.4,207.1,0.6,207.1,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2005-07-28,2004,10,43,209,338.01,0.67,4,Mod_Dry,42,9,8,6,70,135,0.4,203,0.6,203,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
2005-07-29,2004,10,44,210,333.91,0.68,4,Mod_Dry,42,9,8,6,70,135,0.4,198.9,0.6,198.9,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.127,0.0127,0.000508,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.8,44.9,44.9,1080
2005-07-30,2004,10,44,211,330.35,0.68,4,Mod_Dry,42,9,8,6,70,135,0.41,195.3,0.59,195.3,0,0,0,0,-6,6,42,9,8,0,76,254,990,965.1,24.9,0.125,0.0124,0.000495,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2005-07-31,2004,10,44,212,326.8,0.68,4,Mod_Dry,42,9,8,6,70,135,0.41,191.8,0.59,191.8,0,0,0,0,-6,6,42,9,8,0,76,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2005-08-01,2004,11,44,213,323.24,0.69,4,Mod_Dry,39,7,5,4,60,115,0.36,208.2,0.64,208.2,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000538,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2005-08-02,2004,11,44,214,319.14,0.69,4,Mod_Dry,39,7,5,4,60,115,0.36,204.1,0.64,204.1,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2005-08-03,2004,11,44,215,315.04,0.7,4,Mod_Dry,39,7,5,4,60,115,0.36,200,0.64,200,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2005-08-04,2004,11,44,216,310.94,0.71,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
2005-08-05,2004,11,45,217,306.84,0.71,4,Mod_Dry,39,7,5,4,60,115,0.38,191.8,0.63,191.8,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2005-08-06,2004,11,45,218,302.74,0.72,4,Mod_Dry,39,7,5,4,60,115,0.38,187.7,0.62,187.7,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.131,0.00524,1,0.196,0.327,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2005-08-07,2004,11,45,219,298.64,0.72,4,Mod_Dry,39,7,5,4,60,115,0.39,183.6,0.61,183.6,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00517,1,0.19,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2005-08-08,2004,11,45,220,295.08,0.73,4,Mod_Dry,39,7,5,4,60,115,0.39,180.1,0.61,180.1,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2005-08-09,2004,11,45,221,291.53,0.74,4,Mod_Dry,39,7,5,4,60,115,0.39,176.5,0.61,176.5,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2005-08-10,2004,11,45,222,287.97,0.74,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2005-08-11,2004,11,45,223,284.42,0.75,5,Dry,34,7,5,3,44,93,0.33,191.4,0.67,191.4,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2005-08-12,2004,11,46,224,280.86,0.76,5,Dry,34,7,5,3,44,93,0.33,187.9,0.67,187.9,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000465,0.13,0.00516,1,0.196,0.326,0.0129,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2005-08-13,2004,11,46,225,278.4,0.76,5,Dry,34,7,5,3,44,93,0.33,185.4,0.67,185.4,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2005-08-14,2004,11,46,226,275.39,0.77,5,Dry,34,7,5,3,44,93,0.34,182.4,0.66,182.4,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
2005-08-15,2004,11,46,227,272.39,0.78,5,Dry,34,7,5,3,44,93,0.34,179.4,0.66,179.4,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2005-08-16,2004,11,46,228,269.38,0.79,5,Dry,34,7,5,3,44,93,0.34,176.4,0.66,176.4,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00495,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2005-08-17,2004,11,46,229,266.37,0.79,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2005-08-18,2004,11,46,230,263.36,0.8,5,Dry,34,7,5,3,44,93,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00484,1,0.172,0.295,0.0117,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2005-08-19,2004,11,47,231,260.35,0.81,5,Dry,34,7,5,3,44,93,0.36,167.3,0.64,167.3,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00997,0.000395,0.121,0.00478,1,0.168,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2005-08-20,2004,11,47,232,257.35,0.82,5,Dry,34,7,5,3,44,93,0.36,164.3,0.64,164.3,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2005-08-21,2004,11,47,233,254.89,0.83,5,Dry,34,7,5,3,44,93,0.36,161.9,0.64,161.9,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00951,0.000376,0.118,0.00468,1,0.161,0.279,0.0111,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2005-08-22,2004,11,47,234,252.42,0.84,5,Dry,34,7,5,3,44,93,0.37,159.4,0.63,159.4,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.0093,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2005-08-23,2004,11,47,235,249.96,0.84,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2005-08-24,2004,11,47,236,247.5,0.85,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2005-08-25,2004,11,47,237,245.04,0.86,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2005-08-26,2004,11,48,238,242.58,0.86,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2005-08-27,2004,11,48,239,240.12,0.87,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2005-08-28,2004,11,48,240,237.66,0.88,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2005-08-29,2004,11,48,241,235.2,0.88,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2005-08-30,2004,11,48,242,232.74,0.89,5,Dry,34,7,5,3,44,93,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2005-08-31,2004,11,48,243,231.37,0.89,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,31,31,743
2005-09-01,2004,12,48,244,228.36,0.9,5,Dry,30,6,4,2,30,72,0.32,156.4,0.69,156.4,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00904,0.000356,0.114,0.00448,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2005-09-02,2004,12,49,245,225.9,0.91,5,Dry,30,6,4,2,30,72,0.32,153.9,0.68,153.9,0,0,0,0,-2,2,30,6,4,0,32,194,990,964.6,25.4,0.104,0.00883,0.000347,0.113,0.00443,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2005-09-03,2004,12,49,246,222.89,0.91,5,Dry,30,6,4,2,30,72,0.32,150.9,0.68,150.9,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00858,0.000337,0.111,0.00438,1,0.146,0.258,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2005-09-04,2004,12,49,247,219.89,0.92,5,Dry,30,6,4,2,30,72,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00832,0.000327,0.11,0.00432,1,0.142,0.252,0.0099,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2005-09-05,2004,12,49,248,216.88,0.92,5,Dry,30,6,4,2,30,72,0.33,144.9,0.67,144.9,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00806,0.000316,0.109,0.00427,1,0.138,0.247,0.00968,25.3,0.937,0.97,0.908,33.6,32.6,32.6,782
2005-09-06,2004,12,49,249,213.87,0.93,5,Dry,30,6,4,2,30,72,0.34,141.9,0.66,141.9,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.00781,0.000306,0.108,0.00421,1,0.134,0.242,0.00947,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2005-09-07,2004,12,49,250,211.41,0.93,5,Dry,30,6,4,2,30,72,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0989,0.0076,0.000298,0.106,0.00417,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2005-09-08,2004,12,49,251,208.95,0.93,5,Dry,30,6,4,2,30,72,0.34,136.9,0.66,136.9,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00412,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2005-09-09,2004,12,50,252,206.49,0.94,5,Dry,30,6,4,2,30,72,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0971,0.00718,0.000281,0.104,0.00408,1,0.124,0.228,0.00893,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2005-09-10,2004,12,50,253,204.03,0.94,5,Dry,30,6,4,2,30,72,0.35,132,0.65,132,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00697,0.000273,0.103,0.00404,1,0.121,0.224,0.00876,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2005-09-11,2004,12,50,254,201.57,0.94,5,Dry,30,6,4,2,30,72,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.22,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2005-09-12,2004,12,50,255,199.1,0.95,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2005-09-13,2004,12,50,256,197.74,0.95,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-09-14,2004,12,50,257,195.82,0.95,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2005-09-15,2004,12,50,258,193.91,0.95,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2005-09-16,2004,12,51,259,191.99,0.95,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000233,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2005-09-17,2004,12,51,260,190.08,0.95,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2005-09-18,2004,12,51,261,188.17,0.96,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0963,0.00376,1,0.0993,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2005-09-19,2004,12,51,262,186.25,0.96,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2005-09-20,2004,12,51,263,184.34,0.96,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2005-09-21,2004,12,51,264,182.42,0.96,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2005-09-22,2004,12,51,265,180.51,0.97,5,Dry,30,6,4,2,30,72,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0879,0.00497,0.000195,0.0929,0.00364,1,0.089,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,576
2005-09-23,2004,12,52,266,179.14,0.97,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2005-09-24,2004,12,52,267,177.78,0.97,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2005-09-25,2004,12,52,268,176.41,0.97,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
2005-09-26,2004,12,52,269,174.49,0.97,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2005-09-27,2004,12,52,270,173.13,0.97,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2005-09-28,2004,12,52,271,171.76,0.97,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-09-29,2004,12,52,272,171.49,0.97,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
2005-09-30,2004,12,53,273,169.57,0.97,5,Dry,30,6,4,2,30,72,0.42,97.57,0.57,97.57,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2005-10-01,2005,1,1,274,168.21,0.98,5,Dry,24,4,2,2,20,52,0.31,116.2,0.69,116.2,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00563,0.00022,0.0928,0.00363,1,0.0994,0.192,0.00752,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2005-10-02,2005,1,1,275,166.84,0.98,5,Dry,24,4,2,2,20,52,0.31,114.8,0.69,114.8,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00551,0.000216,0.0922,0.00361,1,0.0975,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2005-10-03,2005,1,1,276,165.47,0.98,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0862,0.00539,0.000211,0.0916,0.00359,1,0.0957,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2005-10-04,2005,1,1,277,164.1,0.98,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0938,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2005-10-05,2005,1,1,278,163.83,0.98,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0908,0.00356,1,0.0935,0.184,0.00722,25.3,0.919,0.97,0.892,25.5,24.8,24.8,595
2005-10-06,2005,1,1,279,163.01,0.98,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00354,1,0.0924,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2005-10-07,2005,1,1,280,161.1,0.98,5,Dry,24,4,2,2,20,52,0.32,109.1,0.68,109.1,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0898,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2005-10-08,2005,1,2,281,160.82,0.98,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
2005-10-09,2005,1,2,282,158.91,0.98,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2005-10-10,2005,1,2,283,158.64,0.98,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00481,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2005-10-11,2005,1,2,284,157.82,0.98,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0854,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2005-10-12,2005,1,2,285,155.9,0.98,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2005-10-13,2005,1,2,286,154.53,0.98,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
2005-10-14,2005,1,2,287,154.26,0.98,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2005-10-15,2005,1,3,288,153.44,0.98,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2005-10-16,2005,1,3,289,152.62,0.99,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-10-17,2005,1,3,290,152.89,0.99,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2005-10-18,2005,1,3,291,152.07,0.99,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
2005-10-19,2005,1,3,292,151.8,0.99,5,Dry,24,4,2,2,20,52,0.34,99.8,0.66,99.8,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2005-10-20,2005,1,3,293,150.98,0.99,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2005-10-21,2005,1,3,294,149.07,0.99,5,Dry,24,4,2,2,20,52,0.35,97.07,0.65,97.07,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2005-10-22,2005,1,4,295,148.79,0.99,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2005-10-23,2005,1,4,296,147.97,0.99,5,Dry,24,4,2,2,20,52,0.35,95.97,0.65,95.97,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2005-10-24,2005,1,4,297,147.15,0.99,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
2005-10-25,2005,1,4,298,146.88,0.99,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2005-10-26,2005,1,4,299,146.06,0.99,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2005-10-27,2005,1,4,300,144.14,0.99,5,Dry,24,4,2,2,20,52,0.36,92.14,0.64,92.14,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2005-10-28,2005,1,4,301,143.87,0.99,5,Dry,24,4,2,2,20,52,0.36,91.87,0.64,91.87,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00356,0.00014,0.0821,0.00322,1,0.0665,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2005-10-29,2005,1,5,302,143.05,0.99,5,Dry,24,4,2,2,20,52,0.36,91.05,0.64,91.05,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0817,0.00321,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2005-10-30,2005,1,5,303,142.78,0.99,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2005-10-31,2005,1,5,304,142.5,0.99,5,Dry,24,4,2,2,20,52,0.36,90.5,0.64,90.5,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00344,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2005-11-01,2005,2,5,305,141.68,0.99,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2005-11-02,2005,2,5,306,144.69,0.99,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2005-11-03,2005,2,5,307,149.34,0.99,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2005-11-04,2005,2,5,308,152.89,0.99,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2005-11-05,2005,2,6,309,154.26,0.98,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2005-11-06,2005,2,6,310,157.27,0.98,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-11-07,2005,2,6,311,160.82,0.98,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2005-11-08,2005,2,6,312,165.47,0.98,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-11-09,2005,2,6,313,168.48,0.97,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-11-10,2005,2,6,314,169.3,0.97,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2005-11-11,2005,2,6,315,171.76,0.97,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2005-11-12,2005,2,7,316,176.41,0.97,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2005-11-13,2005,2,7,317,180.51,0.97,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-11-14,2005,2,7,318,181.33,0.96,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2005-11-15,2005,2,7,319,181.06,0.96,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
