date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-11-16,2005,2,7,320,179.14,0.97,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2005-11-17,2005,2,7,321,179.96,0.97,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2005-11-18,2005,2,7,322,181.88,0.96,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2005-11-19,2005,2,8,323,183.24,0.96,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2005-11-20,2005,2,8,324,184.61,0.96,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2005-11-21,2005,2,8,325,183.24,0.96,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2005-11-22,2005,2,8,326,181.88,0.96,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2005-11-23,2005,2,8,327,179.96,0.97,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2005-11-24,2005,2,8,328,181.33,0.96,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2005-11-25,2005,2,8,329,184.89,0.96,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2005-11-26,2005,2,9,330,188.99,0.96,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2005-11-27,2005,2,9,331,192.54,0.95,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
2005-11-28,2005,2,9,332,195,0.95,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2005-11-29,2005,2,9,333,196.92,0.95,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2005-11-30,2005,2,9,334,198.83,0.95,5,Dry,23,4,2,2,19,50,0.25,148.8,0.75,148.8,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.0084,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2005-12-01,2005,3,9,335,199.1,0.95,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2005-12-02,2005,3,9,336,197.74,0.95,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2005-12-03,2005,3,10,337,198.56,0.95,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2005-12-04,2005,3,10,338,201.57,0.94,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2005-12-05,2005,3,10,339,204.57,0.94,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
2005-12-06,2005,3,10,340,206.49,0.94,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2005-12-07,2005,3,10,341,205.67,0.94,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2005-12-08,2005,3,10,342,206.49,0.94,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2005-12-09,2005,3,10,343,209.49,0.93,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2005-12-10,2005,3,11,344,211.41,0.93,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2005-12-11,2005,3,11,345,210.59,0.93,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2005-12-12,2005,3,11,346,210.86,0.93,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2005-12-13,2005,3,11,347,212.78,0.93,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2005-12-14,2005,3,11,348,214.69,0.92,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2005-12-15,2005,3,11,349,214.96,0.92,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2005-12-16,2005,3,11,350,217.97,0.92,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2005-12-17,2005,3,12,351,221.53,0.91,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2005-12-18,2005,3,12,352,225.63,0.91,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2005-12-19,2005,3,12,353,228.64,0.9,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2005-12-20,2005,3,12,354,231.1,0.89,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2005-12-21,2005,3,12,355,234.65,0.88,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2005-12-22,2005,3,12,356,238.75,0.87,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2005-12-23,2005,3,12,357,240.12,0.87,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2005-12-24,2005,3,13,358,239.3,0.87,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2005-12-25,2005,3,13,359,241.21,0.87,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2005-12-26,2005,3,13,360,245.32,0.85,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2005-12-27,2005,3,13,361,249.42,0.84,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2005-12-28,2005,3,13,362,252.97,0.83,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2005-12-29,2005,3,13,363,255.43,0.83,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2005-12-30,2005,3,13,364,257.89,0.82,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2005-12-31,2005,3,14,365,261.45,0.81,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2006-01-01,2005,4,14,1,265.55,0.8,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2006-01-02,2005,4,14,2,269.65,0.79,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2006-01-03,2005,4,14,3,273.75,0.78,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2006-01-04,2005,4,14,4,277.31,0.77,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2006-01-05,2005,4,14,5,283.6,0.75,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2006-01-06,2005,4,14,6,290.98,0.74,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-01-07,2005,4,15,7,297.82,0.73,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2006-01-08,2005,4,15,8,306.29,0.71,5,Dry,29,5,4,2,33,73,0.24,233.3,0.76,233.3,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2006-01-09,2005,4,15,9,314.22,0.7,5,Dry,29,5,4,2,33,73,0.23,241.2,0.77,241.2,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.000649,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.7,1260
2006-01-10,2005,4,15,10,323.79,0.69,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000695,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1320
2006-01-11,2005,4,15,11,333.91,0.68,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2006-01-12,2005,4,15,12,346.21,0.66,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2006-01-13,2005,4,15,13,359.61,0.65,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
2006-01-14,2005,4,16,14,371.92,0.63,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2006-01-15,2005,4,16,15,384.77,0.62,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2006-01-16,2005,4,16,16,400.9,0.61,5,Dry,29,5,4,2,33,73,0.18,327.9,0.82,327.9,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2006-01-17,2005,4,16,17,419.22,0.59,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2006-01-18,2005,4,16,18,438.64,0.58,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.93,40.9,40,80,1920
2006-01-19,2005,4,16,19,457.5,0.57,5,Dry,29,5,4,2,33,73,0.16,384.5,0.84,384.5,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0805,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2006-01-20,2005,4,16,20,476.37,0.56,5,Dry,29,5,4,2,33,73,0.15,403.4,0.85,403.4,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2006-01-21,2005,4,17,21,496.33,0.54,5,Dry,29,5,4,2,33,73,0.15,423.3,0.85,423.3,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0988,0.00409,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2006-01-22,2005,4,17,22,517.93,0.53,5,Dry,29,5,4,2,33,73,0.14,444.9,0.86,444.9,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
2006-01-23,2005,4,17,23,539.53,0.52,5,Dry,29,5,4,2,33,73,0.14,466.5,0.86,466.5,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2006-01-24,2005,4,17,24,560.59,0.51,5,Dry,29,5,4,2,33,73,0.13,487.6,0.87,487.6,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.225,0.129,0.00541,0.354,0.0148,3,0.162,0.516,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
2006-01-25,2005,4,17,25,582.74,0.5,5,Dry,29,5,4,2,33,73,0.13,509.7,0.88,509.7,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00595,0.379,0.016,3,0.172,0.551,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2006-01-26,2005,4,17,26,604.89,0.49,5,Dry,29,5,4,2,33,73,0.12,531.9,0.88,531.9,0,0,0,0,-2,2,29,5,4,0,35,570,990,966.3,23.7,0.25,0.156,0.0066,0.407,0.0172,3,0.182,0.589,0.0249,23.1,0.949,0.972,0.923,38.1,37,111,2670
2006-01-27,2005,4,17,27,625.94,0.48,5,Dry,29,5,4,2,33,73,0.12,552.9,0.88,552.9,0,0,0,0,-2,2,29,5,4,0,35,591,990,966.4,23.6,0.262,0.17,0.00722,0.433,0.0183,3,0.191,0.624,0.0264,23,0.951,0.975,0.927,39.5,38.5,115,2770
2006-01-28,2005,4,18,28,646.99,0.47,5,Dry,29,5,4,2,33,73,0.11,574,0.89,574,0,0,0,0,-2,2,29,5,4,0,35,612,990,966.5,23.5,0.274,0.184,0.00784,0.459,0.0195,3,0.201,0.66,0.0281,22.9,0.953,0.978,0.931,40.8,39.9,120,2880
2006-01-29,2005,4,18,29,669.14,0.46,5,Dry,29,5,4,2,33,73,0.11,596.1,0.89,596.1,0,0,0,0,-2,2,29,5,4,0,35,634,990,966.6,23.4,0.287,0.199,0.00851,0.486,0.0208,3,0.211,0.697,0.0298,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2006-01-30,2005,4,18,30,691.84,0.45,5,Dry,29,5,4,2,33,73,0.11,618.8,0.89,618.8,0,0,0,0,-2,2,29,5,4,0,35,657,990,966.7,23.3,0.3,0.214,0.00919,0.514,0.022,3,0.221,0.735,0.0315,22.6,0.955,0.98,0.936,43.7,42.8,128,3080
2006-01-31,2005,4,18,31,713.44,0.44,5,Dry,29,5,4,2,33,73,0.1,640.4,0.9,640.4,0,0,0,0,-2,2,29,5,4,0,35,678,990,966.8,23.2,0.312,0.229,0.00984,0.541,0.0233,3,0.231,0.772,0.0332,22.5,0.956,0.98,0.937,45,44.1,132,3170
2006-02-01,2005,5,18,32,733.95,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,629,0.86,629,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00955,0.532,0.023,3,0.226,0.757,0.0327,22.4,0.956,0.98,0.936,44,43.1,129,3110
2006-02-02,2005,5,18,33,750.63,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,645.6,0.86,645.6,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.32,0.232,0.0101,0.552,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3180
2006-02-03,2005,5,18,34,767.85,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,662.9,0.86,662.9,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.574,0.0249,3,0.241,0.814,0.0354,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2006-02-04,2005,5,19,35,778.46,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2006-02-05,2005,5,19,36,791.07,0.41,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
2006-02-06,2005,5,19,37,805.49,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2006-02-07,2005,5,19,38,821.24,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,6,5,0,58,763,990,967.2,22.8,0.36,0.279,0.0122,0.64,0.028,3,0.265,0.905,0.0396,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2006-02-08,2005,5,19,39,834.24,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2006-02-09,2005,5,19,40,851.78,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2006-02-10,2005,5,19,41,870.14,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,765.1,0.88,765.1,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2006-02-11,2005,5,20,42,889.23,0.37,3,Normal,43,7,5,4,78,137,0.15,752.2,0.85,752.2,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.394,0.303,0.0134,0.697,0.0309,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2006-02-12,2005,5,20,43,913.46,0.36,3,Normal,43,7,5,4,78,137,0.15,776.5,0.85,776.5,0,0,0,0,-4,4,43,7,5,0,82,831,990,967.6,22.4,0.416,0.315,0.014,0.731,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2006-02-13,2005,5,20,44,933.96,0.36,3,Normal,43,7,5,4,78,137,0.15,797,0.85,797,0,0,0,0,-4,4,43,7,5,0,82,852,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.211,0.971,0.0434,21.4,0.953,0.976,0.93,39.8,38.9,155,3730
2006-02-14,2005,5,20,45,955.01,0.35,3,Normal,43,7,5,4,78,137,0.14,818,0.86,818,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2006-02-15,2005,5,20,46,981.43,0.35,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2006-02-16,2005,5,20,47,1008.6,0.34,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2006-02-17,2005,5,20,48,1036.4,0.33,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
2006-02-18,2005,5,21,49,1064.9,0.33,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2006-02-19,2005,5,21,50,1088.6,0.32,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
2006-02-20,2005,5,21,51,1112.7,0.32,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2006-02-21,2005,5,21,52,1142.7,0.31,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.641,0.436,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2006-02-22,2005,5,21,53,1178.8,0.31,3,Normal,43,7,5,4,78,137,0.12,1042,0.88,1042,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.694,0.517,0.024,1.21,0.0562,4,0.288,1.5,0.0696,20,0.955,0.98,0.936,48.9,47.9,192,4600
2006-02-23,2005,5,21,54,1215.5,0.3,3,Normal,43,7,5,4,78,137,0.11,1079,0.89,1079,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.748,0.6,0.028,1.35,0.0629,4,0.296,1.64,0.0767,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2006-02-24,2005,5,21,55,1258.8,0.29,3,Normal,43,7,5,4,78,137,0.11,1122,0.89,1100,22,5,1,1,-3,18,48,8,6,1,96,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-02-25,2005,5,22,56,1308.9,0.28,3,Normal,43,7,5,4,78,137,0.1,1172,0.9,1100,72,16,2,2,-2,54,59,9,7,2,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-02-26,2005,5,22,57,1366,0.27,3,Normal,43,7,5,4,78,137,0.1,1229,0.9,1100,129,29,4,4,0,92,72,11,9,4,170,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-02-27,2005,5,22,58,1412,0.27,3,Normal,43,7,5,4,78,137,0.097,1275,0.9,1100,175,40,5,5,1,124,83,12,10,5,202,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-02-28,2005,5,22,59,1446.2,0.26,3,Normal,43,7,5,4,78,137,0.095,1309,0.91,1100,209,47,6,6,2,148,90,13,11,6,226,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-03-01,2005,6,22,60,1487.1,0.25,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2006-03-02,2005,6,22,61,1528.5,0.24,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2006-03-03,2005,6,22,62,1570.3,0.24,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2006-03-04,2005,6,23,63,1612.7,0.23,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-03-05,2005,6,23,64,1662.2,0.22,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2006-03-06,2005,6,23,65,1712.2,0.21,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2006-03-07,2005,6,23,66,1762.9,0.21,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2006-03-08,2005,6,23,67,1814.1,0.2,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2006-03-09,2005,6,23,68,1872.8,0.19,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2006-03-10,2005,6,23,69,1932.2,0.19,3,Normal,49,9,9,9,107,183,0.095,1749,0.91,1100,649,51,9,16,10,563,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2006-03-11,2005,6,24,70,1992.3,0.18,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2006-03-12,2005,6,24,71,2045.8,0.17,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2006-03-13,2005,6,24,72,2099.8,0.17,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2006-03-14,2005,6,24,73,2147.1,0.16,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2006-03-15,2005,6,24,74,2187.3,0.16,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2006-03-16,2005,6,24,75,2227.8,0.16,3,Normal,49,9,9,9,107,183,0.082,2045,0.92,1100,945,51,9,16,19,850,100,18,25,28,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2006-03-17,2005,6,24,76,2261.1,0.15,3,Normal,49,9,9,9,107,183,0.081,2078,0.92,1100,978,51,9,16,20,882,100,18,25,29,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2006-03-18,2005,6,25,77,2287.1,0.15,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2006-03-19,2005,6,25,78,2313.3,0.15,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2006-03-20,2005,6,25,79,2339.5,0.14,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2006-03-21,2005,6,25,80,2365.8,0.14,3,Normal,49,9,9,9,107,183,0.077,2183,0.92,1100,1080,51,9,16,23,984,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2006-03-22,2005,6,25,81,2399.8,0.14,3,Normal,49,9,9,9,107,183,0.076,2217,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2006-03-23,2005,6,25,82,2433.9,0.14,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2006-03-24,2005,6,25,83,2468.2,0.13,3,Normal,49,9,9,9,107,183,0.074,2285,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2006-03-25,2005,6,26,84,2510.3,0.13,3,Normal,49,9,9,9,107,183,0.073,2327,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2006-03-26,2005,6,26,85,2552.6,0.13,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2006-03-27,2005,6,26,86,2602.9,0.12,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2006-03-28,2005,6,26,87,2653.5,0.12,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2006-03-29,2005,6,26,88,2696.6,0.12,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2006-03-30,2005,6,26,89,2739.8,0.11,3,Normal,49,9,9,9,107,183,0.067,2557,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2006-03-31,2005,6,26,90,2775.4,0.11,3,Normal,49,9,9,9,107,183,0.066,2592,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2006-04-01,2005,7,27,91,2803.2,0.11,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2006-04-02,2005,7,27,92,2831,0.11,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2006-04-03,2005,7,27,93,2850.9,0.11,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2006-04-04,2005,7,27,94,2862.9,0.11,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2006-04-05,2005,7,27,95,2874.9,0.11,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2006-04-06,2005,7,27,96,2886.9,0.1,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2006-04-07,2005,7,27,97,2898.9,0.1,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2006-04-08,2005,7,28,98,2911,0.1,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2006-04-09,2005,7,28,99,2923,0.1,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2006-04-10,2005,7,28,100,2935.1,0.1,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2006-04-11,2005,7,28,101,2947.2,0.1,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2006-04-12,2005,7,28,102,2959.3,0.1,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2006-04-13,2005,7,28,103,2971.4,0.099,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2006-04-14,2005,7,28,104,2983.5,0.098,3,Normal,54,13,14,19,117,217,0.073,2767,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2006-04-15,2005,7,29,105,2995.7,0.098,3,Normal,54,13,14,19,117,217,0.072,2779,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2006-04-16,2005,7,29,106,2999.7,0.097,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2006-04-17,2005,7,29,107,3003.8,0.097,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2006-04-18,2005,7,29,108,3007.8,0.097,3,Normal,54,13,14,19,117,217,0.072,2791,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2006-04-19,2005,7,29,109,3011.9,0.096,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2006-04-20,2005,7,29,110,3015.9,0.096,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2006-04-21,2005,7,29,111,3011.9,0.096,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2006-04-22,2005,7,30,112,2999.7,0.097,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2006-04-23,2005,7,30,113,2987.6,0.098,3,Normal,54,13,14,19,117,217,0.073,2771,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2006-04-24,2005,7,30,114,2967.4,0.1,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2006-04-25,2005,7,30,115,2939.1,0.1,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2006-04-26,2005,7,30,116,2911,0.1,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2006-04-27,2005,7,30,117,2874.9,0.11,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2006-04-28,2005,7,30,118,2839,0.11,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2006-04-29,2005,7,31,119,2803.2,0.11,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2006-04-30,2005,7,31,120,2767.5,0.11,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2006-05-01,2005,8,31,121,2731.9,0.11,3,Normal,55,13,13,17,178,276,0.1,2456,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2006-05-02,2005,8,31,122,2688.7,0.12,3,Normal,55,13,13,17,178,276,0.1,2413,0.9,1100,1310,45,5,12,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2006-05-03,2005,8,31,123,2645.7,0.12,3,Normal,55,13,13,17,178,276,0.1,2370,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2006-05-04,2005,8,31,124,2602.9,0.12,3,Normal,55,13,13,17,178,276,0.11,2327,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2006-05-05,2005,8,31,125,2560.3,0.13,3,Normal,55,13,13,17,178,276,0.11,2284,0.89,1100,1180,45,5,12,19,1100,100,18,25,36,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2006-05-06,2005,8,32,126,2517.9,0.13,3,Normal,55,13,13,17,178,276,0.11,2242,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2006-05-07,2005,8,32,127,2475.8,0.13,3,Normal,55,13,13,17,178,276,0.11,2200,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2006-05-08,2005,8,32,128,2433.9,0.14,3,Normal,55,13,13,17,178,276,0.11,2158,0.89,1100,1060,45,5,12,15,981,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2006-05-09,2005,8,32,129,2392.2,0.14,3,Normal,55,13,13,17,178,276,0.12,2116,0.89,1100,1020,45,5,12,13,941,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2006-05-10,2005,8,32,130,2350.7,0.14,3,Normal,55,13,13,17,178,276,0.12,2075,0.88,1100,975,45,5,12,12,901,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2006-05-11,2005,8,32,131,2309.5,0.15,3,Normal,55,13,13,17,178,276,0.12,2034,0.88,1100,934,45,5,12,11,861,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2006-05-12,2005,8,32,132,2268.5,0.15,3,Normal,55,13,13,17,178,276,0.12,1993,0.88,1100,893,45,5,12,10,821,100,18,25,27,999,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2006-05-13,2005,8,33,133,2213.1,0.16,3,Normal,55,13,13,17,178,276,0.13,1937,0.88,1100,837,45,5,12,8,767,100,18,25,25,945,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2006-05-14,2005,8,33,134,2158,0.16,3,Normal,55,13,13,17,178,276,0.13,1882,0.87,1100,782,45,5,12,6,714,100,18,25,23,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2006-05-15,2005,8,33,135,2103.5,0.17,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2006-05-16,2005,8,33,136,2056.6,0.17,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2006-05-17,2005,8,33,137,2010.1,0.18,3,Normal,55,13,13,17,178,276,0.14,1734,0.86,1100,634,45,5,12,2,570,100,18,25,19,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2006-05-18,2005,8,33,138,1963.9,0.18,3,Normal,55,13,13,17,178,276,0.14,1688,0.86,1100,588,45,5,12,1,525,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2006-05-19,2005,8,33,139,1918.2,0.19,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2006-05-20,2005,8,34,140,1872.8,0.19,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2006-05-21,2005,8,34,141,1827.8,0.2,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2006-05-22,2005,8,34,142,1790.1,0.2,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2006-05-23,2005,8,34,143,1752.7,0.21,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-05-24,2005,8,34,144,1715.6,0.21,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-05-25,2005,8,34,145,1678.8,0.22,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2006-05-26,2005,8,34,146,1642.3,0.23,3,Normal,55,13,13,17,178,276,0.17,1366,0.83,1100,266,45,5,8,-9,217,100,18,21,8,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2006-05-27,2005,8,35,147,1606.2,0.23,3,Normal,55,13,13,17,178,276,0.17,1330,0.83,1100,230,45,5,7,-10,183,100,18,20,7,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2006-05-28,2005,8,35,148,1570.3,0.24,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2006-05-29,2005,8,35,149,1541.3,0.24,3,Normal,55,13,13,17,178,276,0.18,1265,0.82,1100,165,37,5,5,-12,130,92,18,18,5,308,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.0901,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2006-05-30,2005,8,35,150,1512.5,0.25,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2006-05-31,2005,8,35,151,1483.9,0.25,3,Normal,55,13,13,17,178,276,0.19,1208,0.81,1100,108,24,3,3,-14,92,79,16,16,3,270,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-06-01,2005,9,35,152,1455.6,0.26,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-06-02,2005,9,35,153,1427.5,0.26,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2006-06-03,2005,9,36,154,1399.7,0.27,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-06-04,2005,9,36,155,1360,0.28,3,Normal,53,12,12,13,120,210,0.15,1150,0.85,1100,50,11,2,2,-11,46,64,14,14,2,166,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-06-05,2005,9,36,156,1308.9,0.28,3,Normal,53,12,12,13,120,210,0.16,1099,0.84,1099,0,0,0,0,-13,13,53,12,12,0,133,1180,990,968.9,21.1,0.81,0.645,0.0305,1.46,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-06-06,2005,9,36,157,1264.7,0.29,3,Normal,53,12,12,13,120,210,0.17,1055,0.83,1055,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.745,0.546,0.0257,1.29,0.0607,4,0.291,1.58,0.0744,19.7,0.954,0.98,0.935,48.6,47.6,190,4570
2006-06-07,2005,9,36,158,1227,0.3,3,Normal,53,12,12,13,120,210,0.17,1017,0.83,1017,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.69,0.461,0.0216,1.15,0.0538,4,0.283,1.43,0.0671,20,0.955,0.98,0.936,47.5,46.6,186,4470
2006-06-08,2005,9,36,159,1190,0.3,3,Normal,53,12,12,13,120,210,0.18,980,0.82,980,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.635,0.413,0.0192,1.05,0.0488,4,0.273,1.32,0.0615,20.2,0.955,0.98,0.936,46.3,45.4,182,4360
2006-06-09,2005,9,36,160,1159.2,0.31,3,Normal,53,12,12,13,120,210,0.18,949.2,0.82,949.2,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.594,0.398,0.0184,0.993,0.046,4,0.263,1.26,0.0581,20.3,0.955,0.98,0.936,45.2,44.3,177,4250
2006-06-10,2005,9,37,161,1129,0.31,3,Normal,53,12,12,13,120,210,0.19,919,0.81,919,0,0,0,0,-13,13,53,12,12,0,133,996,990,968.3,21.7,0.567,0.384,0.0177,0.95,0.0438,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2006-06-11,2005,9,37,162,1099.3,0.32,3,Normal,53,12,12,13,120,210,0.19,889.3,0.81,889.3,0,0,0,0,-13,13,53,12,12,0,133,966,990,968.2,21.8,0.539,0.369,0.017,0.909,0.0417,4,0.243,1.15,0.0528,20.6,0.955,0.98,0.936,43,42.1,168,4040
2006-06-12,2005,9,37,163,1070.1,0.33,3,Normal,53,12,12,13,120,210,0.2,860.1,0.8,860.1,0,0,0,0,-13,13,53,12,12,0,133,937,990,968.1,21.9,0.513,0.355,0.0162,0.868,0.0397,4,0.233,1.1,0.0503,20.8,0.954,0.98,0.935,41.8,41,164,3930
2006-06-13,2005,9,37,164,1046.7,0.33,3,Normal,53,12,12,13,120,210,0.2,836.7,0.8,836.7,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.491,0.344,0.0157,0.835,0.038,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2006-06-14,2005,9,37,165,1023.7,0.34,3,Normal,53,12,12,13,120,210,0.2,813.7,0.8,813.7,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.47,0.333,0.0151,0.803,0.0365,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
2006-06-15,2005,9,37,166,1001.1,0.34,3,Normal,53,12,12,13,120,210,0.21,791.1,0.79,791.1,0,0,0,0,-13,13,53,12,12,0,133,868,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.0349,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52,48.2,145,3470
2006-06-16,2005,9,37,167,979,0.35,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
