date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-06-17,2005,9,38,168,962.14,0.35,3,Normal,53,12,12,13,120,210,0.22,752.1,0.78,752.1,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.998,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2006-06-18,2005,9,38,169,945.58,0.35,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2006-06-19,2005,9,38,170,929.35,0.36,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2006-06-20,2005,9,38,171,913.46,0.36,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2006-06-21,2005,9,38,172,897.93,0.37,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2006-06-22,2005,9,38,173,882.79,0.37,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2006-06-23,2005,9,38,174,868.06,0.38,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2006-06-24,2005,9,39,175,853.78,0.38,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2006-06-25,2005,9,39,176,843.87,0.38,3,Normal,53,12,12,13,120,210,0.25,633.9,0.75,633.9,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.224,0.00988,0.555,0.0244,3,0.228,0.783,0.0344,21.9,0.955,0.98,0.936,43.4,42.6,128,3060
2006-06-26,2005,9,39,177,834.24,0.39,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2006-06-27,2005,9,39,178,824.89,0.39,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
2006-06-28,2005,9,39,179,815.86,0.4,3,Normal,53,12,12,13,120,210,0.26,605.9,0.74,605.9,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00901,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.8,40.9,123,2950
2006-06-29,2005,9,39,180,807.18,0.4,3,Normal,53,12,12,13,120,210,0.26,597.2,0.74,597.2,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.31,0.2,0.00874,0.51,0.0223,3,0.211,0.721,0.0315,22.2,0.954,0.979,0.934,41.2,40.4,121,2910
2006-06-30,2005,9,39,181,798.9,0.4,3,Normal,53,12,12,13,120,210,0.26,588.9,0.74,588.9,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.194,0.00849,0.499,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
2006-07-01,2005,10,40,182,791.07,0.41,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2006-07-02,2005,10,40,183,781.06,0.41,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2006-07-03,2005,10,40,184,774.84,0.42,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2006-07-04,2005,10,40,185,768.67,0.42,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2006-07-05,2005,10,40,186,755.82,0.42,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2006-07-06,2005,10,40,187,744.61,0.43,3,Normal,50,10,9,9,108,186,0.25,558.6,0.75,558.6,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00753,0.457,0.0198,3,0.194,0.651,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2006-07-07,2005,10,40,188,732.85,0.43,3,Normal,50,10,9,9,108,186,0.25,546.9,0.75,546.9,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.166,0.00718,0.443,0.0191,3,0.189,0.631,0.0273,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2006-07-08,2005,10,41,189,721.1,0.44,3,Normal,50,10,9,9,108,186,0.26,535.1,0.74,535.1,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00683,0.428,0.0184,3,0.183,0.612,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2006-07-09,2005,10,41,190,709.89,0.44,3,Normal,50,10,9,9,108,186,0.26,523.9,0.74,523.9,0,0,0,0,-9,9,50,10,9,0,117,593,990,966.7,23.3,0.263,0.151,0.00649,0.414,0.0178,3,0.178,0.593,0.0255,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2006-07-10,2005,10,41,191,699.77,0.45,3,Normal,50,10,9,9,108,186,0.27,513.8,0.73,513.8,0,0,0,0,-9,9,50,10,9,0,117,583,990,966.7,23.3,0.258,0.144,0.00619,0.402,0.0172,3,0.174,0.576,0.0247,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
2006-07-11,2005,10,41,192,689.1,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2006-07-12,2005,10,41,193,678.44,0.45,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2006-07-13,2005,10,41,194,668.32,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2006-07-14,2005,10,41,195,658.21,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,431.2,0.66,431.2,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.553,0.0236,22.9,0.957,0.98,0.938,46.4,45.4,90.9,2180
2006-07-15,2005,10,42,196,649.18,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,422.2,0.65,422.2,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0983,0.00418,0.311,0.0132,2,0.227,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.5,89.1,2140
2006-07-16,2005,10,42,197,639.61,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,412.6,0.65,412.6,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.209,0.0938,0.00398,0.303,0.0129,2,0.221,0.524,0.0223,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2006-07-17,2005,10,42,198,630.04,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,403,0.64,403,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0892,0.00378,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.5,42.7,85.3,2050
2006-07-18,2005,10,42,199,621.02,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,394,0.63,394,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.085,0.0036,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.5,2000
2006-07-19,2005,10,42,200,613.09,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,386.1,0.63,386.1,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0812,0.00344,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,41,81.9,1970
2006-07-20,2005,10,42,201,604.61,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,377.6,0.63,377.6,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0772,0.00326,0.274,0.0116,2,0.197,0.472,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2006-07-21,2005,10,42,202,596.14,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,369.1,0.62,369.1,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0732,0.00309,0.267,0.0113,2,0.192,0.459,0.0194,23.3,0.951,0.976,0.928,40,39.1,78.2,1880
2006-07-22,2005,10,43,203,587.66,0.49,2,Mod_Wet,58,11,11,11,136,227,0.39,360.7,0.61,360.7,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0692,0.00291,0.26,0.011,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.2,38.2,76.3,1830
2006-07-23,2005,10,43,204,579.73,0.5,2,Mod_Wet,58,11,11,11,136,227,0.39,352.7,0.61,352.7,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0655,0.00275,0.254,0.0107,2,0.181,0.434,0.0183,23.4,0.949,0.972,0.923,38.3,37.3,74.6,1790
2006-07-24,2005,10,43,205,571.8,0.5,2,Mod_Wet,58,11,11,11,136,227,0.4,344.8,0.6,344.8,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0617,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2006-07-25,2005,10,43,206,564.96,0.5,2,Mod_Wet,58,11,11,11,136,227,0.4,338,0.6,338,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0585,0.00245,0.242,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2006-07-26,2005,10,43,207,557.58,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,330.6,0.59,330.6,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.18,0.055,0.0023,0.235,0.00986,2,0.166,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.9,1680
2006-07-27,2005,10,43,208,550.2,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,323.2,0.59,323.2,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0516,0.00215,0.229,0.00959,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.2,34.2,68.3,1640
2006-07-28,2005,10,43,209,542.82,0.52,2,Mod_Wet,58,11,11,11,136,227,0.42,315.8,0.58,315.8,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0481,0.00201,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2006-07-29,2005,10,44,210,535.43,0.52,2,Mod_Wet,58,11,11,11,136,227,0.42,308.4,0.58,308.4,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0446,0.00186,0.217,0.00905,2,0.151,0.368,0.0153,23.6,0.942,0.97,0.914,33.7,32.7,65.3,1570
2006-07-30,2005,10,44,211,528.6,0.52,2,Mod_Wet,58,11,11,11,136,227,0.43,301.6,0.57,301.6,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0414,0.00172,0.212,0.00881,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,32.9,32,63.9,1530
2006-07-31,2005,10,44,212,521.76,0.53,2,Mod_Wet,58,11,11,11,136,227,0.43,294.8,0.56,294.8,0,0,0,0,-11,11,58,11,11,0,147,375,990,965.9,24.1,0.168,0.0381,0.00159,0.206,0.00856,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.5,1500
2006-08-01,2005,11,44,213,514.92,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,330.9,0.64,330.9,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0552,0.00229,0.233,0.00966,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.3,70.5,1690
2006-08-02,2005,11,44,214,508.09,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,324.1,0.64,324.1,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2006-08-03,2005,11,44,215,500.71,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,316.7,0.63,316.7,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0485,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.6,1620
2006-08-04,2005,11,44,216,493.87,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,309.9,0.63,309.9,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0453,0.00187,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2006-08-05,2005,11,45,217,488.13,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,304.1,0.62,304.1,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0425,0.00176,0.21,0.0087,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2006-08-06,2005,11,45,218,481.84,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,297.8,0.62,297.8,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0396,0.00163,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2006-08-07,2005,11,45,219,475.55,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,291.6,0.61,291.6,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.163,0.0366,0.00151,0.2,0.00825,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2006-08-08,2005,11,45,220,469.26,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0336,0.00139,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2006-08-09,2005,11,45,221,462.97,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,279,0.6,279,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0307,0.00126,0.19,0.0078,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2006-08-10,2005,11,45,222,457.23,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,273.2,0.6,273.2,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.028,0.00115,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2006-08-11,2005,11,45,223,451.49,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,267.5,0.59,267.5,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2006-08-12,2005,11,46,224,445.74,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2006-08-13,2005,11,46,225,441.1,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,257.1,0.58,257.1,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000834,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2006-08-14,2005,11,46,226,435.9,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2006-08-15,2005,11,46,227,430.71,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,246.7,0.57,246.7,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2006-08-16,2005,11,46,228,425.51,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,241.5,0.57,241.5,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2006-08-17,2005,11,46,229,420.32,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,236.3,0.56,236.3,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2006-08-18,2005,11,46,230,415.12,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2006-08-19,2005,11,47,231,410.47,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2006-08-20,2005,11,47,232,405.82,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00625,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2006-08-21,2005,11,47,233,401.17,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,217.2,0.54,217.2,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2006-08-22,2005,11,47,234,396.53,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,212.5,0.54,212.5,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2006-08-23,2005,11,47,235,391.88,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,207.9,0.53,207.9,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000545,0.147,0.00598,1,0.223,0.371,0.015,24.3,0.956,0.98,0.937,47.3,46.4,46.4,1110
2006-08-24,2005,11,47,236,388.32,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,204.3,0.53,204.3,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2006-08-25,2005,11,47,237,384.22,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,200.2,0.52,200.2,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
2006-08-26,2005,11,48,238,380.12,0.63,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2006-08-27,2005,11,48,239,376.02,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,192,0.51,192,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.202,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.9,42.9,1030
2006-08-28,2005,11,48,240,371.92,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,187.9,0.51,187.9,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2006-08-29,2005,11,48,241,367.82,0.64,2,Mod_Wet,54,9,8,6,107,184,0.5,183.8,0.5,183.8,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00553,1,0.191,0.327,0.0132,24.4,0.95,0.98,0.931,41.9,41,41,984
2006-08-30,2005,11,48,242,363.71,0.64,2,Mod_Wet,54,9,8,6,107,184,0.51,179.7,0.49,179.7,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000445,0.135,0.00545,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,40,40,960
2006-08-31,2005,11,48,243,359.61,0.65,2,Mod_Wet,54,9,8,6,107,184,0.51,175.6,0.49,175.6,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.00043,0.133,0.00537,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39,39,936
2006-09-01,2005,12,48,244,356.06,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,218.1,0.61,218.1,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2006-09-02,2005,12,49,245,350.86,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,212.9,0.61,212.9,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2006-09-03,2005,12,49,246,347.31,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,209.3,0.6,209.3,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2006-09-04,2005,12,49,247,343.21,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2006-09-05,2005,12,49,248,339.1,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2006-09-06,2005,12,49,249,335,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2006-09-07,2005,12,49,250,330.9,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.9,0.58,192.9,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00548,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
2006-09-08,2005,12,49,251,326.8,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2006-09-09,2005,12,50,252,323.24,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2006-09-10,2005,12,50,253,319.69,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2006-09-11,2005,12,50,254,316.14,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2006-09-12,2005,12,50,255,312.58,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2006-09-13,2005,12,50,256,309.03,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2006-09-14,2005,12,50,257,306.57,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
2006-09-15,2005,12,50,258,303.56,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2006-09-16,2005,12,51,259,300.55,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2006-09-17,2005,12,51,260,297.54,0.73,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2006-09-18,2005,12,51,261,294.53,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,156.5,0.53,156.5,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,836
2006-09-19,2005,12,51,262,291.53,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,153.5,0.53,153.5,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.0088,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2006-09-20,2005,12,51,263,288.52,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,150.5,0.52,150.5,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.109,0.00854,0.00034,0.118,0.00469,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.5,33.5,33.5,803
2006-09-21,2005,12,51,264,285.51,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,147.5,0.52,147.5,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.108,0.00829,0.000329,0.117,0.00464,1,0.142,0.258,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,787
2006-09-22,2005,12,51,265,282.5,0.75,2,Mod_Wet,46,7,6,4,75,138,0.49,144.5,0.51,144.5,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00803,0.000319,0.115,0.00458,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,770
2006-09-23,2005,12,52,266,279.49,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,141.5,0.51,141.5,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00778,0.000309,0.114,0.00453,1,0.134,0.248,0.00983,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2006-09-24,2005,12,52,267,277.03,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,139,0.5,139,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00757,0.0003,0.113,0.00449,1,0.13,0.243,0.00965,24.9,0.935,0.97,0.907,31.8,30.8,30.8,740
2006-09-25,2005,12,52,268,274.57,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00947,25,0.934,0.97,0.906,31.2,30.3,30.3,727
2006-09-26,2005,12,52,269,272.11,0.78,2,Mod_Wet,46,7,6,4,75,138,0.51,134.1,0.49,134.1,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00715,0.000284,0.111,0.0044,1,0.124,0.234,0.0093,25,0.933,0.97,0.905,30.6,29.7,29.7,713
2006-09-27,2005,12,52,270,270.74,0.78,2,Mod_Wet,46,7,6,4,75,138,0.51,132.7,0.49,132.7,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00703,0.000279,0.11,0.00437,1,0.122,0.232,0.0092,25,0.932,0.97,0.904,30.3,29.4,29.4,706
2006-09-28,2005,12,52,271,269.38,0.79,2,Mod_Wet,46,7,6,4,75,138,0.51,131.4,0.49,131.4,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00692,0.000274,0.11,0.00435,1,0.12,0.23,0.0091,25,0.932,0.97,0.904,30,29.1,29.1,698
2006-09-29,2005,12,52,272,268.01,0.79,2,Mod_Wet,46,7,6,4,75,138,0.52,130,0.48,130,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.0068,0.00027,0.109,0.00432,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.7,28.8,28.8,691
2006-09-30,2005,12,53,273,265,0.8,2,Mod_Wet,46,7,6,4,75,138,0.52,127,0.48,127,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00655,0.000259,0.108,0.00427,1,0.114,0.222,0.00878,25,0.93,0.97,0.902,29,28.1,28.1,674
2006-10-01,2006,1,1,274,262.54,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2006-10-02,2006,1,1,275,261.17,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2006-10-03,2006,1,1,276,259.26,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2006-10-04,2006,1,1,277,257.35,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2006-10-05,2006,1,1,278,258.71,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2006-10-06,2006,1,1,279,260.63,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2006-10-07,2006,1,1,280,258.17,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2006-10-08,2006,1,2,281,255.71,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2006-10-09,2006,1,2,282,253.24,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2006-10-10,2006,1,2,283,250.78,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2006-10-11,2006,1,2,284,248.32,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2006-10-12,2006,1,2,285,246.96,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2006-10-13,2006,1,2,286,245.04,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2006-10-14,2006,1,2,287,243.13,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2006-10-15,2006,1,3,288,241.21,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2006-10-16,2006,1,3,289,239.85,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2006-10-17,2006,1,3,290,239.03,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-10-18,2006,1,3,291,239.3,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2006-10-19,2006,1,3,292,239.57,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2006-10-20,2006,1,3,293,239.3,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2006-10-21,2006,1,3,294,237.93,0.88,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2006-10-22,2006,1,4,295,236.02,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2006-10-23,2006,1,4,296,234.1,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2006-10-24,2006,1,4,297,232.19,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,122.2,0.53,122.2,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.107,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2006-10-25,2006,1,4,298,230.28,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2006-10-26,2006,1,4,299,228.36,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,118.4,0.52,118.4,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
2006-10-27,2006,1,4,300,226.45,0.9,2,Mod_Wet,41,6,4,3,56,110,0.49,116.5,0.51,116.5,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00565,0.000222,0.1,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2006-10-28,2006,1,4,301,224.53,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,114.5,0.51,114.5,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.094,0.00549,0.000215,0.0994,0.00391,1,0.0971,0.197,0.00772,25.3,0.922,0.97,0.894,26.1,25.4,25.4,609
2006-10-29,2006,1,5,302,223.71,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,113.7,0.51,113.7,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2006-10-30,2006,1,5,303,222.89,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
2006-10-31,2006,1,5,304,224.26,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,114.3,0.51,114.3,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0939,0.00546,0.000215,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2006-11-01,2006,2,5,305,227.27,0.9,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2006-11-02,2006,2,5,306,229.18,0.9,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2006-11-03,2006,2,5,307,232.74,0.89,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2006-11-04,2006,2,5,308,235.74,0.88,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2006-11-05,2006,2,6,309,236.02,0.88,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2006-11-06,2006,2,6,310,237.93,0.88,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2006-11-07,2006,2,6,311,239.3,0.87,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2006-11-08,2006,2,6,312,241.76,0.86,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2006-11-09,2006,2,6,313,243.67,0.86,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2006-11-10,2006,2,6,314,241.76,0.86,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2006-11-11,2006,2,6,315,239.85,0.87,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2006-11-12,2006,2,7,316,237.93,0.88,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2006-11-13,2006,2,7,317,238.75,0.87,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2006-11-14,2006,2,7,318,239.57,0.87,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2006-11-15,2006,2,7,319,239.3,0.87,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2006-11-16,2006,2,7,320,237.93,0.88,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2006-11-17,2006,2,7,321,238.75,0.87,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2006-11-18,2006,2,7,322,240.67,0.87,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2006-11-19,2006,2,8,323,240.94,0.87,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2006-11-20,2006,2,8,324,241.76,0.86,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2006-11-21,2006,2,8,325,240.39,0.87,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2006-11-22,2006,2,8,326,238.48,0.87,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2006-11-23,2006,2,8,327,236.57,0.88,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2006-11-24,2006,2,8,328,235.2,0.88,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2006-11-25,2006,2,8,329,237.11,0.88,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2006-11-26,2006,2,9,330,240.67,0.87,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2006-11-27,2006,2,9,331,243.13,0.86,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2006-11-28,2006,2,9,332,243.95,0.86,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2006-11-29,2006,2,9,333,240.94,0.87,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2006-11-30,2006,2,9,334,238.48,0.87,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2006-12-01,2006,3,9,335,237.11,0.88,4,Mod_Dry,31,5,3,2,36,77,0.33,160.1,0.68,160.1,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00936,0.000369,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2006-12-02,2006,3,9,336,235.2,0.88,4,Mod_Dry,31,5,3,2,36,77,0.33,158.2,0.67,158.2,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.0045,1,0.156,0.27,0.0107,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2006-12-03,2006,3,10,337,233.83,0.89,4,Mod_Dry,31,5,3,2,36,77,0.33,156.8,0.67,156.8,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00908,0.000358,0.114,0.00448,1,0.154,0.268,0.0106,25.1,0.941,0.97,0.913,36.4,35.3,35.3,847
2006-12-04,2006,3,10,338,235.74,0.88,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2006-12-05,2006,3,10,339,239.3,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,162.3,0.68,162.3,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.107,0.00955,0.000376,0.116,0.00458,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.915,37.6,36.6,36.6,877
2006-12-06,2006,3,10,340,243.4,0.86,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2006-12-07,2006,3,10,341,244.77,0.86,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2006-12-08,2006,3,10,342,246.14,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2006-12-09,2006,3,10,343,248.6,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2006-12-10,2006,3,11,344,251.6,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2006-12-11,2006,3,11,345,252.97,0.83,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-12-12,2006,3,11,346,254.34,0.83,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2006-12-13,2006,3,11,347,257.89,0.82,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2006-12-14,2006,3,11,348,261.45,0.81,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2006-12-15,2006,3,11,349,263.91,0.8,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2006-12-16,2006,3,11,350,266.92,0.79,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2006-12-17,2006,3,12,351,269.92,0.78,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2006-12-18,2006,3,12,352,272.93,0.78,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2006-12-19,2006,3,12,353,277.03,0.77,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2006-12-20,2006,3,12,354,280.59,0.76,5,Dry,26,4,3,2,24,59,0.21,221.6,0.79,221.6,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.939,51.7,48.2,48.2,1160
2006-12-21,2006,3,12,355,284.14,0.75,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2006-12-22,2006,3,12,356,287.7,0.74,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2006-12-23,2006,3,12,357,290.16,0.74,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26.1,25.3,50.5,1210
2006-12-24,2006,3,13,358,290.43,0.74,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2006-12-25,2006,3,13,359,293.44,0.73,5,Dry,26,4,3,2,24,59,0.2,234.4,0.8,234.4,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2006-12-26,2006,3,13,360,299.18,0.72,5,Dry,26,4,3,2,24,59,0.2,240.2,0.8,240.2,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2006-12-27,2006,3,13,361,303.83,0.72,5,Dry,26,4,3,2,24,59,0.19,244.8,0.81,244.8,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.00066,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2006-12-28,2006,3,13,362,309.57,0.71,5,Dry,26,4,3,2,24,59,0.19,250.6,0.81,250.6,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0173,0.000689,0.153,0.0061,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,54.9,1320
2006-12-29,2006,3,13,363,317.5,0.7,5,Dry,26,4,3,2,24,59,0.19,258.5,0.81,258.5,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.021,0.00084,0.159,0.00637,2,0.117,0.276,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2006-12-30,2006,3,13,364,326.53,0.68,5,Dry,26,4,3,2,24,59,0.18,267.5,0.82,267.5,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0253,0.00101,0.167,0.00668,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2006-12-31,2006,3,14,365,336.64,0.67,5,Dry,26,4,3,2,24,59,0.17,277.6,0.82,277.6,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.03,0.00121,0.175,0.00703,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2007-01-01,2006,4,14,1,347.85,0.66,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2007-01-02,2006,4,14,2,360.16,0.65,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2007-01-03,2006,4,14,3,375.2,0.63,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2007-01-04,2006,4,14,4,390.78,0.62,5,Dry,29,5,4,2,33,73,0.19,317.8,0.81,317.8,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2007-01-05,2006,4,14,5,409.1,0.6,5,Dry,29,5,4,2,33,73,0.18,336.1,0.82,336.1,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0576,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2007-01-06,2006,4,14,6,430.71,0.59,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2007-01-07,2006,4,15,7,453.95,0.57,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2007-01-08,2006,4,15,8,478.28,0.55,5,Dry,29,5,4,2,33,73,0.15,405.3,0.85,405.3,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2007-01-09,2006,4,15,9,505.35,0.54,5,Dry,29,5,4,2,33,73,0.14,432.4,0.86,432.4,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2007-01-10,2006,4,15,10,532.97,0.52,5,Dry,29,5,4,2,33,73,0.14,460,0.86,460,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2007-01-11,2006,4,15,11,559.49,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,468.5,0.84,468.5,0,0,0,0,-3,3,34,5,4,0,48,511,990,966.1,23.9,0.217,0.12,0.00503,0.337,0.0141,2,0.259,0.596,0.025,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2007-01-12,2006,4,15,12,588.75,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,497.8,0.84,497.8,0,0,0,0,-3,3,34,5,4,0,48,541,990,966.2,23.8,0.234,0.134,0.00564,0.368,0.0155,3,0.166,0.534,0.0225,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2007-01-13,2006,4,15,13,618.56,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,527.6,0.85,527.6,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.153,0.00649,0.404,0.0171,3,0.18,0.584,0.0247,23,0.949,0.971,0.922,37.7,36.6,110,2640
2007-01-14,2006,4,16,14,653.28,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,562.3,0.86,562.3,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.177,0.00752,0.447,0.019,3,0.196,0.643,0.0274,22.8,0.952,0.976,0.929,40,39,117,2810
