date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-01-15,2006,4,16,15,689.65,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,598.6,0.87,598.6,0,0,0,0,-3,3,34,5,4,0,48,642,990,966.7,23.3,0.291,0.201,0.00861,0.492,0.0211,3,0.212,0.704,0.0302,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2007-01-16,2006,4,16,16,727.11,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,636.1,0.88,636.1,0,0,0,0,-3,3,34,5,4,0,48,679,990,966.8,23.2,0.312,0.226,0.00974,0.538,0.0232,3,0.229,0.767,0.0331,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
2007-01-17,2006,4,16,17,768.4,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,677.4,0.88,677.4,0,0,0,0,-3,3,34,5,4,0,48,720,990,967,23,0.336,0.254,0.011,0.589,0.0256,3,0.247,0.837,0.0363,22.2,0.957,0.98,0.938,47,46.1,138,3320
2007-01-18,2006,4,16,18,795.71,0.4,4,Mod_Dry,34,5,4,3,45,91,0.11,704.7,0.89,704.7,0,0,0,0,-3,3,34,5,4,0,48,748,990,967.1,22.9,0.351,0.272,0.0119,0.623,0.0272,3,0.26,0.883,0.0385,22,0.957,0.98,0.938,48.6,47.6,143,3430
2007-01-19,2006,4,16,19,832.34,0.39,4,Mod_Dry,34,5,4,3,45,91,0.11,741.3,0.89,741.3,0,0,0,0,-3,3,34,5,4,0,48,784,990,967.2,22.8,0.373,0.296,0.013,0.669,0.0294,3,0.276,0.945,0.0415,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2007-01-20,2006,4,16,20,874.32,0.37,4,Mod_Dry,34,5,4,3,45,91,0.1,783.3,0.9,783.3,0,0,0,0,-3,3,34,5,4,0,48,826,990,967.4,22.6,0.411,0.318,0.0141,0.73,0.0323,4,0.207,0.936,0.0414,21.7,0.953,0.975,0.929,39.6,38.7,155,3710
2007-01-21,2006,4,17,21,920.23,0.36,2,Mod_Wet,46,7,6,4,76,139,0.15,781.2,0.85,781.2,0,0,0,0,-4,4,46,7,6,0,80,840,990,967.6,22.4,0.424,0.317,0.0141,0.741,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2007-01-22,2006,4,17,22,964.53,0.35,2,Mod_Wet,46,7,6,4,76,139,0.14,825.5,0.86,825.5,0,0,0,0,-4,4,46,7,6,0,80,885,990,967.8,22.2,0.465,0.339,0.0152,0.803,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,41,40.1,160,3850
2007-01-23,2006,4,17,23,1006.1,0.34,2,Mod_Wet,46,7,6,4,76,139,0.14,867.1,0.86,867.1,0,0,0,0,-4,4,46,7,6,0,80,926,990,967.9,22.1,0.503,0.359,0.0162,0.861,0.039,4,0.235,1.1,0.0497,21,0.955,0.98,0.936,42.6,41.7,167,4010
2007-01-24,2006,4,17,24,1049.3,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,910.3,0.87,910.3,0,0,0,0,-4,4,46,7,6,0,80,969,990,968.1,21.9,0.542,0.38,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2007-01-25,2006,4,17,25,1093.9,0.32,2,Mod_Wet,46,7,6,4,76,139,0.13,954.9,0.87,954.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.583,0.401,0.0184,0.984,0.0451,4,0.265,1.25,0.0573,20.6,0.955,0.98,0.936,46,45.1,180,4330
2007-01-26,2006,4,17,26,1134.4,0.31,2,Mod_Wet,46,7,6,4,76,139,0.12,995.4,0.88,995.4,0,0,0,0,-4,4,46,7,6,0,80,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0486,4,0.278,1.33,0.0614,20.3,0.956,0.98,0.936,47.5,46.5,186,4460
2007-01-27,2006,4,17,27,1176,0.31,2,Mod_Wet,46,7,6,4,76,139,0.12,1037,0.88,1037,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.693,0.506,0.0235,1.2,0.0556,4,0.287,1.49,0.069,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2007-01-28,2006,4,18,28,1218.4,0.3,2,Mod_Wet,46,7,6,4,76,139,0.11,1079,0.89,1079,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.755,0.602,0.0281,1.36,0.0633,4,0.296,1.65,0.0772,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2007-01-29,2006,4,18,29,1255.9,0.29,2,Mod_Wet,46,7,6,4,76,139,0.11,1117,0.89,1100,17,4,1,1,-3,14,50,8,7,1,90,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2007-01-30,2006,4,18,30,1294,0.29,2,Mod_Wet,46,7,6,4,76,139,0.11,1155,0.89,1100,55,12,2,2,-2,41,58,9,8,2,117,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2007-01-31,2006,4,18,31,1332.8,0.28,2,Mod_Wet,46,7,6,4,76,139,0.1,1194,0.9,1100,94,21,3,3,-1,68,67,10,9,3,144,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-02-01,2006,5,18,32,1372.1,0.27,1,Wet,55,10,10,8,114,197,0.14,1175,0.86,1100,75,17,2,2,-6,60,72,12,12,2,174,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-02-02,2006,5,18,33,1399.7,0.27,1,Wet,55,10,10,8,114,197,0.14,1203,0.86,1100,103,23,3,3,-5,79,78,13,13,3,193,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-02-03,2006,5,18,34,1421.3,0.26,1,Wet,55,10,10,8,114,197,0.14,1224,0.86,1100,124,28,4,4,-4,92,83,14,14,4,206,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-02-04,2006,5,19,35,1449.3,0.26,1,Wet,55,10,10,8,114,197,0.14,1252,0.86,1100,152,34,5,5,-3,111,89,15,15,5,225,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2007-02-05,2006,5,19,36,1483.9,0.25,1,Wet,55,10,10,8,114,197,0.13,1287,0.87,1100,187,42,6,6,-2,135,97,16,16,6,249,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2007-02-06,2006,5,19,37,1525.3,0.24,1,Wet,55,10,10,8,114,197,0.13,1328,0.87,1100,228,45,7,7,-1,170,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2007-02-07,2006,5,19,38,1573.6,0.24,1,Wet,55,10,10,8,114,197,0.13,1377,0.88,1100,277,45,8,8,0,216,100,18,18,8,330,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2007-02-08,2006,5,19,39,1629.1,0.23,1,Wet,55,10,10,8,114,197,0.12,1432,0.88,1100,332,45,8,10,2,267,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-02-09,2006,5,19,40,1685.5,0.22,1,Wet,55,10,10,8,114,197,0.12,1488,0.88,1100,388,45,8,12,4,319,100,18,22,12,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2007-02-10,2006,5,19,41,1749.3,0.21,1,Wet,55,10,10,8,114,197,0.11,1552,0.89,1100,452,45,8,14,6,379,100,18,24,14,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-02-11,2006,5,20,42,1814.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1652,0.91,1100,552,51,10,17,12,462,100,18,24,17,555,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-02-12,2006,5,20,43,1886.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1725,0.91,1100,625,51,10,18,14,532,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2007-02-13,2006,5,20,44,1967.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1805,0.92,1100,705,51,10,18,16,610,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-02-14,2006,5,20,45,2049.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.079,1887,0.92,1100,787,51,10,18,19,689,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2007-02-15,2006,5,20,46,2139.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.076,1978,0.92,1100,878,51,10,18,21,778,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-02-16,2006,5,20,47,2238.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.072,2077,0.93,1100,977,51,10,18,24,874,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2007-02-17,2006,5,20,48,2324.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.07,2162,0.93,1100,1060,51,10,18,27,956,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2007-02-18,2006,5,21,49,2403.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.067,2242,0.93,1100,1140,51,10,18,29,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-02-19,2006,5,21,50,2491.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.065,2329,0.94,1100,1230,51,10,18,32,1120,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-02-20,2006,5,21,51,2579.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.063,2418,0.94,1100,1320,51,10,18,35,1200,100,18,25,40,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2007-02-21,2006,5,21,52,2669.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.061,2507,0.94,1100,1410,51,10,18,37,1290,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2007-02-22,2006,5,21,53,2767.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.059,2605,0.94,1100,1510,51,10,18,40,1390,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-02-23,2006,5,21,54,2874.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.056,2713,0.94,1100,1610,51,10,18,43,1490,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2007-02-24,2006,5,21,55,2983.5,0.098,2,Mod_Wet,49,8,7,5,93,162,0.054,2822,0.95,1100,1720,51,10,18,47,1600,100,18,25,52,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2007-02-25,2006,5,22,56,3093.3,0.09,2,Mod_Wet,49,8,7,5,93,162,0.052,2931,0.95,1100,1830,51,10,18,50,1700,100,18,25,55,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2007-02-26,2006,5,22,57,3196.1,0.083,2,Mod_Wet,49,8,7,5,93,162,0.051,3034,0.95,1100,1930,51,10,18,53,1800,100,18,25,58,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2007-02-27,2006,5,22,58,3283.1,0.076,2,Mod_Wet,49,8,7,5,93,162,0.049,3121,0.95,1100,2020,51,10,18,56,1890,100,18,25,61,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2007-02-28,2006,5,22,59,3337.3,0.072,2,Mod_Wet,49,8,7,5,93,162,0.049,3175,0.95,1100,2080,51,10,18,57,1940,100,18,25,62,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2007-03-01,2006,6,22,60,3383.4,0.068,2,Mod_Wet,59,11,12,13,144,239,0.071,3144,0.93,1100,2040,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2007-03-02,2006,6,22,61,3429.6,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3191,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2007-03-03,2006,6,22,62,3467.6,0.062,2,Mod_Wet,59,11,12,13,144,239,0.069,3229,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2007-03-04,2006,6,23,63,3505.7,0.059,2,Mod_Wet,59,11,12,13,144,239,0.068,3267,0.93,1100,2170,41,7,13,52,2050,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2007-03-05,2006,6,23,64,3535.4,0.057,2,Mod_Wet,59,11,12,13,144,239,0.068,3296,0.93,1100,2200,41,7,13,53,2080,100,18,25,66,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2007-03-06,2006,6,23,65,3565.1,0.055,2,Mod_Wet,59,11,12,13,144,239,0.067,3326,0.93,1100,2230,41,7,13,54,2110,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2007-03-07,2006,6,23,66,3595,0.054,2,Mod_Wet,59,11,12,13,144,239,0.067,3356,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2007-03-08,2006,6,23,67,3624.9,0.052,2,Mod_Wet,59,11,12,13,144,239,0.066,3386,0.93,1100,2290,41,7,13,56,2170,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2007-03-09,2006,6,23,68,3654.9,0.05,2,Mod_Wet,59,11,12,13,144,239,0.065,3416,0.94,1100,2320,41,7,13,56,2200,100,18,25,69,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-03-10,2006,6,23,69,3684.9,0.049,2,Mod_Wet,59,11,12,13,144,239,0.065,3446,0.94,1100,2350,41,7,13,57,2230,100,18,25,70,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2007-03-11,2006,6,24,70,3715.1,0.047,2,Mod_Wet,59,11,12,13,144,239,0.064,3476,0.94,1100,2380,41,7,13,58,2260,100,18,25,71,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2007-03-12,2006,6,24,71,3745.2,0.046,2,Mod_Wet,59,11,12,13,144,239,0.064,3506,0.94,1100,2410,41,7,13,59,2290,100,18,25,72,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2007-03-13,2006,6,24,72,3775.5,0.044,2,Mod_Wet,59,11,12,13,144,239,0.063,3537,0.94,1100,2440,41,7,13,60,2320,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2007-03-14,2006,6,24,73,3814.5,0.042,2,Mod_Wet,59,11,12,13,144,239,0.063,3576,0.94,1100,2480,41,7,13,61,2350,100,18,25,74,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2007-03-15,2006,6,24,74,3853.6,0.04,2,Mod_Wet,59,11,12,13,144,239,0.062,3615,0.94,1100,2520,41,7,13,62,2390,100,18,25,75,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2007-03-16,2006,6,24,75,3892.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.061,3654,0.94,1100,2550,41,7,13,64,2430,100,18,25,77,2570,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2007-03-17,2006,6,24,76,3932.2,0.037,2,Mod_Wet,59,11,12,13,144,239,0.061,3693,0.94,1100,2590,41,7,13,65,2470,100,18,25,78,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2007-03-18,2006,6,25,77,3971.6,0.035,2,Mod_Wet,59,11,12,13,144,239,0.06,3733,0.94,1100,2630,41,7,13,66,2510,100,18,25,79,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2007-03-19,2006,6,25,78,4011.1,0.033,2,Mod_Wet,59,11,12,13,144,239,0.06,3772,0.94,1100,2670,41,7,13,67,2540,100,18,25,80,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2007-03-20,2006,6,25,79,4050.8,0.031,2,Mod_Wet,59,11,12,13,144,239,0.059,3812,0.94,1100,2710,41,7,13,67,2580,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
2007-03-21,2006,6,25,80,4081.7,0.03,2,Mod_Wet,59,11,12,13,144,239,0.059,3843,0.94,1100,2740,41,7,13,67,2620,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2007-03-22,2006,6,25,81,4112.7,0.029,2,Mod_Wet,59,11,12,13,144,239,0.058,3874,0.94,1100,2770,41,7,13,67,2650,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-03-23,2006,6,25,82,4143.7,0.028,2,Mod_Wet,59,11,12,13,144,239,0.058,3905,0.94,1100,2810,41,7,13,67,2680,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2007-03-24,2006,6,25,83,4174.8,0.027,2,Mod_Wet,59,11,12,13,144,239,0.057,3936,0.94,1100,2840,41,7,13,67,2710,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2007-03-25,2006,6,26,84,4206,0.026,2,Mod_Wet,59,11,12,13,144,239,0.057,3967,0.94,1100,2870,41,7,13,67,2740,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2007-03-26,2006,6,26,85,4246.1,0.025,2,Mod_Wet,59,11,12,13,144,239,0.056,4007,0.94,1100,2910,41,7,13,67,2780,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2007-03-27,2006,6,26,86,4286.4,0.024,2,Mod_Wet,59,11,12,13,144,239,0.056,4047,0.94,1100,2950,41,7,13,67,2820,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2007-03-28,2006,6,26,87,4326.8,0.023,2,Mod_Wet,59,11,12,13,144,239,0.055,4088,0.94,1100,2990,41,7,13,67,2860,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2007-03-29,2006,6,26,88,4367.2,0.021,2,Mod_Wet,59,11,12,13,144,239,0.055,4128,0.94,1100,3030,41,7,13,67,2900,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2007-03-30,2006,6,26,89,4398.8,0.021,2,Mod_Wet,59,11,12,13,144,239,0.054,4160,0.95,1100,3060,41,7,13,67,2930,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2007-03-31,2006,6,26,90,4412.3,0.02,2,Mod_Wet,59,11,12,13,144,239,0.054,4173,0.95,1100,3070,41,7,13,67,2950,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2007-04-01,2006,7,27,91,4416.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2007-04-02,2006,7,27,92,4412.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.067,4117,0.93,1100,3020,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2007-04-03,2006,7,27,93,4398.8,0.021,2,Mod_Wet,70,14,18,25,168,295,0.067,4104,0.93,1100,3000,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2007-04-04,2006,7,27,94,4385.3,0.021,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2007-04-05,2006,7,27,95,4362.7,0.022,2,Mod_Wet,70,14,18,25,168,295,0.068,4068,0.93,1100,2970,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2007-04-06,2006,7,27,96,4340.3,0.022,2,Mod_Wet,70,14,18,25,168,295,0.068,4045,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2007-04-07,2006,7,27,97,4308.8,0.023,2,Mod_Wet,70,14,18,25,168,295,0.069,4014,0.93,1100,2910,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.6,114,2740
2007-04-08,2006,7,28,98,4277.4,0.024,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2007-04-09,2006,7,28,99,4246.1,0.025,2,Mod_Wet,70,14,18,25,168,295,0.07,3951,0.93,1100,2850,30,4,7,55,2760,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2007-04-10,2006,7,28,100,4214.9,0.026,2,Mod_Wet,70,14,18,25,168,295,0.07,3920,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2007-04-11,2006,7,28,101,4192.6,0.027,2,Mod_Wet,70,14,18,25,168,295,0.07,3898,0.93,1100,2800,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2007-04-12,2006,7,28,102,4170.4,0.027,2,Mod_Wet,70,14,18,25,168,295,0.071,3875,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2007-04-13,2006,7,28,103,4148.1,0.028,2,Mod_Wet,70,14,18,25,168,295,0.071,3853,0.93,1100,2750,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2007-04-14,2006,7,28,104,4134.8,0.028,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2007-04-15,2006,7,29,105,4121.5,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3827,0.93,1100,2730,30,4,7,55,2630,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-16,2006,7,29,106,4117.1,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3822,0.93,1100,2720,30,4,7,55,2630,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-17,2006,7,29,107,4112.7,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3818,0.93,1100,2720,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-18,2006,7,29,108,4117.1,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3822,0.93,1100,2720,30,4,7,55,2630,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-19,2006,7,29,109,4121.5,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3827,0.93,1100,2730,30,4,7,55,2630,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-20,2006,7,29,110,4126,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3831,0.93,1100,2730,30,4,7,55,2640,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-21,2006,7,29,111,4130.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3835,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2007-04-22,2006,7,30,112,4134.8,0.028,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2007-04-23,2006,7,30,113,4130.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3835,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2007-04-24,2006,7,30,114,4126,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3831,0.93,1100,2730,30,4,7,55,2640,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-25,2006,7,30,115,4112.7,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3818,0.93,1100,2720,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-04-26,2006,7,30,116,4090.5,0.03,2,Mod_Wet,70,14,18,25,168,295,0.072,3796,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2007-04-27,2006,7,30,117,4068.4,0.031,2,Mod_Wet,70,14,18,25,168,295,0.072,3773,0.93,1100,2670,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
2007-04-28,2006,7,30,118,4037.6,0.032,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2007-04-29,2006,7,31,119,4006.7,0.033,2,Mod_Wet,70,14,18,25,168,295,0.074,3712,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2007-04-30,2006,7,31,120,3976,0.035,2,Mod_Wet,70,14,18,25,168,295,0.074,3681,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2007-05-01,2006,8,31,121,3936.5,0.037,2,Mod_Wet,65,14,17,23,202,321,0.082,3616,0.92,1100,2520,35,4,8,52,2420,100,18,25,75,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2007-05-02,2006,8,31,122,3897.2,0.038,2,Mod_Wet,65,14,17,23,202,321,0.082,3576,0.92,1100,2480,35,4,8,51,2380,100,18,25,74,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2007-05-03,2006,8,31,123,3858,0.04,2,Mod_Wet,65,14,17,23,202,321,0.083,3537,0.92,1100,2440,35,4,8,50,2340,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2007-05-04,2006,8,31,124,3818.8,0.042,2,Mod_Wet,65,14,17,23,202,321,0.084,3498,0.92,1100,2400,35,4,8,49,2300,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2007-05-05,2006,8,31,125,3779.8,0.044,2,Mod_Wet,65,14,17,23,202,321,0.085,3459,0.92,1100,2360,35,4,8,48,2260,100,18,25,71,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2007-05-06,2006,8,32,126,3740.9,0.046,2,Mod_Wet,65,14,17,23,202,321,0.086,3420,0.91,1100,2320,35,4,8,47,2230,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2007-05-07,2006,8,32,127,3693.5,0.048,2,Mod_Wet,65,14,17,23,202,321,0.087,3373,0.91,1100,2270,35,4,8,45,2180,100,18,25,68,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2007-05-08,2006,8,32,128,3646.3,0.051,2,Mod_Wet,65,14,17,23,202,321,0.088,3325,0.91,1100,2230,35,4,8,44,2130,100,18,25,67,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-05-09,2006,8,32,129,3599.3,0.053,2,Mod_Wet,65,14,17,23,202,321,0.089,3278,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2007-05-10,2006,8,32,130,3552.4,0.056,2,Mod_Wet,65,14,17,23,202,321,0.09,3231,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2007-05-11,2006,8,32,131,3497.2,0.059,2,Mod_Wet,65,14,17,23,202,321,0.092,3176,0.91,1100,2080,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2007-05-12,2006,8,32,132,3442.3,0.063,2,Mod_Wet,65,14,17,23,202,321,0.093,3121,0.91,1100,2020,35,4,8,38,1940,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-05-13,2006,8,33,133,3387.6,0.068,2,Mod_Wet,65,14,17,23,202,321,0.095,3067,0.91,1100,1970,35,4,8,36,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2007-05-14,2006,8,33,134,3333.1,0.072,2,Mod_Wet,65,14,17,23,202,321,0.096,3012,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2007-05-15,2006,8,33,135,3278.9,0.077,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2007-05-16,2006,8,33,136,3208.4,0.082,2,Mod_Wet,65,14,17,23,202,321,0.1,2887,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2007-05-17,2006,8,33,137,3138.4,0.087,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-05-18,2006,8,33,138,3068.8,0.092,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2007-05-19,2006,8,33,139,2999.7,0.097,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2007-05-20,2006,8,34,140,2931.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2007-05-21,2006,8,34,141,2870.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2550,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2007-05-22,2006,8,34,142,2811.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2490,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2007-05-23,2006,8,34,143,2751.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2007-05-24,2006,8,34,144,2692.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2372,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2007-05-25,2006,8,34,145,2634,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-05-26,2006,8,34,146,2575.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2007-05-27,2006,8,35,147,2517.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-05-28,2006,8,35,148,2468.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-05-29,2006,8,35,149,2418.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-05-30,2006,8,35,150,2369.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2007-05-31,2006,8,35,151,2320.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,2000,0.86,1100,900,35,4,8,4,849,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-06-01,2006,9,35,152,2272.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2015,0.89,1100,915,38,6,11,11,849,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-06-02,2006,9,35,153,2209.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1952,0.88,1100,852,38,6,11,10,787,100,18,25,26,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-06-03,2006,9,36,154,2147.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1890,0.88,1100,790,38,6,11,8,727,100,18,25,24,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-06-04,2006,9,36,155,2085.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1828,0.88,1100,728,38,6,11,6,667,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2007-06-05,2006,9,36,156,2024.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1767,0.87,1100,667,38,6,11,4,608,100,18,25,20,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-06-06,2006,9,36,157,1971,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1714,0.87,1100,614,38,6,11,2,557,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-06-07,2006,9,36,158,1918.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.13,1661,0.87,1100,561,38,6,11,1,505,100,18,25,17,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2007-06-08,2006,9,36,159,1865.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1609,0.86,1100,509,38,6,11,-1,455,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2007-06-09,2006,9,36,160,1814.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-06-10,2006,9,37,161,1769.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2007-06-11,2006,9,37,162,1725.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1469,0.85,1100,369,38,6,11,-5,319,100,18,25,11,472,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-06-12,2006,9,37,163,1682.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2007-06-13,2006,9,37,164,1639,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1382,0.84,1100,282,38,6,9,-8,237,100,18,23,8,390,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2007-06-14,2006,9,37,165,1602.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1346,0.84,1100,246,38,6,8,-9,203,100,18,22,7,356,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0776,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-06-15,2006,9,37,166,1567.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.16,1310,0.84,1100,210,38,6,6,-10,170,100,18,20,6,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2007-06-16,2006,9,37,167,1531.7,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1275,0.83,1100,175,38,5,5,-11,138,100,17,19,5,291,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2007-06-17,2006,9,38,168,1496.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1240,0.83,1100,140,32,4,4,-12,112,94,16,18,4,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2007-06-18,2006,9,38,169,1461.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-06-19,2006,9,38,170,1427.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2007-06-20,2006,9,38,171,1399.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2007-06-21,2006,9,38,172,1347.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1091,0.81,1091,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.814,0.627,0.0299,1.44,0.0686,4,0.298,1.74,0.0828,19.3,0.953,0.98,0.934,49.1,48.1,193,4620
2007-06-22,2006,9,38,173,1297,0.28,2,Mod_Wet,62,12,14,16,153,257,0.2,1040,0.8,1040,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.74,0.513,0.0242,1.25,0.0592,4,0.288,1.54,0.0728,19.6,0.954,0.98,0.935,47.8,46.8,187,4490
2007-06-23,2006,9,38,174,1247.2,0.29,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2007-06-24,2006,9,39,175,1204.2,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2007-06-25,2006,9,39,176,1167.6,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2007-06-26,2006,9,39,177,1131.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2007-06-27,2006,9,39,178,1096.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,839.6,0.77,839.6,0,0,0,0,-16,16,62,12,14,0,169,928,990,968.2,21.8,0.504,0.345,0.0158,0.849,0.039,4,0.226,1.08,0.0493,20.7,0.954,0.977,0.932,40.7,39.8,159,3820
2007-06-28,2006,9,39,179,1067.5,0.33,2,Mod_Wet,62,12,14,16,153,257,0.24,810.5,0.76,810.5,0,0,0,0,-16,16,62,12,14,0,169,898,990,968.1,21.9,0.477,0.331,0.0151,0.809,0.0369,4,0.216,1.02,0.0468,20.9,0.953,0.975,0.929,39.5,38.5,154,3700
2007-06-29,2006,9,39,180,1039,0.33,2,Mod_Wet,62,12,14,16,153,257,0.25,782,0.75,782,0,0,0,0,-16,16,62,12,14,0,169,870,990,968,22,0.451,0.317,0.0144,0.769,0.035,3,0.289,1.06,0.0481,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2007-06-30,2006,9,39,181,1016.1,0.34,2,Mod_Wet,62,12,14,16,153,257,0.25,759.1,0.75,759.1,0,0,0,0,-16,16,62,12,14,0,169,847,990,968,22,0.43,0.306,0.0139,0.737,0.0334,3,0.282,1.02,0.0462,21,0.957,0.98,0.937,49.9,48.2,145,3470
2007-07-01,2006,10,40,182,993.69,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,766.7,0.77,766.7,0,0,0,0,-11,11,58,11,11,0,147,847,990,967.9,22.1,0.43,0.31,0.014,0.74,0.0335,3,0.284,1.02,0.0463,21.1,0.956,0.98,0.937,50.6,48.2,145,3470
2007-07-02,2006,10,40,183,971.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.23,744.7,0.77,744.7,0,0,0,0,-11,11,58,11,11,0,147,825,990,967.8,22.2,0.41,0.298,0.0134,0.708,0.0319,3,0.278,0.986,0.0444,21.2,0.957,0.98,0.938,49.4,48.2,145,3470
2007-07-03,2006,10,40,184,950.28,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,723.3,0.76,723.3,0,0,0,0,-11,11,58,11,11,0,147,803,990,967.7,22.3,0.39,0.284,0.0127,0.674,0.0302,3,0.268,0.942,0.0423,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2007-07-04,2006,10,40,185,929.35,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,702.4,0.76,702.4,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0287,3,0.259,0.9,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
2007-07-05,2006,10,40,186,913.46,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,686.5,0.75,686.5,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.26,0.0116,0.622,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2007-07-06,2006,10,40,187,897.93,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2007-07-07,2006,10,40,188,882.79,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2007-07-08,2006,10,41,189,868.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2007-07-09,2006,10,41,190,853.78,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2007-07-10,2006,10,41,191,839.99,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2007-07-11,2006,10,41,192,826.74,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2007-07-12,2006,10,41,193,814.1,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.706,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2007-07-13,2006,10,41,194,802.16,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2007-07-14,2006,10,41,195,791.07,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2007-07-15,2006,10,42,196,783.79,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2007-07-16,2006,10,42,197,777.21,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2007-07-17,2006,10,42,198,770.32,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2007-07-18,2006,10,42,199,762.39,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2007-07-19,2006,10,42,200,749.53,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2007-07-20,2006,10,42,201,738.32,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2007-07-21,2006,10,42,202,726.57,0.44,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2007-07-22,2006,10,43,203,714.81,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-07-23,2006,10,43,204,703.6,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2007-07-24,2006,10,43,205,693.48,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2007-07-25,2006,10,43,206,682.82,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2007-07-26,2006,10,43,207,672.15,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2007-07-27,2006,10,43,208,662.03,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2007-07-28,2006,10,43,209,653.01,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2007-07-29,2006,10,44,210,643.44,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,416.4,0.65,416.4,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0956,0.00406,0.306,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2007-07-30,2006,10,44,211,633.87,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,406.9,0.64,406.9,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.091,0.00386,0.298,0.0127,2,0.217,0.516,0.0219,23,0.955,0.98,0.936,43.9,43,86.1,2070
2007-07-31,2006,10,44,212,624.85,0.48,2,Mod_Wet,58,11,11,11,136,227,0.36,397.9,0.64,397.9,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0868,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.954,0.98,0.935,43,42.2,84.3,2020
2007-08-01,2006,11,44,213,615.82,0.48,2,Mod_Wet,54,9,8,6,107,184,0.3,431.8,0.7,431.8,0,0,0,0,-6,6,54,9,8,0,113,503,990,966.4,23.6,0.213,0.103,0.00435,0.316,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.8,91.7,2200
2007-08-02,2006,11,44,214,606.25,0.48,2,Mod_Wet,54,9,8,6,107,184,0.3,422.3,0.7,422.3,0,0,0,0,-6,6,54,9,8,0,113,493,990,966.3,23.7,0.21,0.0983,0.00415,0.308,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2160
2007-08-03,2006,11,44,215,596.68,0.49,2,Mod_Wet,54,9,8,6,107,184,0.31,412.7,0.69,412.7,0,0,0,0,-6,6,54,9,8,0,113,484,990,966.3,23.7,0.206,0.0938,0.00395,0.3,0.0127,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,87.9,2110
2007-08-04,2006,11,44,216,587.11,0.49,2,Mod_Wet,54,9,8,6,107,184,0.31,403.1,0.69,403.1,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.0893,0.00376,0.292,0.0123,2,0.215,0.507,0.0213,23.3,0.955,0.98,0.936,43.9,43,86,2060
2007-08-05,2006,11,45,217,578.09,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,394.1,0.68,394.1,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.085,0.00357,0.285,0.012,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.2,2020
2007-08-06,2006,11,45,218,570.16,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,386.2,0.68,386.2,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0813,0.00341,0.278,0.0117,2,0.203,0.481,0.0202,23.4,0.953,0.98,0.934,42.1,41.3,82.6,1980
2007-08-07,2006,11,45,219,561.68,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,377.7,0.67,377.7,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0773,0.00324,0.271,0.0114,2,0.197,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2007-08-08,2006,11,45,220,553.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,369.2,0.67,369.2,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0733,0.00306,0.264,0.011,2,0.192,0.456,0.0191,23.5,0.951,0.977,0.929,40.4,39.4,78.9,1890
2007-08-09,2006,11,45,221,545.28,0.51,2,Mod_Wet,54,9,8,6,107,184,0.34,361.3,0.66,361.3,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0695,0.0029,0.258,0.0108,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.6,38.6,77.1,1850
2007-08-10,2006,11,45,222,537.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,353.4,0.66,353.4,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0658,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
