date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-08-11,2006,11,45,223,530.51,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,346.5,0.65,346.5,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0626,0.0026,0.245,0.0102,2,0.176,0.422,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2007-08-12,2006,11,46,224,523.13,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,339.1,0.65,339.1,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0591,0.00246,0.239,0.00995,2,0.171,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2007-08-13,2006,11,46,225,515.74,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,331.7,0.64,331.7,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0556,0.00231,0.233,0.00969,2,0.166,0.4,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.7,1700
2007-08-14,2006,11,46,226,508.36,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,324.4,0.64,324.4,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0521,0.00216,0.227,0.00942,2,0.161,0.389,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.2,1660
2007-08-15,2006,11,46,227,501.53,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,317.5,0.63,317.5,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0489,0.00202,0.222,0.00918,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2007-08-16,2006,11,46,228,494.69,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,310.7,0.63,310.7,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0456,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2007-08-17,2006,11,46,229,488.95,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00873,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2007-08-18,2006,11,46,230,482.66,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,298.7,0.62,298.7,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.04,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2007-08-19,2006,11,47,231,476.37,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,292.4,0.61,292.4,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2007-08-20,2006,11,47,232,470.08,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2007-08-21,2006,11,47,233,463.79,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2007-08-22,2006,11,47,234,458.05,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2007-08-23,2006,11,47,235,452.31,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2007-08-24,2006,11,47,236,446.57,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2007-08-25,2006,11,47,237,441.92,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2007-08-26,2006,11,48,238,436.72,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000748,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54,1300
2007-08-27,2006,11,48,239,431.53,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2007-08-28,2006,11,48,240,426.33,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2007-08-29,2006,11,48,241,421.14,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2007-08-30,2006,11,48,242,415.94,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,231.9,0.56,231.9,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.00063,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2007-08-31,2006,11,48,243,411.29,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,227.3,0.55,227.3,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2007-09-01,2006,12,48,244,406.64,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,268.6,0.66,268.6,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
2007-09-02,2006,12,49,245,401.45,0.61,2,Mod_Wet,46,7,6,4,75,138,0.34,263.4,0.66,263.4,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.0233,0.000949,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2007-09-03,2006,12,49,246,396.25,0.61,2,Mod_Wet,46,7,6,4,75,138,0.35,258.3,0.65,258.3,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0209,0.000849,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.7,1340
2007-09-04,2006,12,49,247,391.06,0.62,2,Mod_Wet,46,7,6,4,75,138,0.35,253.1,0.65,253.1,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0184,0.000748,0.164,0.00666,2,0.113,0.277,0.0113,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
2007-09-05,2006,12,49,248,385.86,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,247.9,0.64,247.9,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2007-09-06,2006,12,49,249,380.67,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,242.7,0.64,242.7,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.1,52.3,1260
2007-09-07,2006,12,49,250,376.02,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,238,0.63,238,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2007-09-08,2006,12,49,251,371.37,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,233.4,0.63,233.4,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2007-09-09,2006,12,50,252,366.72,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2007-09-10,2006,12,50,253,362.07,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2007-09-11,2006,12,50,254,358.52,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,220.5,0.61,220.5,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-09-12,2006,12,50,255,354.42,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,216.4,0.61,216.4,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2007-09-13,2006,12,50,256,350.32,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2007-09-14,2006,12,50,257,346.21,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
2007-09-15,2006,12,50,258,342.11,0.67,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2007-09-16,2006,12,51,259,338.01,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2007-09-17,2006,12,51,260,333.91,0.68,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2007-09-18,2006,12,51,261,330.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2007-09-19,2006,12,51,262,326.8,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2007-09-20,2006,12,51,263,323.24,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2007-09-21,2006,12,51,264,319.69,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2007-09-22,2006,12,51,265,316.14,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2007-09-23,2006,12,52,266,313.67,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2007-09-24,2006,12,52,267,310.67,0.71,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2007-09-25,2006,12,52,268,307.66,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2007-09-26,2006,12,52,269,304.65,0.72,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2007-09-27,2006,12,52,270,301.64,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2007-09-28,2006,12,52,271,298.64,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2007-09-29,2006,12,52,272,295.63,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,157.6,0.53,157.6,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2007-09-30,2006,12,53,273,292.62,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2007-10-01,2007,1,1,274,289.61,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.6,0.62,179.6,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2007-10-02,2007,1,1,275,290.43,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,180.4,0.62,180.4,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2007-10-03,2007,1,1,276,290.71,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2007-10-04,2007,1,1,277,289.34,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.3,0.62,179.3,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,973
2007-10-05,2007,1,1,278,286.33,0.75,2,Mod_Wet,41,6,4,3,56,110,0.38,176.3,0.62,176.3,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.978,0.926,40.7,39.8,39.8,955
2007-10-06,2007,1,1,279,283.87,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.9,0.61,173.9,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2007-10-07,2007,1,1,280,282.5,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,172.5,0.61,172.5,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2007-10-08,2007,1,2,281,280.59,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2007-10-09,2007,1,2,282,278.67,0.76,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2007-10-10,2007,1,2,283,276.76,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2007-10-11,2007,1,2,284,273.75,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2007-10-12,2007,1,2,285,271.29,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2007-10-13,2007,1,2,286,269.92,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2007-10-14,2007,1,2,287,268.01,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2007-10-15,2007,1,3,288,266.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2007-10-16,2007,1,3,289,264.18,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2007-10-17,2007,1,3,290,262.27,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2007-10-18,2007,1,3,291,260.35,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2007-10-19,2007,1,3,292,258.44,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2007-10-20,2007,1,3,293,256.53,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2007-10-21,2007,1,3,294,254.61,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2007-10-22,2007,1,4,295,252.7,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-10-23,2007,1,4,296,250.78,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2007-10-24,2007,1,4,297,250.51,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-10-25,2007,1,4,298,248.6,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2007-10-26,2007,1,4,299,251.6,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2007-10-27,2007,1,4,300,254.07,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2007-10-28,2007,1,4,301,252.15,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-10-29,2007,1,5,302,253.52,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2007-10-30,2007,1,5,303,256.53,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2007-10-31,2007,1,5,304,254.61,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2007-11-01,2007,2,5,305,255.43,0.83,2,Mod_Wet,40,6,4,3,53,106,0.41,149.4,0.58,149.4,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00845,0.000334,0.114,0.00452,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-11-02,2007,2,5,306,256.8,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,150.8,0.59,150.8,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00857,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
2007-11-03,2007,2,5,307,254.89,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,148.9,0.58,148.9,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00841,0.000332,0.114,0.00451,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2007-11-04,2007,2,5,308,253.52,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147.5,0.58,147.5,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00829,0.000328,0.114,0.00449,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,34,33,33,791
2007-11-05,2007,2,6,309,252.15,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2007-11-06,2007,2,6,310,254.07,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,148.1,0.58,148.1,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00834,0.00033,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2007-11-07,2007,2,6,311,259.26,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,153.3,0.59,153.3,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00878,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2007-11-08,2007,2,6,312,259.53,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,153.5,0.59,153.5,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.107,0.0088,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2007-11-09,2007,2,6,313,257.07,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,151.1,0.59,151.1,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00859,0.00034,0.115,0.00455,1,0.146,0.262,0.0103,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2007-11-10,2007,2,6,314,254.61,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,148.6,0.58,148.6,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00838,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2007-11-11,2007,2,6,315,253.24,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147.2,0.58,147.2,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00827,0.000327,0.113,0.00448,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2007-11-12,2007,2,7,316,251.33,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,145.3,0.58,145.3,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.0081,0.00032,0.113,0.00445,1,0.139,0.251,0.00993,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2007-11-13,2007,2,7,317,249.42,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,143.4,0.57,143.4,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25.1,0.936,0.97,0.908,33,32,32,768
2007-11-14,2007,2,7,318,250.78,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,144.8,0.58,144.8,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00806,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-15,2007,2,7,319,252.15,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2007-11-16,2007,2,7,320,253.52,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147.5,0.58,147.5,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00829,0.000328,0.114,0.00449,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,34,33,33,791
2007-11-17,2007,2,7,321,254.89,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,148.9,0.58,148.9,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00841,0.000332,0.114,0.00451,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2007-11-18,2007,2,7,322,252.97,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147,0.58,147,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00824,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2007-11-19,2007,2,8,323,251.6,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,145.6,0.58,145.6,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00813,0.000321,0.113,0.00446,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-11-20,2007,2,8,324,251.88,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,145.9,0.58,145.9,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2007-11-21,2007,2,8,325,253.79,0.83,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2007-11-22,2007,2,8,326,254.61,0.83,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2007-11-23,2007,2,8,327,253.79,0.83,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2007-11-24,2007,2,8,328,255.71,0.82,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2007-11-25,2007,2,8,329,255.98,0.82,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2007-11-26,2007,2,9,330,253.52,0.83,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2007-11-27,2007,2,9,331,254.34,0.83,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2007-11-28,2007,2,9,332,255.16,0.83,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2007-11-29,2007,2,9,333,252.7,0.83,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2007-11-30,2007,2,9,334,251.33,0.84,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2007-12-01,2007,3,9,335,252.7,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,175.7,0.69,175.7,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2007-12-02,2007,3,9,336,256.25,0.82,4,Mod_Dry,31,5,3,2,36,77,0.3,179.3,0.7,179.3,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.113,0.011,0.000435,0.124,0.00489,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.8,40.8,978
2007-12-03,2007,3,10,337,260.35,0.81,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2007-12-04,2007,3,10,338,263.91,0.8,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2007-12-05,2007,3,10,339,266.37,0.79,4,Mod_Dry,31,5,3,2,36,77,0.29,189.4,0.71,189.4,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2007-12-06,2007,3,10,340,269.38,0.79,4,Mod_Dry,31,5,3,2,36,77,0.29,192.4,0.71,192.4,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00513,1,0.202,0.332,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-12-07,2007,3,10,341,269.65,0.79,4,Mod_Dry,31,5,3,2,36,77,0.29,192.7,0.71,192.7,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00513,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2007-12-08,2007,3,10,342,271.57,0.78,4,Mod_Dry,31,5,3,2,36,77,0.28,194.6,0.72,194.6,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00517,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2007-12-09,2007,3,10,343,274.03,0.77,4,Mod_Dry,31,5,3,2,36,77,0.28,197,0.72,197,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.00521,1,0.208,0.34,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2007-12-10,2007,3,11,344,277.03,0.77,4,Mod_Dry,31,5,3,2,36,77,0.28,200,0.72,200,0,0,0,0,-2,2,31,5,3,0,38,239,990,964.8,25.2,0.12,0.0128,0.000506,0.133,0.00527,1,0.213,0.345,0.0137,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2007-12-11,2007,3,11,345,279.49,0.76,4,Mod_Dry,31,5,3,2,36,77,0.28,202.5,0.72,202.5,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00531,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2007-12-12,2007,3,11,346,281.96,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,205,0.73,205,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000523,0.135,0.00536,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2007-12-13,2007,3,11,347,284.42,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,207.4,0.73,207.4,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.123,0.0134,0.000532,0.136,0.0054,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2007-12-14,2007,3,11,348,287.42,0.74,4,Mod_Dry,31,5,3,2,36,77,0.27,210.4,0.73,210.4,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.124,0.0136,0.000542,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.937,48.9,48,48,1150
2007-12-15,2007,3,11,349,290.43,0.74,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2007-12-16,2007,3,11,350,293.44,0.73,4,Mod_Dry,31,5,3,2,36,77,0.26,216.4,0.74,216.4,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2007-12-17,2007,3,12,351,296.45,0.73,4,Mod_Dry,31,5,3,2,36,77,0.26,219.4,0.74,219.4,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00562,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-18,2007,3,12,352,300.55,0.72,4,Mod_Dry,31,5,3,2,36,77,0.26,223.6,0.74,223.6,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.0057,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2007-12-19,2007,3,12,353,304.1,0.72,4,Mod_Dry,31,5,3,2,36,77,0.25,227.1,0.75,227.1,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.0151,0.0006,0.145,0.00576,1,0.249,0.394,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2007-12-20,2007,3,12,354,307.66,0.71,4,Mod_Dry,31,5,3,2,36,77,0.25,230.7,0.75,230.7,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000613,0.146,0.00583,2,0.0982,0.244,0.00975,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2007-12-21,2007,3,12,355,311.76,0.7,5,Dry,26,4,3,2,24,59,0.19,252.8,0.81,252.8,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0183,0.000731,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.4,1330
2007-12-22,2007,3,12,356,316.96,0.7,5,Dry,26,4,3,2,24,59,0.19,258,0.81,258,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0208,0.00083,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2007-12-23,2007,3,12,357,321.6,0.69,5,Dry,26,4,3,2,24,59,0.18,262.6,0.82,262.6,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0229,0.000918,0.163,0.00651,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.5,1380
2007-12-24,2007,3,13,358,327.89,0.68,5,Dry,26,4,3,2,24,59,0.18,268.9,0.82,268.9,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0259,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.4,58.9,1410
2007-12-25,2007,3,13,359,332.54,0.68,5,Dry,26,4,3,2,24,59,0.18,273.5,0.82,273.5,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0281,0.00113,0.172,0.00689,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.9,29.9,59.9,1440
2007-12-26,2007,3,13,360,337.19,0.67,5,Dry,26,4,3,2,24,59,0.17,278.2,0.82,278.2,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0303,0.00122,0.176,0.00705,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.5,60.9,1460
2007-12-27,2007,3,13,361,344.57,0.66,5,Dry,26,4,3,2,24,59,0.17,285.6,0.83,285.6,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0338,0.00136,0.182,0.00731,2,0.135,0.317,0.0127,24.6,0.937,0.97,0.909,32.2,31.3,62.5,1500
2007-12-28,2007,3,13,362,351.96,0.65,5,Dry,26,4,3,2,24,59,0.17,293,0.83,293,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.151,0.0373,0.0015,0.188,0.00756,2,0.14,0.328,0.0132,24.5,0.939,0.97,0.91,33,32.1,64.1,1540
2007-12-29,2007,3,13,363,360.43,0.65,5,Dry,26,4,3,2,24,59,0.16,301.4,0.84,301.4,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.154,0.0413,0.00166,0.195,0.00786,2,0.146,0.341,0.0137,24.5,0.94,0.97,0.912,34,33,65.9,1580
2007-12-30,2007,3,13,364,368.36,0.64,5,Dry,26,4,3,2,24,59,0.16,309.4,0.84,309.4,0,0,0,0,-2,2,26,4,3,0,26,342,990,965.2,24.8,0.156,0.045,0.00182,0.201,0.00813,2,0.151,0.353,0.0142,24.4,0.942,0.97,0.913,34.9,33.8,67.6,1620
2007-12-31,2007,3,14,365,376.29,0.63,5,Dry,26,4,3,2,24,59,0.16,317.3,0.84,317.3,0,0,0,0,-2,2,26,4,3,0,26,350,990,965.3,24.7,0.159,0.0488,0.00197,0.208,0.00841,2,0.157,0.365,0.0147,24.4,0.943,0.97,0.915,35.7,34.7,69.3,1660
2008-01-01,2007,4,14,1,384.77,0.62,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2008-01-02,2007,4,14,2,393.24,0.62,5,Dry,29,5,4,2,33,73,0.19,320.2,0.81,320.2,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
2008-01-03,2007,4,14,3,402.82,0.61,5,Dry,29,5,4,2,33,73,0.18,329.8,0.82,329.8,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2008-01-04,2007,4,14,4,412.93,0.6,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2008-01-05,2007,4,14,5,423.05,0.59,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2008-01-06,2007,4,14,6,434.81,0.58,5,Dry,29,5,4,2,33,73,0.17,361.8,0.83,361.8,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2008-01-07,2007,4,15,7,447.11,0.57,5,Dry,29,5,4,2,33,73,0.16,374.1,0.84,374.1,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0756,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.9,1970
2008-01-08,2007,4,15,8,459.42,0.57,5,Dry,29,5,4,2,33,73,0.16,386.4,0.84,386.4,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0814,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.5,2030
2008-01-09,2007,4,15,9,472.82,0.56,5,Dry,29,5,4,2,33,73,0.15,399.8,0.85,399.8,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0877,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.3,2090
2008-01-10,2007,4,15,10,491.14,0.55,5,Dry,29,5,4,2,33,73,0.15,418.1,0.85,418.1,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00398,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2008-01-11,2007,4,15,11,508.91,0.54,4,Mod_Dry,34,5,4,3,45,91,0.18,417.9,0.82,417.9,0,0,0,0,-3,3,34,5,4,0,48,461,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2008-01-12,2007,4,15,12,526.68,0.53,4,Mod_Dry,34,5,4,3,45,91,0.17,435.7,0.83,435.7,0,0,0,0,-3,3,34,5,4,0,48,479,990,966,24,0.204,0.105,0.00435,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48,47.1,94.1,2260
2008-01-13,2007,4,15,13,549.38,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,458.4,0.83,458.4,0,0,0,0,-3,3,34,5,4,0,48,501,990,966.1,23.9,0.212,0.115,0.00482,0.328,0.0137,2,0.252,0.58,0.0242,23.3,0.958,0.98,0.938,50.3,48.2,96.4,2310
2008-01-14,2007,4,16,14,574.81,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,483.8,0.84,483.8,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-01-15,2007,4,16,15,604.07,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,513.1,0.85,513.1,0,0,0,0,-3,3,34,5,4,0,48,556,990,966.3,23.7,0.243,0.144,0.00607,0.386,0.0163,3,0.173,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.6,107,2570
2008-01-16,2007,4,16,16,632.78,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,541.8,0.86,541.8,0,0,0,0,-3,3,34,5,4,0,48,585,990,966.4,23.6,0.259,0.163,0.00691,0.422,0.0179,3,0.186,0.608,0.0258,23,0.95,0.973,0.925,38.6,37.6,113,2710
2008-01-17,2007,4,16,17,665.32,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,574.3,0.86,574.3,0,0,0,0,-3,3,34,5,4,0,48,617,990,966.6,23.4,0.277,0.185,0.00788,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2008-01-18,2007,4,16,18,704.42,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,613.4,0.87,613.4,0,0,0,0,-3,3,34,5,4,0,48,656,990,966.7,23.3,0.3,0.211,0.00905,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2008-01-19,2007,4,16,19,745.16,0.43,4,Mod_Dry,34,5,4,3,45,91,0.12,654.2,0.88,654.2,0,0,0,0,-3,3,34,5,4,0,48,697,990,966.9,23.1,0.323,0.238,0.0103,0.561,0.0243,3,0.237,0.798,0.0345,22.3,0.956,0.98,0.937,45.7,44.7,134,3220
2008-01-20,2007,4,16,20,779.74,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,688.7,0.88,688.7,0,0,0,0,-3,3,34,5,4,0,48,732,990,967,23,0.342,0.261,0.0114,0.603,0.0263,3,0.252,0.856,0.0372,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2008-01-21,2007,4,17,21,815.86,0.4,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
2008-01-22,2007,4,17,22,859.84,0.38,3,Normal,41,6,4,3,66,120,0.14,739.8,0.86,739.8,0,0,0,0,-3,3,41,6,4,0,69,791,990,967.3,22.7,0.379,0.295,0.013,0.674,0.0297,3,0.275,0.95,0.0419,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2008-01-23,2007,4,17,23,908.99,0.36,3,Normal,41,6,4,3,66,120,0.13,789,0.87,789,0,0,0,0,-3,3,41,6,4,0,69,840,990,967.5,22.5,0.424,0.321,0.0143,0.745,0.0332,4,0.209,0.954,0.0424,21.5,0.953,0.975,0.929,39.6,38.7,155,3710
2008-01-24,2007,4,17,24,966.93,0.35,3,Normal,41,6,4,3,66,120,0.12,846.9,0.88,846.9,0,0,0,0,-3,3,41,6,4,0,69,898,990,967.8,22.2,0.477,0.349,0.0157,0.826,0.0371,4,0.228,1.05,0.0474,21.2,0.954,0.98,0.935,42,41.1,165,3950
2008-01-25,2007,4,17,25,1028.8,0.34,3,Normal,41,6,4,3,66,120,0.12,908.8,0.88,908.8,0,0,0,0,-3,3,41,6,4,0,69,960,990,968,22,0.533,0.379,0.0172,0.912,0.0415,4,0.249,1.16,0.0528,20.8,0.956,0.98,0.936,44.4,43.5,174,4180
2008-01-26,2007,4,17,26,1088.6,0.32,3,Normal,41,6,4,3,66,120,0.11,968.6,0.89,968.6,0,0,0,0,-3,3,41,6,4,0,69,1020,990,968.2,21.8,0.588,0.408,0.0187,0.996,0.0456,4,0.269,1.27,0.058,20.6,0.956,0.98,0.937,46.6,45.7,183,4390
2008-01-27,2007,4,17,27,1145.4,0.31,3,Normal,41,6,4,3,66,120,0.1,1025,0.9,1025,0,0,0,0,-3,3,41,6,4,0,69,1080,990,968.4,21.6,0.664,0.48,0.0222,1.14,0.0529,4,0.285,1.43,0.066,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
2008-01-28,2007,4,18,28,1198.5,0.3,3,Normal,41,6,4,3,66,120,0.1,1078,0.9,1078,0,0,0,0,-3,3,41,6,4,0,69,1130,990,968.5,21.5,0.742,0.6,0.0279,1.34,0.0625,4,0.296,1.64,0.0762,19.8,0.955,0.98,0.936,50.1,48.2,193,4630
2008-01-29,2007,4,18,29,1253,0.29,3,Normal,41,6,4,3,66,120,0.096,1133,0.9,1100,33,7,1,1,-2,26,48,7,5,1,92,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0814,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2008-01-30,2007,4,18,30,1302.9,0.28,3,Normal,41,6,4,3,66,120,0.092,1183,0.91,1100,83,19,2,3,-1,60,60,8,7,2,126,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2008-01-31,2007,4,18,31,1353.9,0.28,3,Normal,41,6,4,3,66,120,0.089,1234,0.91,1100,134,30,4,4,1,95,71,10,8,4,161,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-02-01,2007,5,18,32,1399.7,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-02,2007,5,18,33,1427.5,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2008-02-03,2007,5,18,34,1455.6,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-02-04,2007,5,19,35,1483.9,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-02-05,2007,5,19,36,1512.5,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2008-02-06,2007,5,19,37,1541.3,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1379,0.9,1100,279,51,8,9,3,208,100,16,16,8,301,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0758,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2008-02-07,2007,5,19,38,1576.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-02-08,2007,5,19,39,1619.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1457,0.9,1100,357,51,10,11,6,279,100,18,18,11,372,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2008-02-09,2007,5,19,40,1668.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.097,1507,0.9,1100,407,51,10,12,7,327,100,18,19,12,420,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-02-10,2007,5,19,41,1725.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.094,1564,0.91,1100,464,51,10,14,9,380,100,18,21,14,473,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45,180,4320
2008-02-11,2007,5,20,42,1797,0.2,2,Mod_Wet,49,8,7,5,93,162,0.09,1635,0.91,1100,535,51,10,16,11,447,100,18,23,16,540,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-02-12,2007,5,20,43,1883.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1721,0.91,1100,621,51,10,18,14,528,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2008-02-13,2007,5,20,44,1971,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1809,0.92,1100,709,51,10,18,16,614,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-02-14,2007,5,20,45,2067.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.078,1905,0.92,1100,805,51,10,18,19,707,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2008-02-15,2007,5,20,46,2172.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.075,2011,0.93,1100,911,51,10,18,22,810,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2008-02-16,2007,5,20,47,2279.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.071,2118,0.93,1100,1020,51,10,18,26,913,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2008-02-17,2007,5,20,48,2365.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.069,2204,0.93,1100,1100,51,10,18,28,997,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2008-02-18,2007,5,21,49,2452.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.066,2291,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-02-19,2007,5,21,50,2548.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.064,2387,0.94,1100,1290,51,10,18,34,1170,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2008-02-20,2007,5,21,51,2645.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.061,2484,0.94,1100,1380,51,10,18,37,1270,100,18,25,42,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2008-02-21,2007,5,21,52,2735.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.059,2574,0.94,1100,1470,51,10,18,39,1360,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2008-02-22,2007,5,21,53,2819.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.058,2657,0.94,1100,1560,51,10,18,42,1440,100,18,25,47,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2008-02-23,2007,5,21,54,2894.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.056,2733,0.94,1100,1630,51,10,18,44,1510,100,18,25,49,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2008-02-24,2007,5,21,55,2963.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.055,2801,0.94,1100,1700,51,10,18,46,1580,100,18,25,51,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2008-02-25,2007,5,22,56,3024.1,0.095,2,Mod_Wet,49,8,7,5,93,162,0.054,2862,0.95,1100,1760,51,10,18,48,1640,100,18,25,53,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2008-02-26,2007,5,22,57,3068.8,0.092,2,Mod_Wet,49,8,7,5,93,162,0.053,2907,0.95,1100,1810,51,10,18,49,1680,100,18,25,54,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2008-02-27,2007,5,22,58,3113.8,0.089,2,Mod_Wet,49,8,7,5,93,162,0.052,2952,0.95,1100,1850,51,10,18,51,1720,100,18,25,56,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2008-02-28,2007,5,22,59,3150.8,0.086,2,Mod_Wet,49,8,7,5,93,162,0.051,2989,0.95,1100,1890,51,10,18,52,1760,100,18,25,57,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2008-02-29,2007,5,22,60,3179.6,0.084,2,Mod_Wet,49,8,7,5,93,162,0.051,3018,0.95,1100,1920,51,10,18,53,1790,100,18,25,58,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2008-03-01,2007,6,22,61,3200.2,0.083,2,Mod_Wet,59,11,12,13,144,239,0.075,2961,0.93,1100,1860,41,7,13,43,1760,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2008-03-02,2007,6,22,62,3220.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.074,2982,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2008-03-03,2007,6,23,63,3233.3,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2008-03-04,2007,6,23,64,3237.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,2998,0.93,1100,1900,41,7,13,44,1790,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2008-03-05,2007,6,23,65,3241.6,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,3003,0.93,1100,1900,41,7,13,44,1800,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2008-03-06,2007,6,23,66,3237.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,2998,0.93,1100,1900,41,7,13,44,1790,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2008-03-07,2007,6,23,67,3233.3,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2008-03-08,2007,6,23,68,3229.1,0.081,2,Mod_Wet,59,11,12,13,144,239,0.074,2990,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2008-03-09,2007,6,23,69,3216.7,0.082,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2008-03-10,2007,6,24,70,3204.3,0.082,2,Mod_Wet,59,11,12,13,144,239,0.075,2965,0.93,1100,1870,41,7,13,43,1760,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
