date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-03-11,2007,6,24,71,3191.9,0.083,2,Mod_Wet,59,11,12,13,144,239,0.075,2953,0.93,1100,1850,41,7,13,43,1750,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2008-03-12,2007,6,24,72,3179.6,0.084,2,Mod_Wet,59,11,12,13,144,239,0.075,2941,0.93,1100,1840,41,7,13,42,1740,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2008-03-13,2007,6,24,73,3167.2,0.085,2,Mod_Wet,59,11,12,13,144,239,0.075,2928,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2008-03-14,2007,6,24,74,3154.9,0.086,2,Mod_Wet,59,11,12,13,144,239,0.076,2916,0.92,1100,1820,41,7,13,41,1710,100,18,25,54,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2008-03-15,2007,6,24,75,3142.5,0.087,2,Mod_Wet,59,11,12,13,144,239,0.076,2904,0.92,1100,1800,41,7,13,41,1700,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2008-03-16,2007,6,24,76,3130.2,0.088,2,Mod_Wet,59,11,12,13,144,239,0.076,2891,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2008-03-17,2007,6,25,77,3126.1,0.088,2,Mod_Wet,59,11,12,13,144,239,0.076,2887,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2008-03-18,2007,6,25,78,3122,0.088,2,Mod_Wet,59,11,12,13,144,239,0.077,2883,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2008-03-19,2007,6,25,79,3117.9,0.089,2,Mod_Wet,59,11,12,13,144,239,0.077,2879,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2008-03-20,2007,6,25,80,3113.8,0.089,2,Mod_Wet,59,11,12,13,144,239,0.077,2875,0.92,1100,1780,41,7,13,40,1670,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2008-03-21,2007,6,25,81,3101.5,0.09,2,Mod_Wet,59,11,12,13,144,239,0.077,2863,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2008-03-22,2007,6,25,82,3089.3,0.091,2,Mod_Wet,59,11,12,13,144,239,0.077,2850,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2008-03-23,2007,6,25,83,3077,0.092,2,Mod_Wet,59,11,12,13,144,239,0.078,2838,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2008-03-24,2007,6,26,84,3064.8,0.092,2,Mod_Wet,59,11,12,13,144,239,0.078,2826,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2008-03-25,2007,6,26,85,3052.5,0.093,2,Mod_Wet,59,11,12,13,144,239,0.078,2814,0.92,1100,1710,41,7,13,38,1620,100,18,25,51,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2008-03-26,2007,6,26,86,3040.3,0.094,2,Mod_Wet,59,11,12,13,144,239,0.079,2801,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2008-03-27,2007,6,26,87,3028.1,0.095,2,Mod_Wet,59,11,12,13,144,239,0.079,2789,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2008-03-28,2007,6,26,88,3015.9,0.096,2,Mod_Wet,59,11,12,13,144,239,0.079,2777,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2008-03-29,2007,6,26,89,3003.8,0.097,2,Mod_Wet,59,11,12,13,144,239,0.08,2765,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2008-03-30,2007,6,26,90,2991.6,0.098,2,Mod_Wet,59,11,12,13,144,239,0.08,2753,0.92,1100,1650,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2008-03-31,2007,6,27,91,2979.5,0.099,2,Mod_Wet,59,11,12,13,144,239,0.08,2740,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2008-04-01,2007,7,27,92,2975.4,0.099,3,Normal,54,13,14,19,117,217,0.073,2758,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2008-04-02,2007,7,27,93,2963.3,0.1,3,Normal,54,13,14,19,117,217,0.073,2746,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2008-04-03,2007,7,27,94,2959.3,0.1,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2008-04-04,2007,7,27,95,2947.2,0.1,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2008-04-05,2007,7,27,96,2935.1,0.1,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2008-04-06,2007,7,27,97,2923,0.1,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2008-04-07,2007,7,28,98,2902.9,0.1,3,Normal,54,13,14,19,117,217,0.075,2686,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2008-04-08,2007,7,28,99,2882.9,0.11,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2008-04-09,2007,7,28,100,2862.9,0.11,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2008-04-10,2007,7,28,101,2835,0.11,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2008-04-11,2007,7,28,102,2807.1,0.11,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2008-04-12,2007,7,28,103,2771.4,0.11,3,Normal,54,13,14,19,117,217,0.078,2554,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2008-04-13,2007,7,28,104,2735.9,0.11,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2008-04-14,2007,7,29,105,2700.5,0.12,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2008-04-15,2007,7,29,106,2665.2,0.12,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2008-04-16,2007,7,29,107,2630.1,0.12,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-04-17,2007,7,29,108,2587.4,0.12,3,Normal,54,13,14,19,117,217,0.084,2370,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2008-04-18,2007,7,29,109,2544.9,0.13,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2008-04-19,2007,7,29,110,2502.6,0.13,3,Normal,54,13,14,19,117,217,0.087,2286,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2008-04-20,2007,7,29,111,2460.5,0.13,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-04-21,2007,7,30,112,2418.7,0.14,3,Normal,54,13,14,19,117,217,0.09,2202,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-04-22,2007,7,30,113,2377.1,0.14,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-04-23,2007,7,30,114,2335.7,0.14,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-04-24,2007,7,30,115,2294.6,0.15,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2008-04-25,2007,7,30,116,2253.7,0.15,3,Normal,54,13,14,19,117,217,0.096,2037,0.9,1100,937,46,5,11,9,866,100,18,25,28,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2008-04-26,2007,7,30,117,2198.3,0.16,3,Normal,54,13,14,19,117,217,0.099,1981,0.9,1100,881,46,5,11,7,812,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-04-27,2007,7,30,118,2143.4,0.16,3,Normal,54,13,14,19,117,217,0.1,1926,0.9,1100,826,46,5,11,6,758,100,18,25,25,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-04-28,2007,7,31,119,2089,0.17,3,Normal,54,13,14,19,117,217,0.1,1872,0.9,1100,772,46,5,11,4,706,100,18,25,23,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2008-04-29,2007,7,31,120,2035.1,0.17,3,Normal,54,13,14,19,117,217,0.11,1818,0.89,1100,718,46,5,11,3,653,100,18,25,22,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-04-30,2007,7,31,121,1988.7,0.18,3,Normal,54,13,14,19,117,217,0.11,1772,0.89,1100,672,46,5,11,1,609,100,18,25,20,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2008-05-01,2007,8,31,122,1942.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.099,1751,0.9,1100,651,53,8,15,10,565,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2008-05-02,2007,8,31,123,1897.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1705,0.9,1100,605,53,8,15,8,521,100,18,25,18,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2008-05-03,2007,8,31,124,1858.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1667,0.9,1100,567,53,8,15,7,484,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2008-05-04,2007,8,31,125,1821,0.2,4,Mod_Dry,47,10,10,10,115,192,0.1,1629,0.9,1100,529,53,8,15,6,447,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-05-05,2007,8,32,126,1783.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1591,0.89,1100,491,53,8,15,5,410,100,18,25,15,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-05-06,2007,8,32,127,1745.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1554,0.89,1100,454,53,8,14,4,375,100,18,24,14,490,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2008-05-07,2007,8,32,128,1708.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1517,0.89,1100,417,53,8,13,3,340,100,18,23,13,455,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-05-08,2007,8,32,129,1672.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-05-09,2007,8,32,130,1635.7,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-05-10,2007,8,32,131,1606.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-05-11,2007,8,32,132,1576.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-05-12,2007,8,33,133,1547.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-05-13,2007,8,33,134,1518.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2008-05-14,2007,8,33,135,1490.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2008-05-15,2007,8,33,136,1461.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2008-05-16,2007,8,33,137,1433.7,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2008-05-17,2007,8,33,138,1405.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-05-18,2007,8,33,139,1372.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1180,0.86,1100,80,18,2,2,-8,66,65,12,12,2,181,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2008-05-19,2007,8,34,140,1326.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.14,1135,0.85,1100,35,8,1,1,-9,34,55,11,11,1,149,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-05-20,2007,8,34,141,1288.1,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2008-05-21,2007,8,34,142,1250.1,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1058,0.85,1058,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.735,0.554,0.026,1.29,0.0605,4,0.292,1.58,0.0742,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2008-05-22,2007,8,34,143,1218.4,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47,188,4510
2008-05-23,2007,8,34,144,1192.8,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1001,0.84,1001,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.651,0.425,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2008-05-24,2007,8,34,145,1167.6,0.31,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2008-05-25,2007,8,34,146,1148.2,0.31,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2008-05-26,2007,8,35,147,1129,0.31,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2008-05-27,2007,8,35,148,1110,0.32,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2008-05-28,2007,8,35,149,1091.3,0.32,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2008-05-29,2007,8,35,150,1072.7,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2008-05-30,2007,8,35,151,1054.4,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
2008-05-31,2007,8,35,152,1031.3,0.33,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2008-06-01,2007,9,35,153,1013.6,0.34,4,Mod_Dry,45,10,9,9,88,161,0.16,852.6,0.84,852.6,0,0,0,0,-9,9,45,10,9,0,97,917,990,967.9,22.1,0.494,0.352,0.0159,0.846,0.0383,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
2008-06-02,2007,9,36,154,996.16,0.34,4,Mod_Dry,45,10,9,9,88,161,0.16,835.2,0.84,835.2,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.478,0.343,0.0155,0.821,0.0371,4,0.224,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2008-06-03,2007,9,36,155,979,0.35,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2008-06-04,2007,9,36,156,962.14,0.35,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2008-06-05,2007,9,36,157,945.58,0.35,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2008-06-06,2007,9,36,158,929.35,0.36,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2008-06-07,2007,9,36,159,913.46,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2008-06-08,2007,9,36,160,897.93,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2008-06-09,2007,9,37,161,882.79,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2008-06-10,2007,9,37,162,872.22,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2008-06-11,2007,9,37,163,865.99,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2008-06-12,2007,9,37,164,855.79,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,694.8,0.81,694.8,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2008-06-13,2007,9,37,165,841.92,0.39,4,Mod_Dry,45,10,9,9,88,161,0.19,680.9,0.81,680.9,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0266,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2008-06-14,2007,9,37,166,828.59,0.39,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2008-06-15,2007,9,37,167,815.86,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,654.9,0.8,654.9,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2008-06-16,2007,9,38,168,803.82,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2008-06-17,2007,9,38,169,795.71,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2008-06-18,2007,9,38,170,788.08,0.41,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2008-06-19,2007,9,38,171,781.06,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2008-06-20,2007,9,38,172,774.84,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2008-06-21,2007,9,38,173,768.67,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2008-06-22,2007,9,38,174,755.82,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2008-06-23,2007,9,39,175,743.52,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,582.5,0.78,582.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2008-06-24,2007,9,39,176,732.31,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,571.3,0.78,571.3,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2008-06-25,2007,9,39,177,720.55,0.44,4,Mod_Dry,45,10,9,9,88,161,0.22,559.5,0.78,559.5,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2008-06-26,2007,9,39,178,709.34,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,548.3,0.77,548.3,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.275,0.167,0.00719,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2008-06-27,2007,9,39,179,699.22,0.45,4,Mod_Dry,45,10,9,9,88,161,0.23,538.2,0.77,538.2,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,111,2650
2008-06-28,2007,9,39,180,688.56,0.45,4,Mod_Dry,45,10,9,9,88,161,0.23,527.6,0.77,527.6,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2008-06-29,2007,9,39,181,677.89,0.45,4,Mod_Dry,45,10,9,9,88,161,0.24,516.9,0.76,516.9,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00625,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.5,35.4,106,2550
2008-06-30,2007,9,40,182,667.78,0.46,4,Mod_Dry,45,10,9,9,88,161,0.24,506.8,0.76,506.8,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.39,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2008-07-01,2007,10,40,183,657.66,0.46,3,Normal,50,10,9,9,108,186,0.28,471.7,0.72,471.7,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2008-07-02,2007,10,40,184,647.54,0.47,3,Normal,50,10,9,9,108,186,0.29,461.5,0.71,461.5,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00497,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2008-07-03,2007,10,40,185,638.52,0.47,3,Normal,50,10,9,9,108,186,0.29,452.5,0.71,452.5,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2008-07-04,2007,10,40,186,628.95,0.47,3,Normal,50,10,9,9,108,186,0.3,442.9,0.7,442.9,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00458,0.326,0.0138,2,0.241,0.567,0.024,23,0.958,0.98,0.938,47.9,46.9,93.8,2250
2008-07-05,2007,10,40,187,619.38,0.48,3,Normal,50,10,9,9,108,186,0.3,433.4,0.7,433.4,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.104,0.00438,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,46,92,2210
2008-07-06,2007,10,40,188,610.35,0.48,3,Normal,50,10,9,9,108,186,0.3,424.4,0.69,424.4,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0993,0.0042,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2008-07-07,2007,10,41,189,602.42,0.49,3,Normal,50,10,9,9,108,186,0.31,416.4,0.69,416.4,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0956,0.00403,0.302,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2008-07-08,2007,10,41,190,593.95,0.49,3,Normal,50,10,9,9,108,186,0.31,407.9,0.69,407.9,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0916,0.00386,0.295,0.0125,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2008-07-09,2007,10,41,191,585.47,0.49,3,Normal,50,10,9,9,108,186,0.32,399.5,0.68,399.5,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0875,0.00368,0.288,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.3,2050
2008-07-10,2007,10,41,192,576.99,0.5,3,Normal,50,10,9,9,108,186,0.32,391,0.68,391,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0835,0.00351,0.281,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.6,2010
2008-07-11,2007,10,41,193,569.07,0.5,3,Normal,50,10,9,9,108,186,0.33,383.1,0.67,383.1,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0798,0.00335,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,81.9,1970
2008-07-12,2007,10,41,194,561.14,0.51,3,Normal,50,10,9,9,108,186,0.33,375.1,0.67,375.1,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0761,0.00319,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2008-07-13,2007,10,41,195,554.3,0.51,3,Normal,50,10,9,9,108,186,0.34,368.3,0.66,368.3,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0728,0.00305,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.7,1890
2008-07-14,2007,10,42,196,546.92,0.51,3,Normal,50,10,9,9,108,186,0.34,360.9,0.66,360.9,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0694,0.0029,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2008-07-15,2007,10,42,197,539.53,0.52,3,Normal,50,10,9,9,108,186,0.34,353.5,0.66,353.5,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2008-07-16,2007,10,42,198,532.15,0.52,3,Normal,50,10,9,9,108,186,0.35,346.1,0.65,346.1,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2008-07-17,2007,10,42,199,525.32,0.53,3,Normal,50,10,9,9,108,186,0.35,339.3,0.65,339.3,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00994,2,0.172,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2008-07-18,2007,10,42,200,518.48,0.53,3,Normal,50,10,9,9,108,186,0.36,332.5,0.64,332.5,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0559,0.00232,0.233,0.00969,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2008-07-19,2007,10,42,201,512.74,0.53,3,Normal,50,10,9,9,108,186,0.36,326.7,0.64,326.7,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2008-07-20,2007,10,42,202,506.45,0.54,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0503,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2008-07-21,2007,10,43,203,500.16,0.54,3,Normal,50,10,9,9,108,186,0.37,314.2,0.63,314.2,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2008-07-22,2007,10,43,204,493.87,0.54,3,Normal,50,10,9,9,108,186,0.38,307.9,0.62,307.9,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2008-07-23,2007,10,43,205,487.58,0.55,3,Normal,50,10,9,9,108,186,0.38,301.6,0.62,301.6,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0413,0.00171,0.208,0.00858,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2008-07-24,2007,10,43,206,481.84,0.55,3,Normal,50,10,9,9,108,186,0.39,295.8,0.61,295.8,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0386,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2008-07-25,2007,10,43,207,476.1,0.56,3,Normal,50,10,9,9,108,186,0.39,290.1,0.61,290.1,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0359,0.00148,0.198,0.00817,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2008-07-26,2007,10,43,208,470.35,0.56,3,Normal,50,10,9,9,108,186,0.4,284.4,0.6,284.4,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00797,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2008-07-27,2007,10,43,209,464.61,0.56,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2008-07-28,2007,10,44,210,459.96,0.57,3,Normal,50,10,9,9,108,186,0.4,274,0.6,274,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1410
2008-07-29,2007,10,44,211,454.77,0.57,3,Normal,50,10,9,9,108,186,0.41,268.8,0.59,268.8,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00742,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.6,28.7,57.4,1380
2008-07-30,2007,10,44,212,449.57,0.57,3,Normal,50,10,9,9,108,186,0.41,263.6,0.59,263.6,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0234,0.00096,0.176,0.00723,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2008-07-31,2007,10,44,213,444.38,0.58,3,Normal,50,10,9,9,108,186,0.42,258.4,0.58,258.4,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.021,0.000859,0.172,0.00705,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2008-08-01,2007,11,44,214,439.18,0.58,3,Normal,47,8,6,5,89,155,0.35,284.2,0.65,284.2,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0331,0.00136,0.19,0.0078,2,0.134,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.5,61.1,1470
2008-08-02,2007,11,44,215,432.89,0.58,3,Normal,47,8,6,5,89,155,0.36,277.9,0.64,277.9,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0302,0.00123,0.185,0.00758,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.8,29.9,59.7,1430
2008-08-03,2007,11,44,216,427.15,0.59,3,Normal,47,8,6,5,89,155,0.36,272.1,0.64,272.1,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0275,0.00112,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.5,1400
2008-08-04,2007,11,45,217,422.5,0.59,3,Normal,47,8,6,5,89,155,0.37,267.5,0.63,267.5,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.151,0.0253,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2008-08-05,2007,11,45,218,417.31,0.6,3,Normal,47,8,6,5,89,155,0.37,262.3,0.63,262.3,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0228,0.00093,0.172,0.00703,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2008-08-06,2007,11,45,219,412.11,0.6,3,Normal,47,8,6,5,89,155,0.38,257.1,0.62,257.1,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000829,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2008-08-07,2007,11,45,220,406.92,0.6,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000729,0.164,0.00667,2,0.113,0.276,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2008-08-08,2007,11,45,221,401.72,0.61,3,Normal,47,8,6,5,89,155,0.39,246.7,0.61,246.7,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2008-08-09,2007,11,45,222,397.07,0.61,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2008-08-10,2007,11,45,223,392.42,0.62,3,Normal,47,8,6,5,89,155,0.4,237.4,0.6,237.4,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000647,0.157,0.00636,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2008-08-11,2007,11,46,224,387.78,0.62,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2008-08-12,2007,11,46,225,383.13,0.62,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2008-08-13,2007,11,46,226,379.57,0.63,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2008-08-14,2007,11,46,227,375.47,0.63,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2008-08-15,2007,11,46,228,371.37,0.63,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2008-08-16,2007,11,46,229,367.27,0.64,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2008-08-17,2007,11,46,230,363.17,0.64,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000542,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2008-08-18,2007,11,47,231,359.07,0.65,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2008-08-19,2007,11,47,232,354.96,0.65,3,Normal,47,8,6,5,89,155,0.44,200,0.56,200,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2008-08-20,2007,11,47,233,351.41,0.66,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2008-08-21,2007,11,47,234,347.85,0.66,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2008-08-22,2007,11,47,235,344.3,0.66,3,Normal,47,8,6,5,89,155,0.45,189.3,0.55,189.3,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2008-08-23,2007,11,47,236,340.74,0.67,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0132,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2008-08-24,2007,11,47,237,337.19,0.67,3,Normal,47,8,6,5,89,155,0.46,182.2,0.54,182.2,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
2008-08-25,2007,11,48,238,333.64,0.68,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2008-08-26,2007,11,48,239,331.17,0.68,3,Normal,47,8,6,5,89,155,0.47,176.2,0.53,176.2,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,946
2008-08-27,2007,11,48,240,328.17,0.68,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.7,38.7,928
2008-08-28,2007,11,48,241,325.16,0.69,3,Normal,47,8,6,5,89,155,0.48,170.2,0.52,170.2,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,910
2008-08-29,2007,11,48,242,322.15,0.69,3,Normal,47,8,6,5,89,155,0.48,167.2,0.52,167.2,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
2008-08-30,2007,11,48,243,319.14,0.69,3,Normal,47,8,6,5,89,155,0.49,164.1,0.51,164.1,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.0097,0.000388,0.125,0.00499,1,0.164,0.289,0.0115,24.7,0.944,0.971,0.916,37.6,36.5,36.5,875
2008-08-31,2007,11,48,244,316.14,0.7,3,Normal,47,8,6,5,89,155,0.49,161.1,0.51,161.1,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00945,0.000378,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,858
2008-09-01,2007,12,49,245,312.03,0.7,3,Normal,40,6,4,3,65,118,0.38,194,0.62,194,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000489,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-09-02,2007,12,49,246,308.48,0.71,3,Normal,40,6,4,3,65,118,0.38,190.5,0.62,190.5,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000477,0.132,0.00528,1,0.2,0.332,0.0132,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2008-09-03,2007,12,49,247,304.38,0.72,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2008-09-04,2007,12,49,248,300.28,0.72,3,Normal,40,6,4,3,65,118,0.39,182.3,0.61,182.3,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2008-09-05,2007,12,49,249,296.72,0.73,3,Normal,40,6,4,3,65,118,0.4,178.7,0.6,178.7,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2008-09-06,2007,12,49,250,293.17,0.73,3,Normal,40,6,4,3,65,118,0.4,175.2,0.6,175.2,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2008-09-07,2007,12,49,251,289.61,0.74,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2008-09-08,2007,12,50,252,287.15,0.74,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2008-09-09,2007,12,50,253,284.14,0.75,3,Normal,40,6,4,3,65,118,0.41,166.1,0.58,166.1,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2008-09-10,2007,12,50,254,281.14,0.76,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2008-09-11,2007,12,50,255,278.13,0.76,3,Normal,40,6,4,3,65,118,0.42,160.1,0.58,160.1,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2008-09-12,2007,12,50,256,275.12,0.77,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2008-09-13,2007,12,50,257,272.11,0.78,3,Normal,40,6,4,3,65,118,0.43,154.1,0.57,154.1,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00885,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,825
2008-09-14,2007,12,50,258,269.1,0.79,3,Normal,40,6,4,3,65,118,0.44,151.1,0.56,151.1,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00456,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2008-09-15,2007,12,51,259,266.1,0.79,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2008-09-16,2007,12,51,260,263.09,0.8,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2008-09-17,2007,12,51,261,260.63,0.81,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
2008-09-18,2007,12,51,262,258.17,0.82,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2008-09-19,2007,12,51,263,255.71,0.82,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2008-09-20,2007,12,51,264,253.24,0.83,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2008-09-21,2007,12,51,265,250.78,0.84,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2008-09-22,2007,12,52,266,248.32,0.85,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2008-09-23,2007,12,52,267,245.86,0.85,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2008-09-24,2007,12,52,268,243.4,0.86,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2008-09-25,2007,12,52,269,242.03,0.86,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2008-09-26,2007,12,52,270,240.12,0.87,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2008-09-27,2007,12,52,271,238.21,0.87,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
2008-09-28,2007,12,52,272,236.29,0.88,3,Normal,40,6,4,3,65,118,0.5,118.3,0.5,118.3,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.0058,0.000229,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2008-09-29,2007,12,53,273,234.38,0.89,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00564,0.000222,0.0999,0.00393,1,0.0996,0.2,0.00786,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2008-09-30,2007,12,53,274,232.46,0.89,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00548,0.000216,0.0991,0.0039,1,0.097,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2008-10-01,2008,1,1,275,230.55,0.9,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2008-10-02,2008,1,1,276,228.64,0.9,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-10-03,2008,1,1,277,227.27,0.9,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2008-10-04,2008,1,1,278,225.9,0.91,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-10-05,2008,1,1,279,224.53,0.91,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2008-10-06,2008,1,1,280,223.17,0.91,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
