date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-10-07,2008,1,1,281,221.8,0.91,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2008-10-08,2008,1,2,282,220.43,0.92,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2008-10-09,2008,1,2,283,219.07,0.92,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2008-10-10,2008,1,2,284,218.79,0.92,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2008-10-11,2008,1,2,285,217.97,0.92,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2008-10-12,2008,1,2,286,216.06,0.92,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2008-10-13,2008,1,2,287,214.69,0.92,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2008-10-14,2008,1,2,288,213.32,0.93,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2008-10-15,2008,1,3,289,211.96,0.93,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2008-10-16,2008,1,3,290,213.87,0.93,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2008-10-17,2008,1,3,291,214.14,0.93,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2008-10-18,2008,1,3,292,212.78,0.93,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2008-10-19,2008,1,3,293,210.86,0.93,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2008-10-20,2008,1,3,294,210.04,0.93,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2008-10-21,2008,1,3,295,210.86,0.93,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2008-10-22,2008,1,4,296,213.32,0.93,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2008-10-23,2008,1,4,297,216.88,0.92,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-10-24,2008,1,4,298,216.06,0.92,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2008-10-25,2008,1,4,299,214.14,0.93,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2008-10-26,2008,1,4,300,211.14,0.93,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-10-27,2008,1,4,301,208.67,0.93,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2008-10-28,2008,1,4,302,206.21,0.94,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-10-29,2008,1,5,303,204.85,0.94,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2008-10-30,2008,1,5,304,202.93,0.94,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2008-10-31,2008,1,5,305,201.02,0.94,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2008-11-01,2008,2,5,306,200.2,0.94,3,Normal,36,5,3,2,47,93,0.47,107.2,0.54,107.2,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0938,0.00366,1,0.0872,0.181,0.00707,25.4,0,0,0,0,0,0,0
2008-11-02,2008,2,5,307,202.66,0.94,3,Normal,36,5,3,2,47,93,0.46,109.7,0.54,109.7,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0898,0.00507,0.000198,0.0948,0.00371,1,0.0905,0.185,0.00725,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2008-11-03,2008,2,5,308,208.95,0.93,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2008-11-04,2008,2,5,309,214.69,0.92,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2008-11-05,2008,2,6,310,218.24,0.92,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2008-11-06,2008,2,6,311,220.71,0.92,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2008-11-07,2008,2,6,312,225.9,0.91,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2008-11-08,2008,2,6,313,228.36,0.9,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2008-11-09,2008,2,6,314,228.64,0.9,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2008-11-10,2008,2,6,315,230.55,0.9,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2008-11-11,2008,2,6,316,233.56,0.89,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2008-11-12,2008,2,7,317,237.66,0.88,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2008-11-13,2008,2,7,318,237.93,0.88,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2008-11-14,2008,2,7,319,236.02,0.88,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2008-11-15,2008,2,7,320,234.1,0.89,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2008-11-16,2008,2,7,321,232.74,0.89,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2008-11-17,2008,2,7,322,232.46,0.89,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2008-11-18,2008,2,7,323,233.83,0.89,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2008-11-19,2008,2,8,324,236.29,0.88,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2008-11-20,2008,2,8,325,239.3,0.87,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2008-11-21,2008,2,8,326,242.31,0.86,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2008-11-22,2008,2,8,327,244.77,0.86,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2008-11-23,2008,2,8,328,247.23,0.85,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2008-11-24,2008,2,8,329,249.69,0.84,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2008-11-25,2008,2,8,330,248.87,0.84,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2008-11-26,2008,2,9,331,248.6,0.85,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2008-11-27,2008,2,9,332,251.6,0.84,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2008-11-28,2008,2,9,333,254.07,0.83,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2008-11-29,2008,2,9,334,256.53,0.82,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2008-11-30,2008,2,9,335,258.99,0.82,3,Normal,36,5,3,2,47,93,0.36,166,0.64,166,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2008-12-01,2008,3,9,336,261.45,0.81,4,Mod_Dry,31,5,3,2,36,77,0.29,184.4,0.7,184.4,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00498,1,0.192,0.317,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
2008-12-02,2008,3,9,337,261.72,0.81,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2008-12-03,2008,3,10,338,261.45,0.81,4,Mod_Dry,31,5,3,2,36,77,0.29,184.4,0.7,184.4,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00498,1,0.192,0.317,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
2008-12-04,2008,3,10,339,261.17,0.81,4,Mod_Dry,31,5,3,2,36,77,0.29,184.2,0.7,184.2,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000452,0.126,0.00498,1,0.191,0.317,0.0125,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2008-12-05,2008,3,10,340,261.99,0.81,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2008-12-06,2008,3,10,341,262.82,0.8,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2008-12-07,2008,3,10,342,263.64,0.8,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2008-12-08,2008,3,10,343,266.1,0.79,4,Mod_Dry,31,5,3,2,36,77,0.29,189.1,0.71,189.1,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2008-12-09,2008,3,10,344,270.2,0.78,4,Mod_Dry,31,5,3,2,36,77,0.28,193.2,0.71,193.2,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0122,0.000483,0.13,0.00514,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2008-12-10,2008,3,11,345,273.75,0.78,4,Mod_Dry,31,5,3,2,36,77,0.28,196.8,0.72,196.8,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000495,0.131,0.00521,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2008-12-11,2008,3,11,346,278.4,0.76,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2008-12-12,2008,3,11,347,283.05,0.75,5,Dry,26,4,3,2,24,59,0.21,224.1,0.79,224.1,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2008-12-13,2008,3,11,348,287.7,0.74,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2008-12-14,2008,3,11,349,292.89,0.73,5,Dry,26,4,3,2,24,59,0.2,233.9,0.8,233.9,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2008-12-15,2008,3,11,350,297.54,0.73,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2008-12-16,2008,3,11,351,302.19,0.72,5,Dry,26,4,3,2,24,59,0.2,243.2,0.81,243.2,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.149,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.6,53.3,1280
2008-12-17,2008,3,12,352,306.84,0.71,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2008-12-18,2008,3,12,353,314.22,0.7,5,Dry,26,4,3,2,24,59,0.19,255.2,0.81,255.2,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0195,0.000778,0.157,0.00626,2,0.115,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,28,55.9,1340
2008-12-19,2008,3,12,354,321.6,0.69,5,Dry,26,4,3,2,24,59,0.18,262.6,0.82,262.6,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0229,0.000918,0.163,0.00651,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.5,1380
2008-12-20,2008,3,12,355,330.08,0.68,5,Dry,26,4,3,2,24,59,0.18,271.1,0.82,271.1,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.0269,0.00108,0.17,0.00681,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1420
2008-12-21,2008,3,12,356,336.92,0.67,5,Dry,26,4,3,2,24,59,0.17,277.9,0.82,277.9,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0302,0.00121,0.175,0.00704,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.9,1460
2008-12-22,2008,3,12,357,344.3,0.66,5,Dry,26,4,3,2,24,59,0.17,285.3,0.83,285.3,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0337,0.00135,0.182,0.0073,2,0.135,0.317,0.0127,24.6,0.937,0.97,0.909,32.2,31.2,62.5,1500
2008-12-23,2008,3,12,358,351.14,0.66,5,Dry,26,4,3,2,24,59,0.17,292.1,0.83,292.1,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0369,0.00148,0.187,0.00753,2,0.14,0.327,0.0132,24.5,0.938,0.97,0.91,33,32,63.9,1530
2008-12-24,2008,3,13,359,357.97,0.65,5,Dry,26,4,3,2,24,59,0.17,299,0.83,299,0,0,0,0,-2,2,26,4,3,0,26,332,990,965.2,24.8,0.153,0.0401,0.00162,0.193,0.00777,2,0.144,0.337,0.0136,24.5,0.94,0.97,0.912,33.7,32.7,65.4,1570
2008-12-25,2008,3,13,360,364.26,0.64,5,Dry,26,4,3,2,24,59,0.16,305.3,0.84,305.3,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.0431,0.00174,0.198,0.00799,2,0.149,0.347,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2008-12-26,2008,3,13,361,368.91,0.64,5,Dry,26,4,3,2,24,59,0.16,309.9,0.84,309.9,0,0,0,0,-2,2,26,4,3,0,26,343,990,965.2,24.8,0.157,0.0453,0.00183,0.202,0.00815,2,0.152,0.354,0.0143,24.4,0.942,0.97,0.913,34.9,33.9,67.7,1630
2008-12-27,2008,3,13,362,375.74,0.63,5,Dry,26,4,3,2,24,59,0.16,316.7,0.84,316.7,0,0,0,0,-2,2,26,4,3,0,26,350,990,965.3,24.7,0.159,0.0485,0.00196,0.207,0.00839,2,0.156,0.364,0.0147,24.4,0.943,0.97,0.915,35.7,34.6,69.2,1660
2008-12-28,2008,3,13,363,383.13,0.62,5,Dry,26,4,3,2,24,59,0.15,324.1,0.85,324.1,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.162,0.052,0.00211,0.214,0.00865,2,0.161,0.375,0.0152,24.3,0.944,0.97,0.916,36.5,35.4,70.8,1700
2008-12-29,2008,3,13,364,389.42,0.62,5,Dry,26,4,3,2,24,59,0.15,330.4,0.85,330.4,0,0,0,0,-2,2,26,4,3,0,26,363,990,965.3,24.7,0.164,0.055,0.00223,0.219,0.00887,2,0.166,0.384,0.0156,24.3,0.945,0.97,0.917,37.2,36,72.1,1730
2008-12-30,2008,3,13,365,398.44,0.61,5,Dry,26,4,3,2,24,59,0.15,339.4,0.85,339.4,0,0,0,0,-2,2,26,4,3,0,26,372,990,965.4,24.6,0.167,0.0592,0.00241,0.226,0.00919,2,0.172,0.398,0.0162,24.2,0.946,0.972,0.92,38.1,37.1,74.1,1780
2008-12-31,2008,3,14,366,409.65,0.6,5,Dry,26,4,3,2,24,59,0.14,350.6,0.86,350.6,0,0,0,0,-2,2,26,4,3,0,26,384,990,965.4,24.6,0.171,0.0645,0.00263,0.235,0.00959,2,0.179,0.415,0.0169,24.1,0.948,0.975,0.924,39.4,38.4,76.7,1840
2009-01-01,2008,4,14,1,421.41,0.59,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2009-01-02,2008,4,14,2,430.43,0.59,5,Dry,29,5,4,2,33,73,0.17,357.4,0.83,357.4,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2009-01-03,2008,4,14,3,441.1,0.58,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2009-01-04,2008,4,14,4,450.12,0.57,5,Dry,29,5,4,2,33,73,0.16,377.1,0.84,377.1,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.077,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2009-01-05,2008,4,14,5,458.6,0.57,5,Dry,29,5,4,2,33,73,0.16,385.6,0.84,385.6,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.081,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2009-01-06,2008,4,14,6,470.35,0.56,5,Dry,29,5,4,2,33,73,0.15,397.4,0.84,397.4,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2009-01-07,2008,4,15,7,484.3,0.55,5,Dry,29,5,4,2,33,73,0.15,411.3,0.85,411.3,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0931,0.00385,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2009-01-08,2008,4,15,8,498.24,0.54,5,Dry,29,5,4,2,33,73,0.15,425.2,0.85,425.2,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0997,0.00413,0.299,0.0124,2,0.23,0.528,0.0219,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2009-01-09,2008,4,15,9,508.36,0.54,5,Dry,29,5,4,2,33,73,0.14,435.4,0.86,435.4,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.2,47.2,94.4,2270
2009-01-10,2008,4,15,10,519.03,0.53,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-01-11,2008,4,15,11,530.78,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,439.8,0.83,439.8,0,0,0,0,-3,3,34,5,4,0,48,483,990,966,24,0.206,0.107,0.00444,0.312,0.013,2,0.239,0.552,0.023,23.5,0.958,0.98,0.938,48.4,47.5,95,2280
2009-01-12,2008,4,15,12,538.71,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,447.7,0.83,447.7,0,0,0,0,-3,3,34,5,4,0,48,491,990,966,24,0.209,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2009-01-13,2008,4,15,13,547.19,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,456.2,0.83,456.2,0,0,0,0,-3,3,34,5,4,0,48,499,990,966.1,23.9,0.212,0.114,0.00478,0.326,0.0136,2,0.25,0.576,0.0241,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2009-01-14,2008,4,16,14,555.12,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,464.1,0.84,464.1,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00494,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2009-01-15,2008,4,16,15,564.69,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,473.7,0.84,473.7,0,0,0,0,-3,3,34,5,4,0,48,517,990,966.1,23.9,0.22,0.123,0.00514,0.343,0.0144,2,0.262,0.605,0.0254,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2009-01-16,2008,4,16,16,574.81,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,483.8,0.84,483.8,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2009-01-17,2008,4,16,17,583.83,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,492.8,0.84,492.8,0,0,0,0,-3,3,34,5,4,0,48,536,990,966.2,23.8,0.231,0.132,0.00554,0.363,0.0153,3,0.164,0.527,0.0222,23.2,0.945,0.97,0.917,35.4,34.3,103,2470
2009-01-18,2008,4,16,18,593.4,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,502.4,0.85,502.4,0,0,0,0,-3,3,34,5,4,0,48,545,990,966.3,23.7,0.236,0.137,0.00576,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36,35,105,2520
2009-01-19,2008,4,16,19,600.24,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,509.2,0.85,509.2,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00596,0.382,0.0161,3,0.172,0.553,0.0233,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2009-01-20,2008,4,16,20,605.98,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,515,0.85,515,0,0,0,0,-3,3,34,5,4,0,48,558,990,966.3,23.7,0.244,0.145,0.00612,0.389,0.0164,3,0.174,0.563,0.0238,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2009-01-21,2008,4,17,21,613.36,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,522.4,0.85,522.4,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.248,0.15,0.00634,0.398,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.92,37.4,36.3,109,2610
2009-01-22,2008,4,17,22,620.74,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,529.7,0.85,529.7,0,0,0,0,-3,3,34,5,4,0,48,573,990,966.4,23.6,0.252,0.155,0.00656,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.971,0.922,37.9,36.8,110,2650
2009-01-23,2008,4,17,23,627.58,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,536.6,0.85,536.6,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.159,0.00676,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.972,0.923,38.3,37.2,112,2680
2009-01-24,2008,4,17,24,634.42,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,543.4,0.86,543.4,0,0,0,0,-3,3,34,5,4,0,48,586,990,966.4,23.6,0.26,0.164,0.00696,0.424,0.018,3,0.187,0.611,0.0259,23,0.95,0.973,0.925,38.7,37.7,113,2720
2009-01-25,2008,4,17,25,641.25,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,550.3,0.86,550.3,0,0,0,0,-3,3,34,5,4,0,48,593,990,966.5,23.5,0.264,0.169,0.00716,0.432,0.0184,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2009-01-26,2008,4,17,26,648.09,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,557.1,0.86,557.1,0,0,0,0,-3,3,34,5,4,0,48,600,990,966.5,23.5,0.268,0.173,0.00737,0.441,0.0187,3,0.193,0.634,0.027,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2009-01-27,2008,4,17,27,652.74,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,561.7,0.86,561.7,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.0075,0.446,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
2009-01-28,2008,4,18,28,657.39,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,566.4,0.86,566.4,0,0,0,0,-3,3,34,5,4,0,48,609,990,966.5,23.5,0.273,0.179,0.00764,0.452,0.0193,3,0.197,0.65,0.0277,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2009-01-29,2008,4,18,29,665.86,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,574.9,0.86,574.9,0,0,0,0,-3,3,34,5,4,0,48,618,990,966.6,23.4,0.278,0.185,0.00789,0.463,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2009-01-30,2008,4,18,30,673.79,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,582.8,0.86,582.8,0,0,0,0,-3,3,34,5,4,0,48,626,990,966.6,23.4,0.282,0.19,0.00813,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2009-01-31,2008,4,18,31,681.72,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,590.7,0.87,590.7,0,0,0,0,-3,3,34,5,4,0,48,634,990,966.6,23.4,0.287,0.196,0.00837,0.482,0.0206,3,0.208,0.691,0.0295,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
2009-02-01,2008,5,18,32,691.29,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,586.3,0.85,586.3,0,0,0,0,-4,4,36,6,5,0,58,633,990,966.7,23.3,0.286,0.193,0.00826,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2009-02-02,2008,5,18,33,701.96,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,597,0.85,597,0,0,0,0,-4,4,36,6,5,0,58,644,990,966.7,23.3,0.292,0.2,0.00858,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2009-02-03,2008,5,18,34,714.81,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,609.8,0.85,609.8,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.208,0.00896,0.508,0.0219,3,0.217,0.725,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3020
2009-02-04,2008,5,19,35,728.21,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,623.2,0.86,623.2,0,0,0,0,-4,4,36,6,5,0,58,670,990,966.8,23.2,0.307,0.217,0.00937,0.525,0.0226,3,0.223,0.748,0.0322,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2009-02-05,2008,5,19,36,744.34,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,639.3,0.86,639.3,0,0,0,0,-4,4,36,6,5,0,58,686,990,966.9,23.1,0.317,0.228,0.00986,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.8,131,3150
2009-02-06,2008,5,19,37,763.75,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,658.8,0.86,658.8,0,0,0,0,-4,4,36,6,5,0,58,706,990,967,23,0.328,0.241,0.0105,0.569,0.0247,3,0.239,0.808,0.035,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2009-02-07,2008,5,19,38,777.21,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2009-02-08,2008,5,19,39,792.59,0.41,4,Mod_Dry,36,6,5,4,54,105,0.13,687.6,0.87,687.6,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.604,0.0264,3,0.252,0.856,0.0373,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2009-02-09,2008,5,19,40,814.1,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,709.1,0.87,709.1,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.892,0.0391,22,0.957,0.98,0.938,48.7,47.7,143,3440
2009-02-10,2008,5,19,41,841.92,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,736.9,0.88,736.9,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.293,0.0129,0.666,0.0293,3,0.274,0.94,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2009-02-11,2008,5,20,42,876.42,0.37,3,Normal,43,7,5,4,78,137,0.16,739.4,0.84,739.4,0,0,0,0,-4,4,43,7,5,0,82,794,990,967.4,22.6,0.382,0.295,0.0131,0.677,0.03,3,0.275,0.952,0.0422,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2009-02-12,2008,5,20,43,913.46,0.36,3,Normal,43,7,5,4,78,137,0.15,776.5,0.85,776.5,0,0,0,0,-4,4,43,7,5,0,82,831,990,967.6,22.4,0.416,0.315,0.014,0.731,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2009-02-13,2008,5,20,44,952.64,0.35,3,Normal,43,7,5,4,78,137,0.14,815.6,0.86,815.6,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.452,0.334,0.015,0.786,0.0353,4,0.218,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2009-02-14,2008,5,20,45,988.77,0.34,3,Normal,43,7,5,4,78,137,0.14,851.8,0.86,851.8,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2009-02-15,2008,5,20,46,1026.2,0.34,3,Normal,43,7,5,4,78,137,0.13,889.2,0.87,889.2,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.889,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
2009-02-16,2008,5,20,47,1059.6,0.33,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2009-02-17,2008,5,20,48,1093.9,0.32,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2009-02-18,2008,5,21,49,1123.5,0.32,3,Normal,43,7,5,4,78,137,0.12,986.5,0.88,986.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2009-02-19,2008,5,21,50,1153.7,0.31,3,Normal,43,7,5,4,78,137,0.12,1017,0.88,1017,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.657,0.461,0.0213,1.12,0.0517,4,0.283,1.4,0.0648,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
2009-02-20,2008,5,21,51,1184.4,0.3,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0572,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,49,48.1,192,4610
2009-02-21,2008,5,21,52,1215.5,0.3,2,Mod_Wet,49,8,7,5,93,162,0.13,1054,0.87,1054,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.724,0.543,0.0254,1.27,0.0592,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49,48,192,4610
2009-02-22,2008,5,21,53,1241.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2009-02-23,2008,5,21,54,1261.7,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2009-02-24,2008,5,21,55,1276.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1114,0.87,1100,14,3,0,0,-5,16,52,8,7,0,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2009-02-25,2008,5,22,56,1297,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2009-02-26,2008,5,22,57,1317.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1156,0.88,1100,56,13,2,2,-3,42,62,10,9,2,135,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-02-27,2008,5,22,58,1338.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-02-28,2008,5,22,59,1360,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1198,0.88,1100,98,22,3,3,-2,72,71,11,10,3,165,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-03-01,2008,6,22,60,1381.3,0.27,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2009-03-02,2008,6,22,61,1396.6,0.27,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2009-03-03,2008,6,22,62,1405.8,0.27,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-03-04,2008,6,23,63,1415.1,0.27,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-03-05,2008,6,23,64,1424.4,0.26,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-03-06,2008,6,23,65,1440,0.26,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2009-03-07,2008,6,23,66,1455.6,0.26,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-03-08,2008,6,23,67,1471.3,0.25,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2009-03-09,2008,6,23,68,1487.1,0.25,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2009-03-10,2008,6,23,69,1509.3,0.25,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2009-03-11,2008,6,24,70,1531.7,0.24,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2009-03-12,2008,6,24,71,1560.6,0.24,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-03-13,2008,6,24,72,1596.3,0.23,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2009-03-14,2008,6,24,73,1639,0.23,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2009-03-15,2008,6,24,74,1688.8,0.22,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2009-03-16,2008,6,24,75,1745.9,0.21,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2009-03-17,2008,6,24,76,1810.7,0.2,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-03-18,2008,6,25,77,1890.2,0.19,3,Normal,49,9,9,9,107,183,0.097,1707,0.9,1100,607,51,9,16,9,522,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2009-03-19,2008,6,25,78,1978.1,0.18,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2009-03-20,2008,6,25,79,2081.8,0.17,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2009-03-21,2008,6,25,80,2202,0.16,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2009-03-22,2008,6,25,81,2309.5,0.15,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2009-03-23,2008,6,25,82,2411.1,0.14,3,Normal,49,9,9,9,107,183,0.076,2228,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2009-03-24,2008,6,25,83,2521.8,0.13,3,Normal,49,9,9,9,107,183,0.073,2339,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2009-03-25,2008,6,26,84,2641.8,0.12,3,Normal,49,9,9,9,107,183,0.069,2459,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2009-03-26,2008,6,26,85,2763.5,0.11,3,Normal,49,9,9,9,107,183,0.066,2581,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2009-03-27,2008,6,26,86,2886.9,0.1,3,Normal,49,9,9,9,107,183,0.063,2704,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2009-03-28,2008,6,26,87,3003.8,0.097,3,Normal,49,9,9,9,107,183,0.061,2821,0.94,1100,1720,51,9,16,43,1600,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2009-03-29,2008,6,26,88,3113.8,0.089,3,Normal,49,9,9,9,107,183,0.059,2931,0.94,1100,1830,51,9,16,46,1710,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2009-03-30,2008,6,26,89,3225,0.081,3,Normal,49,9,9,9,107,183,0.057,3042,0.94,1100,1940,51,9,16,49,1820,100,18,25,58,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2009-03-31,2008,6,26,90,3320.6,0.073,3,Normal,49,9,9,9,107,183,0.055,3138,0.94,1100,2040,51,9,16,52,1910,100,18,25,61,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2009-04-01,2008,7,27,91,3400.2,0.067,3,Normal,54,13,14,19,117,217,0.064,3183,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2009-04-02,2008,7,27,92,3480.3,0.061,3,Normal,54,13,14,19,117,217,0.062,3263,0.94,1100,2160,46,5,11,46,2060,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2009-04-03,2008,7,27,93,3560.9,0.056,3,Normal,54,13,14,19,117,217,0.061,3344,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2009-04-04,2008,7,27,94,3642,0.051,3,Normal,54,13,14,19,117,217,0.06,3425,0.94,1100,2330,46,5,11,51,2210,100,18,25,70,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2009-04-05,2008,7,27,95,3715.1,0.047,3,Normal,54,13,14,19,117,217,0.058,3498,0.94,1100,2400,46,5,11,53,2280,100,18,25,72,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2009-04-06,2008,7,27,96,3779.8,0.044,3,Normal,54,13,14,19,117,217,0.057,3563,0.94,1100,2460,46,5,11,55,2350,100,18,25,74,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2009-04-07,2008,7,27,97,3836.2,0.041,3,Normal,54,13,14,19,117,217,0.057,3619,0.94,1100,2520,46,5,11,57,2400,100,18,25,76,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2009-04-08,2008,7,28,98,3884.1,0.039,3,Normal,54,13,14,19,117,217,0.056,3667,0.94,1100,2570,46,5,11,58,2450,100,18,25,77,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2009-04-09,2008,7,28,99,3914.7,0.038,3,Normal,54,13,14,19,117,217,0.055,3698,0.94,1100,2600,46,5,11,59,2480,100,18,25,78,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2009-04-10,2008,7,28,100,3936.5,0.037,3,Normal,54,13,14,19,117,217,0.055,3720,0.94,1100,2620,46,5,11,60,2500,100,18,25,79,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2009-04-11,2008,7,28,101,3949.7,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2009-04-12,2008,7,28,102,3954.1,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3659,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2009-04-13,2008,7,28,103,3949.7,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2009-04-14,2008,7,28,104,3936.5,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3642,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2009-04-15,2008,7,29,105,3914.7,0.038,2,Mod_Wet,70,14,18,25,168,295,0.075,3620,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2009-04-16,2008,7,29,106,3892.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2009-04-17,2008,7,29,107,3862.3,0.04,2,Mod_Wet,70,14,18,25,168,295,0.076,3567,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2009-04-18,2008,7,29,108,3831.9,0.041,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2009-04-19,2008,7,29,109,3801.5,0.043,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2009-04-20,2008,7,29,110,3771.2,0.044,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2009-04-21,2008,7,29,111,3732.3,0.046,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2009-04-22,2008,7,30,112,3693.5,0.048,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2009-04-23,2008,7,30,113,3654.9,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2009-04-24,2008,7,30,114,3616.3,0.052,2,Mod_Wet,70,14,18,25,168,295,0.082,3321,0.92,1100,2220,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2009-04-25,2008,7,30,115,3577.9,0.055,2,Mod_Wet,70,14,18,25,168,295,0.083,3283,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2009-04-26,2008,7,30,116,3531.1,0.057,2,Mod_Wet,70,14,18,25,168,295,0.084,3236,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2009-04-27,2008,7,30,117,3484.5,0.06,2,Mod_Wet,70,14,18,25,168,295,0.085,3189,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2009-04-28,2008,7,30,118,3438,0.064,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2009-04-29,2008,7,31,119,3391.8,0.067,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2009-04-30,2008,7,31,120,3345.7,0.071,2,Mod_Wet,70,14,18,25,168,295,0.088,3051,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2009-05-01,2008,8,31,121,3299.7,0.075,2,Mod_Wet,65,14,17,23,202,321,0.097,2979,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2009-05-02,2008,8,31,122,3245.7,0.079,2,Mod_Wet,65,14,17,23,202,321,0.099,2925,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2009-05-03,2008,8,31,123,3175.4,0.085,2,Mod_Wet,65,14,17,23,202,321,0.1,2854,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2009-05-04,2008,8,31,124,3113.8,0.089,2,Mod_Wet,65,14,17,23,202,321,0.1,2793,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2009-05-05,2008,8,31,125,3052.5,0.093,2,Mod_Wet,65,14,17,23,202,321,0.1,2732,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2009-05-06,2008,8,32,126,2991.6,0.098,2,Mod_Wet,65,14,17,23,202,321,0.11,2671,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2009-05-07,2008,8,32,127,2931.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2009-05-08,2008,8,32,128,2870.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2550,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
