date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-05-09,2008,8,32,129,2811.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2490,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2009-05-10,2008,8,32,130,2751.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2009-05-11,2008,8,32,131,2692.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2372,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2009-05-12,2008,8,32,132,2634,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2009-05-13,2008,8,33,133,2575.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2009-05-14,2008,8,33,134,2517.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2009-05-15,2008,8,33,135,2468.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2009-05-16,2008,8,33,136,2418.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2009-05-17,2008,8,33,137,2369.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2009-05-18,2008,8,33,138,2320.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,2000,0.86,1100,900,35,4,8,4,849,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2009-05-19,2008,8,33,139,2272.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2009-05-20,2008,8,34,140,2209.4,0.16,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2009-05-21,2008,8,34,141,2147.1,0.16,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2009-05-22,2008,8,34,142,2085.4,0.17,3,Normal,55,13,13,17,178,276,0.13,1809,0.87,1100,709,45,5,12,4,643,100,18,25,21,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2009-05-23,2008,8,34,143,2031.5,0.17,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2009-05-24,2008,8,34,144,1978.1,0.18,3,Normal,55,13,13,17,178,276,0.14,1702,0.86,1100,602,45,5,12,1,539,100,18,25,18,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2009-05-25,2008,8,34,145,1925.2,0.19,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2009-05-26,2008,8,34,146,1879.8,0.19,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2009-05-27,2008,8,35,147,1834.7,0.2,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-05-28,2008,8,35,148,1790.1,0.2,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-05-29,2008,8,35,149,1745.9,0.21,3,Normal,55,13,13,17,178,276,0.16,1470,0.84,1100,370,45,5,11,-6,315,100,18,24,11,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2009-05-30,2008,8,35,150,1708.9,0.21,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-05-31,2008,8,35,151,1672.1,0.22,3,Normal,55,13,13,17,178,276,0.17,1396,0.83,1100,296,45,5,9,-8,245,100,18,22,9,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2009-06-01,2008,9,35,152,1635.7,0.23,3,Normal,53,12,12,13,120,210,0.13,1426,0.87,1100,326,47,6,10,-3,266,100,18,22,10,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2009-06-02,2008,9,35,153,1599.6,0.23,3,Normal,53,12,12,13,120,210,0.13,1390,0.87,1100,290,47,6,9,-4,232,100,18,21,9,352,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2009-06-03,2008,9,36,154,1563.9,0.24,3,Normal,53,12,12,13,120,210,0.13,1354,0.87,1100,254,47,6,8,-5,198,100,18,20,8,318,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2009-06-04,2008,9,36,155,1528.5,0.24,3,Normal,53,12,12,13,120,210,0.14,1318,0.86,1100,218,47,6,7,-6,164,100,18,19,7,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2009-06-05,2008,9,36,156,1493.4,0.25,3,Normal,53,12,12,13,120,210,0.14,1283,0.86,1100,183,41,5,6,-8,139,94,17,18,5,259,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-06-06,2008,9,36,157,1465,0.26,3,Normal,53,12,12,13,120,210,0.14,1255,0.86,1100,155,35,5,5,-8,118,88,17,17,5,238,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-06-07,2008,9,36,158,1436.8,0.26,3,Normal,53,12,12,13,120,210,0.15,1227,0.85,1100,127,29,4,4,-9,99,82,16,16,4,219,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-06-08,2008,9,36,159,1408.9,0.27,3,Normal,53,12,12,13,120,210,0.15,1199,0.85,1100,99,22,3,3,-10,81,75,15,15,3,201,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2009-06-09,2008,9,36,160,1381.3,0.27,3,Normal,53,12,12,13,120,210,0.15,1171,0.85,1100,71,16,2,2,-11,62,69,14,14,2,182,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2009-06-10,2008,9,37,161,1335.8,0.28,3,Normal,53,12,12,13,120,210,0.16,1126,0.84,1100,26,6,1,1,-12,30,59,13,13,1,150,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-06-11,2008,9,37,162,1291.1,0.29,3,Normal,53,12,12,13,120,210,0.16,1081,0.84,1081,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.784,0.605,0.0286,1.39,0.0656,4,0.296,1.69,0.0795,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
2009-06-12,2008,9,37,163,1247.2,0.29,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
2009-06-13,2008,9,37,164,1204.2,0.3,3,Normal,53,12,12,13,120,210,0.17,994.2,0.83,994.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.656,0.42,0.0196,1.08,0.0502,4,0.278,1.35,0.0631,20.1,0.955,0.98,0.936,46.8,45.9,183,4400
2009-06-14,2008,9,37,165,1167.6,0.31,3,Normal,53,12,12,13,120,210,0.18,957.6,0.82,957.6,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.603,0.402,0.0187,1.01,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2009-06-15,2008,9,37,166,1131.7,0.31,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2009-06-16,2008,9,37,167,1101.9,0.32,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2009-06-17,2008,9,38,168,1072.7,0.33,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2009-06-18,2008,9,38,169,1044.1,0.33,3,Normal,53,12,12,13,120,210,0.2,834.1,0.8,834.1,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.832,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2009-06-19,2008,9,38,170,1021.1,0.34,3,Normal,53,12,12,13,120,210,0.21,811.1,0.79,811.1,0,0,0,0,-13,13,53,12,12,0,133,888,990,968,22,0.468,0.332,0.015,0.8,0.0363,4,0.216,1.02,0.0461,21,0.953,0.976,0.93,39.8,38.9,155,3730
2009-06-20,2008,9,38,171,998.63,0.34,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2009-06-21,2008,9,38,172,976.57,0.35,3,Normal,53,12,12,13,120,210,0.21,766.6,0.79,766.6,0,0,0,0,-13,13,53,12,12,0,133,844,990,967.8,22.2,0.427,0.31,0.014,0.737,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2009-06-22,2008,9,38,173,959.75,0.35,3,Normal,53,12,12,13,120,210,0.22,749.8,0.78,749.8,0,0,0,0,-13,13,53,12,12,0,133,827,990,967.7,22.3,0.412,0.302,0.0136,0.714,0.0321,3,0.28,0.994,0.0446,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2009-06-23,2008,9,38,174,943.24,0.35,3,Normal,53,12,12,13,120,210,0.22,733.2,0.78,733.2,0,0,0,0,-13,13,53,12,12,0,133,810,990,967.7,22.3,0.397,0.291,0.013,0.687,0.0308,3,0.272,0.96,0.043,21.4,0.957,0.98,0.937,49,48,144,3460
2009-06-24,2008,9,39,175,927.06,0.36,3,Normal,53,12,12,13,120,210,0.23,717.1,0.77,717.1,0,0,0,0,-13,13,53,12,12,0,133,794,990,967.6,22.4,0.382,0.28,0.0125,0.662,0.0296,3,0.265,0.927,0.0414,21.5,0.957,0.98,0.937,48.1,47.2,142,3400
2009-06-25,2008,9,39,176,911.22,0.36,3,Normal,53,12,12,13,120,210,0.23,701.2,0.77,701.2,0,0,0,0,-13,13,53,12,12,0,133,778,990,967.5,22.5,0.369,0.269,0.012,0.638,0.0284,3,0.258,0.896,0.0399,21.6,0.957,0.98,0.937,47.3,46.3,139,3340
2009-06-26,2008,9,39,177,895.74,0.37,3,Normal,53,12,12,13,120,210,0.23,685.7,0.77,685.7,0,0,0,0,-13,13,53,12,12,0,133,763,990,967.5,22.5,0.36,0.259,0.0115,0.619,0.0275,3,0.251,0.87,0.0386,21.6,0.957,0.98,0.937,46.4,45.5,136,3280
2009-06-27,2008,9,39,178,884.93,0.37,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2009-06-28,2008,9,39,179,874.32,0.37,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2009-06-29,2008,9,39,180,863.93,0.38,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2009-06-30,2008,9,39,181,853.78,0.38,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2009-07-01,2008,10,40,182,843.87,0.38,3,Normal,50,10,9,9,108,186,0.22,657.9,0.78,657.9,0,0,0,0,-9,9,50,10,9,0,117,727,990,967.3,22.7,0.34,0.24,0.0106,0.58,0.0255,3,0.239,0.819,0.036,21.9,0.956,0.98,0.937,45,44.1,132,3180
2009-07-02,2008,10,40,183,834.24,0.39,3,Normal,50,10,9,9,108,186,0.22,648.2,0.78,648.2,0,0,0,0,-9,9,50,10,9,0,117,717,990,967.2,22.8,0.334,0.234,0.0103,0.568,0.025,3,0.234,0.802,0.0352,22,0.956,0.98,0.937,44.5,43.6,131,3140
2009-07-03,2008,10,40,184,824.89,0.39,3,Normal,50,10,9,9,108,186,0.23,638.9,0.78,638.9,0,0,0,0,-9,9,50,10,9,0,117,708,990,967.2,22.8,0.329,0.228,0.00999,0.557,0.0244,3,0.23,0.787,0.0345,22,0.956,0.98,0.936,43.9,43.1,129,3100
2009-07-04,2008,10,40,185,815.86,0.4,3,Normal,50,10,9,9,108,186,0.23,629.9,0.77,629.9,0,0,0,0,-9,9,50,10,9,0,117,699,990,967.2,22.8,0.324,0.222,0.00971,0.545,0.0239,3,0.226,0.771,0.0338,22.1,0.955,0.98,0.936,43.4,42.5,128,3060
2009-07-05,2008,10,40,186,807.18,0.4,3,Normal,50,10,9,9,108,186,0.23,621.2,0.77,621.2,0,0,0,0,-9,9,50,10,9,0,117,690,990,967.1,22.9,0.319,0.216,0.00944,0.535,0.0234,3,0.222,0.757,0.0331,22.1,0.955,0.98,0.936,42.9,42,126,3030
2009-07-06,2008,10,40,187,798.9,0.4,3,Normal,50,10,9,9,108,186,0.23,612.9,0.77,612.9,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.21,0.00919,0.524,0.0229,3,0.218,0.743,0.0324,22.2,0.955,0.98,0.936,42.4,41.5,125,2990
2009-07-07,2008,10,40,188,791.07,0.41,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2009-07-08,2008,10,41,189,783.79,0.41,3,Normal,50,10,9,9,108,186,0.24,597.8,0.76,597.8,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.212,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2009-07-09,2008,10,41,190,777.21,0.41,3,Normal,50,10,9,9,108,186,0.24,591.2,0.76,591.2,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00852,0.498,0.0216,3,0.209,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2009-07-10,2008,10,41,191,770.32,0.42,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2009-07-11,2008,10,41,192,763.48,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,536.5,0.7,536.5,0,0,0,0,-11,11,58,11,11,0,147,616,990,967,23,0.277,0.159,0.00692,0.436,0.0189,3,0.184,0.62,0.0269,22.4,0.95,0.97,0.921,37.3,36.2,109,2610
2009-07-12,2008,10,41,193,751.72,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,524.7,0.7,524.7,0,0,0,0,-11,11,58,11,11,0,147,605,990,966.9,23.1,0.27,0.152,0.00656,0.422,0.0183,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,107,2560
2009-07-13,2008,10,41,194,740.51,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,513.5,0.69,513.5,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00622,0.408,0.0176,3,0.174,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2510
2009-07-14,2008,10,41,195,730.39,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,503.4,0.69,503.4,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00592,0.395,0.0171,3,0.169,0.564,0.0243,22.6,0.947,0.97,0.918,35.2,34.2,103,2460
2009-07-15,2008,10,42,196,719.73,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,492.7,0.69,492.7,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00567,0.384,0.0165,2,0.275,0.659,0.0284,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
2009-07-16,2008,10,42,197,709.07,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,482.1,0.68,482.1,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.127,0.00544,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2009-07-17,2008,10,42,198,698.4,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,471.4,0.68,471.4,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.122,0.00521,0.361,0.0155,2,0.261,0.622,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2009-07-18,2008,10,42,199,687.74,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,460.7,0.67,460.7,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.116,0.00499,0.35,0.015,2,0.253,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2009-07-19,2008,10,42,200,677.62,0.45,2,Mod_Wet,58,11,11,11,136,227,0.34,450.6,0.67,450.6,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00478,0.34,0.0145,2,0.247,0.586,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.6,2270
2009-07-20,2008,10,42,201,667.5,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,440.5,0.66,440.5,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00456,0.329,0.0141,2,0.24,0.569,0.0243,22.9,0.957,0.98,0.938,47.3,46.3,92.7,2220
2009-07-21,2008,10,42,202,658.48,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,431.5,0.66,431.5,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.554,0.0236,22.9,0.957,0.98,0.938,46.4,45.5,90.9,2180
2009-07-22,2008,10,43,203,648.91,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,421.9,0.65,421.9,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0981,0.00418,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2009-07-23,2008,10,43,204,639.34,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,412.3,0.65,412.3,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0936,0.00398,0.303,0.0129,2,0.221,0.524,0.0222,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2009-07-24,2008,10,43,205,629.77,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,402.8,0.64,402.8,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0891,0.00378,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.3,2050
2009-07-25,2008,10,43,206,620.74,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,393.7,0.63,393.7,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0848,0.00359,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.5,2000
2009-07-26,2008,10,43,207,612.82,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,385.8,0.63,385.8,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0811,0.00343,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,40.9,81.8,1960
2009-07-27,2008,10,43,208,604.34,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,377.3,0.62,377.3,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0771,0.00326,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2009-07-28,2008,10,43,209,595.86,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,368.9,0.62,368.9,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0731,0.00308,0.267,0.0113,2,0.191,0.459,0.0193,23.3,0.951,0.976,0.928,40,39.1,78.1,1870
2009-07-29,2008,10,44,210,587.39,0.49,2,Mod_Wet,58,11,11,11,136,227,0.39,360.4,0.61,360.4,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0691,0.00291,0.26,0.0109,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.1,38.1,76.2,1830
2009-07-30,2008,10,44,211,579.46,0.5,2,Mod_Wet,58,11,11,11,136,227,0.39,352.5,0.61,352.5,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0654,0.00275,0.254,0.0107,2,0.18,0.434,0.0182,23.4,0.949,0.972,0.923,38.3,37.3,74.5,1790
2009-07-31,2008,10,44,212,571.53,0.5,2,Mod_Wet,58,11,11,11,136,227,0.4,344.5,0.6,344.5,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0616,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2009-08-01,2008,11,44,213,563.6,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,379.6,0.67,379.6,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0782,0.00328,0.273,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.932,41.5,40.6,81.2,1950
2009-08-02,2008,11,44,214,554.03,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,370,0.67,370,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0737,0.00308,0.265,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2009-08-03,2008,11,44,215,544.46,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,360.5,0.66,360.5,0,0,0,0,-6,6,54,9,8,0,113,431,990,966.1,23.9,0.188,0.0691,0.00289,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2009-08-04,2008,11,44,216,536.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,352.5,0.66,352.5,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0654,0.00273,0.25,0.0104,2,0.18,0.431,0.018,23.6,0.949,0.973,0.923,38.6,37.6,75.2,1800
2009-08-05,2008,11,45,217,528.05,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,344.1,0.65,344.1,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0614,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.7,73.3,1760
2009-08-06,2008,11,45,218,519.57,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,335.6,0.65,335.6,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0574,0.00239,0.236,0.00983,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.5,1720
2009-08-07,2008,11,45,219,511.64,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,327.6,0.64,327.6,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0536,0.00223,0.23,0.00954,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2009-08-08,2008,11,45,220,503.71,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,319.7,0.64,319.7,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00925,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.2,1640
2009-08-09,2008,11,45,221,496.88,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2009-08-10,2008,11,45,222,489.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2009-08-11,2008,11,45,223,482.11,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2009-08-12,2008,11,46,224,475.28,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2009-08-13,2008,11,46,225,468.44,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2009-08-14,2008,11,46,226,462.7,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,278.7,0.6,278.7,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00126,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2009-08-15,2008,11,46,227,456.41,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2009-08-16,2008,11,46,228,450.12,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,266.1,0.59,266.1,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0246,0.00101,0.179,0.00735,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2009-08-17,2008,11,46,229,443.83,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,259.8,0.58,259.8,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0216,0.000887,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
2009-08-18,2008,11,46,230,438.09,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2009-08-19,2008,11,47,231,432.35,0.58,2,Mod_Wet,54,9,8,6,107,184,0.43,248.3,0.57,248.3,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.000689,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.5,53.1,1270
2009-08-20,2008,11,47,232,426.6,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,242.6,0.57,242.6,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2009-08-21,2008,11,47,233,421.96,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,238,0.56,238,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2009-08-22,2008,11,47,234,416.76,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000633,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2009-08-23,2008,11,47,235,411.57,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,227.6,0.55,227.6,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00635,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2009-08-24,2008,11,47,236,406.37,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,222.4,0.55,222.4,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0147,0.000596,0.154,0.00626,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-08-25,2008,11,47,237,401.17,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,217.2,0.54,217.2,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2009-08-26,2008,11,48,238,395.98,0.61,2,Mod_Wet,54,9,8,6,107,184,0.47,212,0.54,212,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2009-08-27,2008,11,48,239,391.33,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,207.3,0.53,207.3,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.222,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.2,46.2,1110
2009-08-28,2008,11,48,240,386.68,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,202.7,0.52,202.7,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2009-08-29,2008,11,48,241,382.03,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,198,0.52,198,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.00051,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2009-08-30,2008,11,48,242,377.39,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,193.4,0.51,193.4,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000493,0.141,0.00571,1,0.204,0.345,0.0139,24.4,0.953,0.98,0.934,44,43.2,43.2,1040
2009-08-31,2008,11,48,243,373.83,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,189.8,0.51,189.8,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000481,0.139,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.4,42.4,1020
2009-09-01,2008,12,48,244,368.64,0.64,2,Mod_Wet,46,7,6,4,75,138,0.37,230.6,0.63,230.6,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.6,1190
2009-09-02,2008,12,49,245,363.99,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,226,0.62,226,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2009-09-03,2008,12,49,246,360.43,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,222.4,0.62,222.4,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2009-09-04,2008,12,49,247,356.33,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2009-09-05,2008,12,49,248,352.23,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2009-09-06,2008,12,49,249,348.13,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,210.1,0.6,210.1,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2009-09-07,2008,12,49,250,344.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,206,0.6,206,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2009-09-08,2008,12,49,251,339.92,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,201.9,0.59,201.9,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00564,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2009-09-09,2008,12,50,252,335.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2009-09-10,2008,12,50,253,332.27,0.68,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2009-09-11,2008,12,50,254,328.71,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2009-09-12,2008,12,50,255,325.16,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2009-09-13,2008,12,50,256,321.6,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2009-09-14,2008,12,50,257,318.05,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2009-09-15,2008,12,50,258,314.49,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2009-09-16,2008,12,51,259,312.03,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2009-09-17,2008,12,51,260,309.03,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2009-09-18,2008,12,51,261,306.02,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
2009-09-19,2008,12,51,262,303.01,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2009-09-20,2008,12,51,263,300,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2009-09-21,2008,12,51,264,297.54,0.73,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2009-09-22,2008,12,51,265,295.08,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2009-09-23,2008,12,52,266,292.07,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
2009-09-24,2008,12,52,267,289.07,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
2009-09-25,2008,12,52,268,286.06,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2009-09-26,2008,12,52,269,283.05,0.75,2,Mod_Wet,46,7,6,4,75,138,0.49,145.1,0.51,145.1,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00808,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
2009-09-27,2008,12,52,270,280.04,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,142,0.51,142,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00782,0.000311,0.114,0.00454,1,0.134,0.249,0.00987,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
2009-09-28,2008,12,52,271,277.58,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,139.6,0.5,139.6,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00761,0.000302,0.113,0.0045,1,0.131,0.244,0.00969,24.9,0.935,0.97,0.907,31.9,31,31,743
2009-09-29,2008,12,52,272,275.12,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,137.1,0.5,137.1,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00741,0.000294,0.112,0.00445,1,0.128,0.24,0.00951,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2009-09-30,2008,12,53,273,275.94,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,137.9,0.5,137.9,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00747,0.000297,0.113,0.00447,1,0.129,0.241,0.00957,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2009-10-01,2009,1,1,274,276.21,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2009-10-02,2009,1,1,275,275.39,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2009-10-03,2009,1,1,276,274.57,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2009-10-04,2009,1,1,277,272.66,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,162.7,0.6,162.7,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2009-10-05,2009,1,1,278,269.65,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2009-10-06,2009,1,1,279,268.28,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2009-10-07,2009,1,1,280,266.37,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,156.4,0.59,156.4,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00904,0.000358,0.118,0.00467,1,0.154,0.271,0.0108,25,0.941,0.97,0.913,36,34.9,34.9,839
2009-10-08,2009,1,2,281,264.46,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2009-10-09,2009,1,2,282,263.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2009-10-10,2009,1,2,283,260.08,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2009-10-11,2009,1,2,284,257.62,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2009-10-12,2009,1,2,285,256.25,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2009-10-13,2009,1,2,286,254.89,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2009-10-14,2009,1,2,287,253.52,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2009-10-15,2009,1,3,288,251.6,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2009-10-16,2009,1,3,289,249.69,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2009-10-17,2009,1,3,290,248.32,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-10-18,2009,1,3,291,246.96,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2009-10-19,2009,1,3,292,245.04,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2009-10-20,2009,1,3,293,244.22,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2009-10-21,2009,1,3,294,243.4,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-10-22,2009,1,4,295,241.49,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2009-10-23,2009,1,4,296,238.48,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2009-10-24,2009,1,4,297,237.11,0.88,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2009-10-25,2009,1,4,298,235.2,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2009-10-26,2009,1,4,299,233.28,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2009-10-27,2009,1,4,300,231.37,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2009-10-28,2009,1,4,301,229.46,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2009-10-29,2009,1,5,302,227.54,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2009-10-30,2009,1,5,303,226.72,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
2009-10-31,2009,1,5,304,227.54,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2009-11-01,2009,2,5,305,230,0.9,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2009-11-02,2009,2,5,306,233.56,0.89,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2009-11-03,2009,2,5,307,237.66,0.88,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-11-04,2009,2,5,308,240.12,0.87,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2009-11-05,2009,2,6,309,243.13,0.86,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2009-11-06,2009,2,6,310,246.68,0.85,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2009-11-07,2009,2,6,311,247.5,0.85,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2009-11-08,2009,2,6,312,246.14,0.85,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2009-11-09,2009,2,6,313,244.77,0.86,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2009-11-10,2009,2,6,314,246.68,0.85,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2009-11-11,2009,2,6,315,248.05,0.85,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2009-11-12,2009,2,7,316,246.14,0.85,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2009-11-13,2009,2,7,317,244.77,0.86,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2009-11-14,2009,2,7,318,243.95,0.86,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2009-11-15,2009,2,7,319,246.41,0.85,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2009-11-16,2009,2,7,320,249.96,0.84,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2009-11-17,2009,2,7,321,254.07,0.83,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2009-11-18,2009,2,7,322,257.62,0.82,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2009-11-19,2009,2,8,323,261.17,0.81,3,Normal,36,5,3,2,47,93,0.36,168.2,0.64,168.2,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2009-11-20,2009,2,8,324,263.64,0.8,3,Normal,36,5,3,2,47,93,0.35,170.6,0.65,170.6,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000406,0.122,0.00481,1,0.173,0.294,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
2009-11-21,2009,2,8,325,264.46,0.8,3,Normal,36,5,3,2,47,93,0.35,171.5,0.65,171.5,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2009-11-22,2009,2,8,326,262.54,0.81,3,Normal,36,5,3,2,47,93,0.35,169.5,0.65,169.5,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2009-11-23,2009,2,8,327,262.82,0.8,3,Normal,36,5,3,2,47,93,0.35,169.8,0.65,169.8,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000403,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2009-11-24,2009,2,8,328,264.73,0.8,3,Normal,36,5,3,2,47,93,0.35,171.7,0.65,171.7,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0103,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
2009-11-25,2009,2,8,329,263.91,0.8,3,Normal,36,5,3,2,47,93,0.35,170.9,0.65,170.9,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000407,0.122,0.00482,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2009-11-26,2009,2,9,330,265.28,0.8,3,Normal,36,5,3,2,47,93,0.35,172.3,0.65,172.3,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2009-11-27,2009,2,9,331,268.83,0.79,3,Normal,36,5,3,2,47,93,0.35,175.8,0.65,175.8,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2009-11-28,2009,2,9,332,272.39,0.78,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2009-11-29,2009,2,9,333,275.94,0.77,3,Normal,36,5,3,2,47,93,0.34,182.9,0.66,182.9,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00504,1,0.189,0.316,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2009-11-30,2009,2,9,334,277.31,0.77,3,Normal,36,5,3,2,47,93,0.34,184.3,0.67,184.3,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000453,0.128,0.00506,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2009-12-01,2009,3,9,335,278.67,0.76,3,Normal,38,5,4,3,54,104,0.37,174.7,0.63,174.7,0,0,0,0,-3,3,38,5,4,0,57,222,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00494,1,0.178,0.303,0.012,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
2009-12-02,2009,3,9,336,280.04,0.76,3,Normal,38,5,4,3,54,104,0.37,176,0.63,176,0,0,0,0,-3,3,38,5,4,0,57,223,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00496,1,0.18,0.305,0.0121,24.9,0.947,0.977,0.926,40.7,39.8,39.8,954
2009-12-03,2009,3,10,337,283.05,0.75,3,Normal,38,5,4,3,54,104,0.37,179.1,0.63,179.1,0,0,0,0,-3,3,38,5,4,0,57,226,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.00502,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2009-12-04,2009,3,10,338,285.51,0.75,3,Normal,38,5,4,3,54,104,0.36,181.5,0.64,181.5,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00506,1,0.188,0.315,0.0125,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2009-12-05,2009,3,10,339,288.52,0.74,3,Normal,38,5,4,3,54,104,0.36,184.5,0.64,184.5,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0114,0.000455,0.129,0.00512,1,0.192,0.32,0.0127,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
