date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-12-06,2009,3,10,340,293.17,0.73,3,Normal,38,5,4,3,54,104,0.35,189.2,0.65,189.2,0,0,0,0,-3,3,38,5,4,0,57,236,990,964.9,25.1,0.119,0.0118,0.000471,0.131,0.0052,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2009-12-07,2009,3,10,341,300.55,0.72,3,Normal,38,5,4,3,54,104,0.35,196.6,0.65,196.6,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00534,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.5,44.6,44.6,1070
2009-12-08,2009,3,10,342,307.39,0.71,3,Normal,38,5,4,3,54,104,0.34,203.4,0.66,203.4,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.00052,0.137,0.00546,1,0.217,0.354,0.0141,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
2009-12-09,2009,3,10,343,315.86,0.7,3,Normal,38,5,4,3,54,104,0.33,211.9,0.67,211.9,0,0,0,0,-3,3,38,5,4,0,57,259,990,965,25,0.127,0.0138,0.00055,0.141,0.00562,1,0.229,0.369,0.0148,24.7,0.957,0.98,0.938,49,48,48,1150
2009-12-10,2009,3,11,344,323.79,0.69,3,Normal,38,5,4,3,54,104,0.32,219.8,0.68,219.8,0,0,0,0,-3,3,38,5,4,0,57,267,990,965,25,0.13,0.0144,0.000578,0.144,0.00577,1,0.239,0.383,0.0153,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2009-12-11,2009,3,11,345,333.36,0.68,4,Mod_Dry,31,5,3,2,36,77,0.23,256.4,0.77,256.4,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.14,0.02,0.000802,0.16,0.00641,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,56,1340
2009-12-12,2009,3,11,346,342.39,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,265.4,0.78,265.4,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0243,0.000975,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2009-12-13,2009,3,11,347,349.77,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,272.8,0.78,272.8,0,0,0,0,-2,2,31,5,3,0,38,312,990,965.1,24.9,0.146,0.0277,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2009-12-14,2009,3,11,348,355.51,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,278.5,0.78,278.5,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0305,0.00123,0.178,0.00717,2,0.13,0.309,0.0124,24.5,0.936,0.97,0.907,31.3,30.4,60.8,1460
2009-12-15,2009,3,11,349,363.99,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,287,0.79,287,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.151,0.0345,0.00139,0.185,0.00747,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2009-12-16,2009,3,11,350,370.28,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,293.3,0.79,293.3,0,0,0,0,-2,2,31,5,3,0,38,332,990,965.3,24.7,0.153,0.0374,0.00151,0.19,0.00769,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64,1530
2009-12-17,2009,3,12,351,373.83,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,296.8,0.79,296.8,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0391,0.00158,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.7,1550
2009-12-18,2009,3,12,352,379.03,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,302,0.8,302,0,0,0,0,-2,2,31,5,3,0,38,341,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00799,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2009-12-19,2009,3,12,353,382.58,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,305.6,0.8,305.6,0,0,0,0,-2,2,31,5,3,0,38,345,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00812,2,0.149,0.349,0.0141,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2009-12-20,2009,3,12,354,386.68,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,309.7,0.8,309.7,0,0,0,0,-2,2,31,5,3,0,38,349,990,965.3,24.7,0.159,0.0452,0.00183,0.204,0.00826,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2009-12-21,2009,3,12,355,392.97,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,316,0.8,316,0,0,0,0,-2,2,31,5,3,0,38,355,990,965.4,24.6,0.161,0.0481,0.00195,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2009-12-22,2009,3,12,356,401.45,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,324.4,0.81,324.4,0,0,0,0,-2,2,31,5,3,0,38,363,990,965.4,24.6,0.164,0.0521,0.00212,0.216,0.00878,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2009-12-23,2009,3,12,357,407.74,0.6,4,Mod_Dry,31,5,3,2,36,77,0.19,330.7,0.81,330.7,0,0,0,0,-2,2,31,5,3,0,38,370,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.009,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2009-12-24,2009,3,13,358,414.03,0.6,4,Mod_Dry,31,5,3,2,36,77,0.19,337,0.81,337,0,0,0,0,-2,2,31,5,3,0,38,376,990,965.5,24.5,0.168,0.0581,0.00237,0.226,0.00922,2,0.17,0.396,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2009-12-25,2009,3,13,359,419.77,0.59,4,Mod_Dry,31,5,3,2,36,77,0.18,342.8,0.82,342.8,0,0,0,0,-2,2,31,5,3,0,38,382,990,965.5,24.5,0.17,0.0608,0.00248,0.231,0.00943,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.6,1790
2009-12-26,2009,3,13,360,423.87,0.59,4,Mod_Dry,31,5,3,2,36,77,0.18,346.9,0.82,346.9,0,0,0,0,-2,2,31,5,3,0,38,386,990,965.5,24.5,0.172,0.0627,0.00256,0.234,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2009-12-27,2009,3,13,361,427.97,0.59,4,Mod_Dry,31,5,3,2,36,77,0.18,351,0.82,351,0,0,0,0,-2,2,31,5,3,0,38,390,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.00972,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2009-12-28,2009,3,13,362,434.26,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,357.3,0.82,357.3,0,0,0,0,-2,2,31,5,3,0,38,396,990,965.6,24.4,0.175,0.0676,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,39,78,1870
2009-12-29,2009,3,13,363,441.64,0.58,4,Mod_Dry,31,5,3,2,36,77,0.17,364.6,0.83,364.6,0,0,0,0,-2,2,31,5,3,0,38,404,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.7,1910
2009-12-30,2009,3,13,364,450.12,0.57,4,Mod_Dry,31,5,3,2,36,77,0.17,373.1,0.83,373.1,0,0,0,0,-2,2,31,5,3,0,38,412,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2009-12-31,2009,3,14,365,458.05,0.57,4,Mod_Dry,31,5,3,2,36,77,0.17,381.1,0.83,381.1,0,0,0,0,-2,2,31,5,3,0,38,420,990,965.7,24.3,0.184,0.0789,0.00324,0.263,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
2010-01-01,2009,4,14,1,465.98,0.56,4,Mod_Dry,34,5,4,3,45,91,0.2,375,0.81,375,0,0,0,0,-3,3,34,5,4,0,48,418,990,965.7,24.3,0.183,0.076,0.00313,0.259,0.0107,2,0.196,0.455,0.0187,23.8,0.952,0.98,0.932,41.7,40.9,81.8,1960
2010-01-02,2009,4,14,2,474.46,0.56,4,Mod_Dry,34,5,4,3,45,91,0.19,383.5,0.81,383.5,0,0,0,0,-3,3,34,5,4,0,48,426,990,965.7,24.3,0.186,0.08,0.0033,0.266,0.011,2,0.201,0.467,0.0193,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2010-01-03,2009,4,14,3,481.29,0.55,4,Mod_Dry,34,5,4,3,45,91,0.19,390.3,0.81,390.3,0,0,0,0,-3,3,34,5,4,0,48,433,990,965.8,24.2,0.188,0.0832,0.00343,0.272,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2010-01-04,2009,4,14,4,488.67,0.55,4,Mod_Dry,34,5,4,3,45,91,0.19,397.7,0.81,397.7,0,0,0,0,-3,3,34,5,4,0,48,441,990,965.8,24.2,0.191,0.0867,0.00358,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
2010-01-05,2009,4,14,5,499.34,0.54,4,Mod_Dry,34,5,4,3,45,91,0.18,408.3,0.82,408.3,0,0,0,0,-3,3,34,5,4,0,48,451,990,965.8,24.2,0.195,0.0917,0.0038,0.287,0.0119,2,0.218,0.505,0.0209,23.6,0.956,0.98,0.936,45.2,44.3,88.7,2130
2010-01-06,2009,4,14,6,511.64,0.53,4,Mod_Dry,34,5,4,3,45,91,0.18,420.6,0.82,420.6,0,0,0,0,-3,3,34,5,4,0,48,464,990,965.9,24.1,0.199,0.0975,0.00405,0.297,0.0123,2,0.226,0.523,0.0217,23.6,0.956,0.98,0.937,46.5,45.6,91.1,2190
2010-01-07,2009,4,15,7,523.95,0.53,4,Mod_Dry,34,5,4,3,45,91,0.17,432.9,0.83,432.9,0,0,0,0,-3,3,34,5,4,0,48,476,990,966,24,0.204,0.103,0.0043,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2010-01-08,2009,4,15,8,536.25,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,445.3,0.83,445.3,0,0,0,0,-3,3,34,5,4,0,48,488,990,966,24,0.208,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.4,0.958,0.98,0.939,49,48,96,2300
2010-01-09,2009,4,15,9,550.2,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,459.2,0.83,459.2,0,0,0,0,-3,3,34,5,4,0,48,502,990,966.1,23.9,0.213,0.116,0.00484,0.329,0.0137,2,0.252,0.581,0.0243,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2010-01-10,2009,4,15,10,563.6,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,472.6,0.84,472.6,0,0,0,0,-3,3,34,5,4,0,48,516,990,966.1,23.9,0.22,0.122,0.00512,0.342,0.0143,2,0.262,0.603,0.0253,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2010-01-11,2009,4,15,11,579.73,0.5,3,Normal,41,6,4,3,66,120,0.21,459.7,0.79,459.7,0,0,0,0,-3,3,41,6,4,0,69,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2010-01-12,2009,4,15,12,595.32,0.49,3,Normal,41,6,4,3,66,120,0.2,475.3,0.8,475.3,0,0,0,0,-3,3,41,6,4,0,69,526,990,966.3,23.7,0.226,0.123,0.0052,0.349,0.0147,2,0.263,0.612,0.0258,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2010-01-13,2009,4,15,13,612.54,0.48,3,Normal,41,6,4,3,66,120,0.2,492.5,0.8,492.5,0,0,0,0,-3,3,41,6,4,0,69,544,990,966.4,23.6,0.235,0.131,0.00556,0.367,0.0155,3,0.164,0.531,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2010-01-14,2009,4,16,14,628.13,0.47,3,Normal,41,6,4,3,66,120,0.19,508.1,0.81,508.1,0,0,0,0,-3,3,41,6,4,0,69,559,990,966.4,23.6,0.244,0.14,0.00595,0.385,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2010-01-15,2009,4,16,15,644.81,0.47,3,Normal,41,6,4,3,66,120,0.19,524.8,0.81,524.8,0,0,0,0,-3,3,41,6,4,0,69,576,990,966.5,23.5,0.254,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2010-01-16,2009,4,16,16,664.77,0.46,3,Normal,41,6,4,3,66,120,0.18,544.8,0.82,544.8,0,0,0,0,-3,3,41,6,4,0,69,596,990,966.6,23.4,0.265,0.165,0.00703,0.43,0.0183,3,0.188,0.618,0.0263,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2010-01-17,2009,4,16,17,684.73,0.45,3,Normal,41,6,4,3,66,120,0.17,564.7,0.82,564.7,0,0,0,0,-3,3,41,6,4,0,69,616,990,966.6,23.4,0.276,0.178,0.00763,0.455,0.0195,3,0.197,0.651,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2010-01-18,2009,4,16,18,706.33,0.44,3,Normal,41,6,4,3,66,120,0.17,586.3,0.83,586.3,0,0,0,0,-3,3,41,6,4,0,69,637,990,966.7,23.3,0.289,0.193,0.00828,0.481,0.0207,3,0.206,0.688,0.0295,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2010-01-19,2009,4,16,19,730.12,0.43,3,Normal,41,6,4,3,66,120,0.16,610.1,0.84,610.1,0,0,0,0,-3,3,41,6,4,0,69,661,990,966.8,23.2,0.302,0.209,0.009,0.511,0.022,3,0.217,0.728,0.0314,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2010-01-20,2009,4,16,20,754.46,0.42,3,Normal,41,6,4,3,66,120,0.16,634.5,0.84,634.5,0,0,0,0,-3,3,41,6,4,0,69,685,990,966.9,23.1,0.316,0.225,0.00974,0.541,0.0234,3,0.228,0.769,0.0333,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2010-01-21,2009,4,17,21,774.84,0.42,3,Normal,41,6,4,3,66,120,0.15,654.8,0.84,654.8,0,0,0,0,-3,3,41,6,4,0,69,706,990,967,23,0.328,0.238,0.0104,0.566,0.0246,3,0.237,0.803,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2010-01-22,2009,4,17,22,795.71,0.4,3,Normal,41,6,4,3,66,120,0.15,675.7,0.85,675.7,0,0,0,0,-3,3,41,6,4,0,69,727,990,967.1,22.9,0.34,0.252,0.011,0.592,0.0258,3,0.247,0.838,0.0366,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2010-01-23,2009,4,17,23,821.24,0.39,3,Normal,41,6,4,3,66,120,0.15,701.2,0.85,701.2,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.2,141,3390
2010-01-24,2009,4,17,24,849.79,0.38,3,Normal,41,6,4,3,66,120,0.14,729.8,0.86,729.8,0,0,0,0,-3,3,41,6,4,0,69,781,990,967.3,22.7,0.37,0.288,0.0127,0.659,0.029,3,0.271,0.93,0.041,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2010-01-25,2009,4,17,25,884.93,0.37,3,Normal,41,6,4,3,66,120,0.14,764.9,0.86,764.9,0,0,0,0,-3,3,41,6,4,0,69,816,990,967.4,22.6,0.402,0.309,0.0137,0.711,0.0315,3,0.284,0.995,0.0441,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2010-01-26,2009,4,17,26,931.65,0.36,3,Normal,41,6,4,3,66,120,0.13,811.6,0.87,811.6,0,0,0,0,-3,3,41,6,4,0,69,863,990,967.6,22.4,0.445,0.332,0.0148,0.776,0.0347,4,0.216,0.993,0.0444,21.4,0.954,0.977,0.932,40.6,39.6,159,3810
2010-01-27,2009,4,17,27,986.32,0.34,3,Normal,41,6,4,3,66,120,0.12,866.3,0.88,866.3,0,0,0,0,-3,3,41,6,4,0,69,917,990,967.8,22.2,0.495,0.358,0.0162,0.853,0.0385,4,0.235,1.09,0.0491,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2010-01-28,2009,4,18,28,1044.1,0.33,3,Normal,41,6,4,3,66,120,0.12,924.1,0.89,924.1,0,0,0,0,-3,3,41,6,4,0,69,975,990,968,22,0.548,0.386,0.0176,0.934,0.0425,4,0.254,1.19,0.0541,20.8,0.956,0.98,0.936,45,44.1,176,4230
2010-01-29,2009,4,18,29,1099.3,0.32,3,Normal,41,6,4,3,66,120,0.11,979.3,0.89,979.3,0,0,0,0,-3,3,41,6,4,0,69,1030,990,968.2,21.8,0.598,0.413,0.019,1.01,0.0464,4,0.273,1.28,0.0589,20.5,0.956,0.98,0.937,47,46.1,184,4430
2010-01-30,2009,4,18,30,1150.9,0.31,3,Normal,41,6,4,3,66,120,0.1,1031,0.9,1031,0,0,0,0,-3,3,41,6,4,0,69,1080,990,968.4,21.6,0.672,0.493,0.0228,1.16,0.0539,4,0.286,1.45,0.0671,20.2,0.955,0.98,0.936,48.7,47.7,191,4580
2010-01-31,2009,4,18,31,1198.5,0.3,3,Normal,41,6,4,3,66,120,0.1,1078,0.9,1078,0,0,0,0,-3,3,41,6,4,0,69,1130,990,968.5,21.5,0.742,0.6,0.0279,1.34,0.0625,4,0.296,1.64,0.0762,19.8,0.955,0.98,0.936,50.1,48.2,193,4630
2010-02-01,2009,5,18,32,1241.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2010-02-02,2009,5,18,33,1285.2,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1123,0.87,1100,23,5,1,1,-4,20,54,9,8,1,113,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2010-02-03,2009,5,18,34,1329.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1168,0.88,1100,68,15,2,2,-3,52,64,10,9,2,145,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-02-04,2009,5,19,35,1375.2,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1213,0.88,1100,113,26,3,3,-2,83,75,11,10,3,176,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2010-02-05,2009,5,19,36,1408.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2010-02-06,2009,5,19,37,1430.6,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-02-07,2009,5,19,38,1452.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-02-08,2009,5,19,39,1480.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-02-09,2009,5,19,40,1509.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2010-02-10,2009,5,19,41,1544.5,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-02-11,2009,5,20,42,1580.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1418,0.9,1100,318,51,10,10,5,242,100,18,17,10,335,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-02-12,2009,5,20,43,1616,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1454,0.9,1100,354,51,10,11,6,276,100,18,18,11,369,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2010-02-13,2009,5,20,44,1658.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.098,1497,0.9,1100,397,51,10,12,7,317,100,18,19,12,410,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2010-02-14,2009,5,20,45,1702.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2010-02-15,2009,5,20,46,1752.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.092,1591,0.91,1100,491,51,10,15,10,405,100,18,22,15,498,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-02-16,2009,5,20,47,1810.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1649,0.91,1100,549,51,10,17,11,460,100,18,24,16,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2010-02-17,2009,5,20,48,1883.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1721,0.91,1100,621,51,10,18,14,528,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-02-18,2009,5,21,49,1963.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.083,1802,0.92,1100,702,51,10,18,16,607,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2010-02-19,2009,5,21,50,2045.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.079,1884,0.92,1100,784,51,10,18,19,686,100,18,25,24,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2010-02-20,2009,5,21,51,2136.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.076,1974,0.92,1100,874,51,10,18,21,774,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-02-21,2009,5,21,52,2227.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.073,2066,0.93,1100,966,51,10,18,24,863,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2010-02-22,2009,5,21,53,2305.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.07,2144,0.93,1100,1040,51,10,18,26,939,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2010-02-23,2009,5,21,54,2384.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.068,2223,0.93,1100,1120,51,10,18,29,1020,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2010-02-24,2009,5,21,55,2472,0.13,2,Mod_Wet,49,8,7,5,93,162,0.066,2310,0.93,1100,1210,51,10,18,31,1100,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2010-02-25,2009,5,22,56,2560.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.063,2398,0.94,1100,1300,51,10,18,34,1190,100,18,25,39,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-02-26,2009,5,22,57,2649.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.061,2488,0.94,1100,1390,51,10,18,37,1270,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-02-27,2009,5,22,58,2731.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.059,2570,0.94,1100,1470,51,10,18,39,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2010-02-28,2009,5,22,59,2807.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.058,2645,0.94,1100,1550,51,10,18,41,1430,100,18,25,46,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2010-03-01,2009,6,22,60,2890.9,0.1,2,Mod_Wet,59,11,12,13,144,239,0.083,2652,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2010-03-02,2009,6,22,61,2975.4,0.099,2,Mod_Wet,59,11,12,13,144,239,0.08,2736,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2010-03-03,2009,6,22,62,3068.8,0.092,2,Mod_Wet,59,11,12,13,144,239,0.078,2830,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2010-03-04,2009,6,23,63,3163.1,0.085,2,Mod_Wet,59,11,12,13,144,239,0.076,2924,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2010-03-05,2009,6,23,64,3249.9,0.079,2,Mod_Wet,59,11,12,13,144,239,0.073,3011,0.93,1100,1910,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2010-03-06,2009,6,23,65,3320.6,0.073,2,Mod_Wet,59,11,12,13,144,239,0.072,3082,0.93,1100,1980,41,7,13,46,1880,100,18,25,59,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2010-03-07,2009,6,23,66,3400.2,0.067,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2010-03-08,2009,6,23,67,3488.7,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3250,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2010-03-09,2009,6,23,68,3586.4,0.054,2,Mod_Wet,59,11,12,13,144,239,0.067,3347,0.93,1100,2250,41,7,13,54,2130,100,18,25,67,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-03-10,2009,6,23,69,3693.5,0.048,2,Mod_Wet,59,11,12,13,144,239,0.065,3455,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2010-03-11,2009,6,24,70,3810.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.063,3571,0.94,1100,2470,41,7,13,61,2350,100,18,25,74,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2010-03-12,2009,6,24,71,3927.8,0.037,2,Mod_Wet,59,11,12,13,144,239,0.061,3689,0.94,1100,2590,41,7,13,65,2460,100,18,25,78,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2010-03-13,2009,6,24,72,4046.4,0.032,2,Mod_Wet,59,11,12,13,144,239,0.059,3807,0.94,1100,2710,41,7,13,67,2580,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2010-03-14,2009,6,24,73,4165.9,0.027,2,Mod_Wet,59,11,12,13,144,239,0.057,3927,0.94,1100,2830,41,7,13,67,2700,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2010-03-15,2009,6,24,74,4286.4,0.024,2,Mod_Wet,59,11,12,13,144,239,0.056,4047,0.94,1100,2950,41,7,13,67,2820,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2010-03-16,2009,6,24,75,4398.8,0.021,2,Mod_Wet,59,11,12,13,144,239,0.054,4160,0.95,1100,3060,41,7,13,67,2930,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2010-03-17,2009,6,24,76,4475.6,0.019,2,Mod_Wet,59,11,12,13,144,239,0.053,4237,0.95,1100,3140,41,7,13,67,3010,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2010-03-18,2009,6,25,77,4543.8,0.017,2,Mod_Wet,59,11,12,13,144,239,0.053,4305,0.95,1100,3210,41,7,13,67,3080,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-03-19,2009,6,25,78,4603,0.016,2,Mod_Wet,59,11,12,13,144,239,0.052,4364,0.95,1100,3260,41,7,13,67,3140,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2010-03-20,2009,6,25,79,4653.3,0.014,2,Mod_Wet,59,11,12,13,144,239,0.051,4414,0.95,1100,3310,41,7,13,67,3190,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2010-03-21,2009,6,25,80,4694.6,0.013,1,Wet,68,14,17,21,195,315,0.067,4380,0.93,1100,3280,32,4,8,59,3180,100,18,25,80,3370,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2010-03-22,2009,6,25,81,4735.9,0.012,1,Wet,68,14,17,21,195,315,0.067,4421,0.93,1100,3320,32,4,8,59,3220,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,104,2510
2010-03-23,2009,6,25,82,4768.1,0.012,1,Wet,68,14,17,21,195,315,0.066,4453,0.93,1100,3350,32,4,8,59,3250,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2010-03-24,2009,6,25,83,4800.4,0.011,1,Wet,68,14,17,21,195,315,0.066,4485,0.93,1100,3390,32,4,8,59,3280,100,18,25,80,3480,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.6,102,2460
2010-03-25,2009,6,26,84,4823.5,0.01,1,Wet,68,14,17,21,195,315,0.065,4509,0.94,1100,3410,32,4,8,59,3310,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,101,2430
2010-03-26,2009,6,26,85,4846.6,0.0098,1,Wet,68,14,17,21,195,315,0.065,4532,0.94,1100,3430,32,4,8,59,3330,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.879,26.6,25.1,101,2410
2010-03-27,2009,6,26,86,4860.5,0.0096,1,Wet,68,14,17,21,195,315,0.065,4546,0.94,1100,3450,32,4,8,59,3340,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0508,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,100,2400
2010-03-28,2009,6,26,87,4865.2,0.0095,1,Wet,68,14,17,21,195,315,0.065,4550,0.94,1100,3450,32,4,8,59,3350,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,99.9,2400
2010-03-29,2009,6,26,88,4869.8,0.0094,1,Wet,68,14,17,21,195,315,0.065,4555,0.94,1100,3460,32,4,8,59,3350,100,18,25,80,3550,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,24.9,99.7,2390
2010-03-30,2009,6,26,89,4874.4,0.0093,1,Wet,68,14,17,21,195,315,0.065,4559,0.94,1100,3460,32,4,8,59,3360,100,18,25,80,3550,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.5,24.9,99.5,2390
2010-03-31,2009,6,26,90,4879.1,0.0092,1,Wet,68,14,17,21,195,315,0.065,4564,0.94,1100,3460,32,4,8,59,3360,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.4,2380
2010-04-01,2009,7,27,91,4883.7,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.06,4589,0.94,1100,3490,30,4,7,55,3390,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.904,0.97,0.877,26.4,24.8,99.2,2380
2010-04-02,2009,7,27,92,4888.4,0.009,2,Mod_Wet,70,14,18,25,168,295,0.06,4593,0.94,1100,3490,30,4,7,55,3400,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.8,99,2380
2010-04-03,2009,7,27,93,4893,0.009,2,Mod_Wet,70,14,18,25,168,295,0.06,4598,0.94,1100,3500,30,4,7,55,3400,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2010-04-04,2009,7,27,94,4897.6,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.06,4603,0.94,1100,3500,30,4,7,55,3410,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.7,2370
2010-04-05,2009,7,27,95,4902.3,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.06,4607,0.94,1100,3510,30,4,7,55,3410,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.3,24.6,98.5,2360
2010-04-06,2009,7,27,96,4916.2,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.06,4621,0.94,1100,3520,30,4,7,55,3430,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.902,0.97,0.874,26.2,24.5,98,2350
2010-04-07,2009,7,27,97,4939.4,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.06,4644,0.94,1100,3540,30,4,7,55,3450,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.3,97.2,2330
2010-04-08,2009,7,28,98,4962.7,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.059,4668,0.94,1100,3570,30,4,7,55,3470,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.9,24.1,96.3,2310
2010-04-09,2009,7,28,99,4995.3,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.059,4700,0.94,1100,3600,30,4,7,55,3500,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.1,2280
2010-04-10,2009,7,28,100,5028,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.059,4733,0.94,1100,3630,30,4,7,55,3540,100,18,25,80,3710,1240,990,977.6,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.4,2260
2010-04-11,2009,7,28,101,5060.8,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.058,4766,0.94,1100,3670,30,4,7,55,3570,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.5,2240
2010-04-12,2009,7,28,102,5093.6,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.058,4799,0.94,1100,3700,30,4,7,55,3600,100,18,25,80,3770,1240,990,977.7,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.865,25.2,23.1,92.6,2220
2010-04-13,2009,7,28,103,5117,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.058,4822,0.94,1100,3720,30,4,7,55,3630,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,23,91.9,2210
2010-04-14,2009,7,28,104,5131.1,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.058,4836,0.94,1100,3740,30,4,7,55,3640,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.863,25,22.9,91.5,2200
2010-04-15,2009,7,29,105,5145.2,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.057,4850,0.94,1100,3750,30,4,7,55,3650,100,18,25,80,3820,1240,990,977.7,12.3,0.919,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.1,2190
2010-04-16,2009,7,29,106,5149.9,0.0042,2,Mod_Wet,70,14,18,25,168,295,0.057,4855,0.94,1100,3760,30,4,7,55,3660,100,18,25,80,3830,1240,990,977.7,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.862,24.9,22.8,91,2180
2010-04-17,2009,7,29,107,5154.6,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.057,4860,0.94,1100,3760,30,4,7,55,3660,100,18,25,80,3830,1240,990,977.7,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.9,2180
2010-04-18,2009,7,29,108,5149.9,0.0042,2,Mod_Wet,70,14,18,25,168,295,0.057,4855,0.94,1100,3760,30,4,7,55,3660,100,18,25,80,3830,1240,990,977.7,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.862,24.9,22.8,91,2180
2010-04-19,2009,7,29,109,5145.2,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.057,4850,0.94,1100,3750,30,4,7,55,3650,100,18,25,80,3820,1240,990,977.7,12.3,0.919,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.1,2190
2010-04-20,2009,7,29,110,5140.5,0.0044,2,Mod_Wet,70,14,18,25,168,295,0.057,4845,0.94,1100,3750,30,4,7,55,3650,100,18,25,80,3820,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.3,2190
2010-04-21,2009,7,29,111,5126.4,0.0046,1,Wet,84,14,20,27,219,364,0.071,4762,0.93,1100,3660,16,4,5,53,3580,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.4,0.89,0.97,0.863,25.1,22.9,91.7,2200
2010-04-22,2009,7,30,112,5112.3,0.0049,1,Wet,84,14,20,27,219,364,0.071,4748,0.93,1100,3650,16,4,5,53,3570,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.864,25.1,23,92,2210
2010-04-23,2009,7,30,113,5098.2,0.0052,1,Wet,84,14,20,27,219,364,0.071,4734,0.93,1100,3630,16,4,5,53,3560,100,18,25,80,3780,1240,990,977.7,12.4,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.4,2220
2010-04-24,2009,7,30,114,5074.8,0.0056,1,Wet,84,14,20,27,219,364,0.072,4711,0.93,1100,3610,16,4,5,53,3530,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.866,25.3,23.3,93.1,2230
2010-04-25,2009,7,30,115,5051.4,0.006,1,Wet,84,14,20,27,219,364,0.072,4687,0.93,1100,3590,16,4,5,53,3510,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.6,0.894,0.97,0.867,25.4,23.4,93.7,2250
2010-04-26,2009,7,30,116,5028,0.0065,1,Wet,84,14,20,27,219,364,0.072,4664,0.93,1100,3560,16,4,5,53,3490,100,18,25,80,3710,1240,990,977.6,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.4,2260
2010-04-27,2009,7,30,117,5004.7,0.0069,1,Wet,84,14,20,27,219,364,0.073,4641,0.93,1100,3540,16,4,5,53,3460,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95,2280
2010-04-28,2009,7,30,118,4981.4,0.0073,1,Wet,84,14,20,27,219,364,0.073,4617,0.93,1100,3520,16,4,5,53,3440,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.8,23.9,95.6,2300
2010-04-29,2009,7,31,119,4958.1,0.0078,1,Wet,84,14,20,27,219,364,0.073,4594,0.93,1100,3490,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.1,96.5,2320
2010-04-30,2009,7,31,120,4925.5,0.0084,1,Wet,84,14,20,27,219,364,0.074,4561,0.93,1100,3460,16,4,5,53,3380,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.1,24.4,97.7,2340
2010-05-01,2009,8,31,121,4893,0.009,1,Wet,71,14,18,24,213,340,0.07,4553,0.93,1100,3450,29,4,7,56,3360,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2010-05-02,2009,8,31,122,4860.5,0.0096,1,Wet,71,14,18,24,213,340,0.07,4521,0.93,1100,3420,29,4,7,56,3330,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0508,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,100,2400
2010-05-03,2009,8,31,123,4818.9,0.01,1,Wet,71,14,18,24,213,340,0.071,4479,0.93,1100,3380,29,4,7,56,3280,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2010-05-04,2009,8,31,124,4777.4,0.011,1,Wet,71,14,18,24,213,340,0.071,4437,0.93,1100,3340,29,4,7,56,3240,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2010-05-05,2009,8,31,125,4726.7,0.013,1,Wet,71,14,18,24,213,340,0.072,4387,0.93,1100,3290,29,4,7,56,3190,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2010-05-06,2009,8,32,126,4676.2,0.014,1,Wet,71,14,18,24,213,340,0.073,4336,0.93,1100,3240,29,4,7,56,3140,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,106,2550
2010-05-07,2009,8,32,127,4616.7,0.015,1,Wet,71,14,18,24,213,340,0.074,4277,0.93,1100,3180,29,4,7,56,3080,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
2010-05-08,2009,8,32,128,4557.4,0.017,1,Wet,71,14,18,24,213,340,0.075,4217,0.93,1100,3120,29,4,7,56,3020,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2010-05-09,2009,8,32,129,4498.3,0.018,1,Wet,71,14,18,24,213,340,0.076,4158,0.92,1100,3060,29,4,7,56,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2010-05-10,2009,8,32,130,4439.4,0.019,1,Wet,71,14,18,24,213,340,0.077,4099,0.92,1100,3000,29,4,7,56,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2010-05-11,2009,8,32,131,4380.8,0.021,1,Wet,71,14,18,24,213,340,0.078,4041,0.92,1100,2940,29,4,7,56,2850,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2010-05-12,2009,8,32,132,4304.3,0.023,1,Wet,71,14,18,24,213,340,0.079,3964,0.92,1100,2860,29,4,7,56,2770,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2010-05-13,2009,8,33,133,4228.3,0.026,1,Wet,71,14,18,24,213,340,0.08,3888,0.92,1100,2790,29,4,7,56,2690,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-05-14,2009,8,33,134,4152.6,0.028,1,Wet,71,14,18,24,213,340,0.082,3813,0.92,1100,2710,29,4,7,56,2620,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.133,12.2,0.921,0.97,0.894,30.2,29.3,117,2820
2010-05-15,2009,8,33,135,4077.3,0.03,1,Wet,71,14,18,24,213,340,0.083,3737,0.92,1100,2640,29,4,7,55,2540,100,18,25,79,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-05-16,2009,8,33,136,4002.3,0.034,1,Wet,71,14,18,24,213,340,0.085,3662,0.92,1100,2560,29,4,7,53,2470,100,18,25,77,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2010-05-17,2009,8,33,137,3927.8,0.037,1,Wet,71,14,18,24,213,340,0.087,3588,0.91,1100,2490,29,4,7,51,2400,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2010-05-18,2009,8,33,138,3853.6,0.04,1,Wet,71,14,18,24,213,340,0.088,3514,0.91,1100,2410,29,4,7,48,2330,100,18,25,72,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2010-05-19,2009,8,33,139,3788.5,0.044,1,Wet,71,14,18,24,213,340,0.09,3448,0.91,1100,2350,29,4,7,46,2260,100,18,25,70,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2010-05-20,2009,8,34,140,3723.7,0.047,1,Wet,71,14,18,24,213,340,0.091,3384,0.91,1100,2280,29,4,7,45,2200,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2010-05-21,2009,8,34,141,3659.2,0.05,1,Wet,71,14,18,24,213,340,0.093,3319,0.91,1100,2220,29,4,7,43,2140,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2010-05-22,2009,8,34,142,3595,0.054,1,Wet,71,14,18,24,213,340,0.095,3255,0.91,1100,2160,29,4,7,41,2070,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-05-23,2009,8,34,143,3531.1,0.057,1,Wet,71,14,18,24,213,340,0.096,3191,0.9,1100,2090,29,4,7,39,2010,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2010-05-24,2009,8,34,144,3467.6,0.062,1,Wet,71,14,18,24,213,340,0.098,3128,0.9,1100,2030,29,4,7,37,1950,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2010-05-25,2009,8,34,145,3404.4,0.066,1,Wet,71,14,18,24,213,340,0.1,3064,0.9,1100,1960,29,4,7,35,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2010-05-26,2009,8,34,146,3341.5,0.071,1,Wet,71,14,18,24,213,340,0.1,3001,0.9,1100,1900,29,4,7,33,1830,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2010-05-27,2009,8,35,147,3278.9,0.077,1,Wet,71,14,18,24,213,340,0.1,2939,0.9,1100,1840,29,4,7,31,1770,100,18,25,55,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2010-05-28,2009,8,35,148,3200.2,0.083,1,Wet,71,14,18,24,213,340,0.11,2860,0.89,1100,1760,29,4,7,29,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2010-05-29,2009,8,35,149,3122,0.088,1,Wet,71,14,18,24,213,340,0.11,2782,0.89,1100,1680,29,4,7,26,1620,100,18,25,50,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-05-30,2009,8,35,150,3044.4,0.094,1,Wet,71,14,18,24,213,340,0.11,2704,0.89,1100,1600,29,4,7,24,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2010-05-31,2009,8,35,151,2975.4,0.099,1,Wet,71,14,18,24,213,340,0.11,2635,0.89,1100,1540,29,4,7,22,1470,100,18,25,46,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2010-06-01,2009,9,35,152,2907,0.1,1,Wet,67,13,15,17,181,293,0.1,2614,0.9,1100,1510,33,5,10,28,1440,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2010-06-02,2009,9,35,153,2839,0.11,1,Wet,67,13,15,17,181,293,0.1,2546,0.9,1100,1450,33,5,10,26,1370,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-06-03,2009,9,36,154,2771.4,0.11,1,Wet,67,13,15,17,181,293,0.11,2478,0.89,1100,1380,33,5,10,24,1310,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-06-04,2009,9,36,155,2712.3,0.12,1,Wet,67,13,15,17,181,293,0.11,2419,0.89,1100,1320,33,5,10,23,1250,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2010-06-05,2009,9,36,156,2653.5,0.12,1,Wet,67,13,15,17,181,293,0.11,2361,0.89,1100,1260,33,5,10,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-06-06,2009,9,36,157,2595.1,0.12,1,Wet,67,13,15,17,181,293,0.11,2302,0.89,1100,1200,33,5,10,19,1140,100,18,25,36,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2010-06-07,2009,9,36,158,2537.2,0.13,1,Wet,67,13,15,17,181,293,0.12,2244,0.89,1100,1140,33,5,10,17,1080,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2010-06-08,2009,9,36,159,2479.6,0.13,1,Wet,67,13,15,17,181,293,0.12,2187,0.88,1100,1090,33,5,10,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-06-09,2009,9,36,160,2430.1,0.14,1,Wet,67,13,15,17,181,293,0.12,2137,0.88,1100,1040,33,5,10,14,975,100,18,25,31,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-06-10,2009,9,37,161,2380.9,0.14,1,Wet,67,13,15,17,181,293,0.12,2088,0.88,1100,988,33,5,10,13,927,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-06-11,2009,9,37,162,2332,0.14,1,Wet,67,13,15,17,181,293,0.13,2039,0.87,1100,939,33,5,10,11,880,100,18,25,28,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-06-12,2009,9,37,163,2283.4,0.15,1,Wet,67,13,15,17,181,293,0.13,1990,0.87,1100,890,33,5,10,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-06-13,2009,9,37,164,2220.4,0.16,1,Wet,67,13,15,17,181,293,0.13,1927,0.87,1100,827,33,5,10,8,771,100,18,25,25,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2010-06-14,2009,9,37,165,2158,0.16,1,Wet,67,13,15,17,181,293,0.14,1865,0.86,1100,765,33,5,10,6,711,100,18,25,23,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2010-06-15,2009,9,37,166,2096.2,0.17,1,Wet,67,13,15,17,181,293,0.14,1803,0.86,1100,703,33,5,10,4,651,100,18,25,21,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2010-06-16,2009,9,37,167,2035.1,0.17,1,Wet,67,13,15,17,181,293,0.14,1742,0.86,1100,642,33,5,10,2,592,100,18,25,19,773,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-06-17,2009,9,38,168,1981.6,0.18,1,Wet,67,13,15,17,181,293,0.15,1689,0.85,1100,589,33,5,10,1,540,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-06-18,2009,9,38,169,1928.7,0.19,1,Wet,67,13,15,17,181,293,0.15,1636,0.85,1100,536,33,5,10,-1,489,100,18,25,16,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2010-06-19,2009,9,38,170,1876.3,0.19,1,Wet,67,13,15,17,181,293,0.16,1583,0.84,1100,483,33,5,10,-3,438,100,18,25,14,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-06-20,2009,9,38,171,1831.3,0.2,1,Wet,67,13,15,17,181,293,0.16,1538,0.84,1100,438,33,5,10,-4,394,100,18,25,13,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-06-21,2009,9,38,172,1786.7,0.2,1,Wet,67,13,15,17,181,293,0.16,1494,0.84,1100,394,33,5,10,-5,351,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-06-22,2009,9,38,173,1742.5,0.21,1,Wet,67,13,15,17,181,293,0.17,1450,0.83,1100,350,33,5,10,-6,308,100,18,25,11,489,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-06-23,2009,9,38,174,1698.8,0.22,1,Wet,67,13,15,17,181,293,0.17,1406,0.83,1100,306,33,5,9,-8,267,100,18,24,9,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-06-24,2009,9,39,175,1662.2,0.22,1,Wet,67,13,15,17,181,293,0.18,1369,0.82,1100,269,33,5,8,-9,232,100,18,23,8,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2010-06-25,2009,9,39,176,1625.8,0.23,1,Wet,67,13,15,17,181,293,0.18,1333,0.82,1100,233,33,5,7,-10,198,100,18,22,7,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2010-06-26,2009,9,39,177,1589.8,0.23,1,Wet,67,13,15,17,181,293,0.18,1297,0.82,1100,197,33,5,6,-11,164,100,18,21,6,345,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-27,2009,9,39,178,1554.2,0.24,1,Wet,67,13,15,17,181,293,0.19,1261,0.81,1100,161,33,5,5,-12,130,100,18,20,5,311,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-06-28,2009,9,39,179,1518.9,0.25,1,Wet,67,13,15,17,181,293,0.19,1226,0.81,1100,126,28,4,4,-13,103,95,17,19,4,284,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2010-06-29,2009,9,39,180,1483.9,0.25,1,Wet,67,13,15,17,181,293,0.2,1191,0.8,1100,91,21,3,3,-14,78,88,16,18,3,259,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-06-30,2009,9,39,181,1449.3,0.26,1,Wet,67,13,15,17,181,293,0.2,1156,0.8,1100,56,13,2,2,-15,54,80,15,17,2,235,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-07-01,2009,10,40,182,1421.3,0.26,1,Wet,63,12,13,13,155,256,0.18,1165,0.82,1100,65,15,2,2,-11,57,78,14,15,2,212,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-07-02,2009,10,40,183,1393.5,0.27,1,Wet,63,12,13,13,155,256,0.18,1138,0.82,1100,38,9,1,1,-12,39,72,13,14,1,194,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2010-07-03,2009,10,40,184,1341.8,0.28,1,Wet,63,12,13,13,155,256,0.19,1086,0.81,1086,0,0,0,0,-13,13,63,12,13,0,168,1170,990,969,21,0.807,0.616,0.0293,1.42,0.0677,4,0.297,1.72,0.0818,19.3,0.953,0.98,0.934,49,48,192,4610
2010-07-04,2009,10,40,185,1291.1,0.29,1,Wet,63,12,13,13,155,256,0.2,1035,0.8,1035,0,0,0,0,-13,13,63,12,13,0,168,1120,990,968.8,21.2,0.732,0.502,0.0237,1.23,0.0583,4,0.287,1.52,0.0718,19.7,0.954,0.98,0.935,47.6,46.7,187,4480
