date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-07-05,2009,10,40,186,1241.4,0.29,1,Wet,63,12,13,13,155,256,0.21,985.4,0.79,985.4,0,0,0,0,-13,13,63,12,13,0,168,1070,990,968.7,21.3,0.66,0.416,0.0195,1.08,0.0504,4,0.275,1.35,0.0633,20,0.955,0.98,0.936,46.1,45.2,181,4340
2010-07-06,2009,10,40,187,1198.5,0.3,1,Wet,63,12,13,13,155,256,0.21,942.5,0.79,942.5,0,0,0,0,-13,13,63,12,13,0,168,1030,990,968.5,21.5,0.598,0.395,0.0184,0.993,0.0463,4,0.261,1.25,0.0584,20.2,0.955,0.98,0.936,44.6,43.7,175,4200
2010-07-07,2009,10,40,188,1162,0.31,1,Wet,63,12,13,13,155,256,0.22,906,0.78,906,0,0,0,0,-13,13,63,12,13,0,168,994,990,968.4,21.6,0.565,0.378,0.0175,0.942,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.3,42.4,170,4070
2010-07-08,2009,10,41,189,1126.3,0.32,1,Wet,63,12,13,13,155,256,0.23,870.3,0.77,870.3,0,0,0,0,-13,13,63,12,13,0,168,958,990,968.3,21.7,0.532,0.36,0.0166,0.892,0.0411,4,0.236,1.13,0.052,20.6,0.954,0.98,0.935,41.9,41,164,3940
2010-07-09,2009,10,41,190,1091.3,0.32,1,Wet,63,12,13,13,155,256,0.23,835.3,0.77,835.3,0,0,0,0,-13,13,63,12,13,0,168,923,990,968.2,21.8,0.5,0.343,0.0157,0.843,0.0387,4,0.224,1.07,0.0489,20.7,0.953,0.977,0.932,40.5,39.6,158,3800
2010-07-10,2009,10,41,191,1062.3,0.33,1,Wet,63,12,13,13,155,256,0.24,806.3,0.76,806.3,0,0,0,0,-13,13,63,12,13,0,168,894,990,968.1,21.9,0.474,0.329,0.015,0.803,0.0366,4,0.215,1.02,0.0464,20.9,0.953,0.975,0.929,39.3,38.3,153,3680
2010-07-11,2009,10,41,192,1033.8,0.33,1,Wet,63,12,13,13,155,256,0.25,777.9,0.75,777.9,0,0,0,0,-13,13,63,12,13,0,168,866,990,968,22,0.448,0.315,0.0143,0.763,0.0347,3,0.287,1.05,0.0478,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
2010-07-12,2009,10,41,193,1011.1,0.34,1,Wet,63,12,13,13,155,256,0.25,755.1,0.75,755.1,0,0,0,0,-13,13,63,12,13,0,168,843,990,967.9,22.1,0.427,0.304,0.0138,0.731,0.0331,3,0.281,1.01,0.0459,21.1,0.957,0.98,0.937,49.7,48.2,145,3470
2010-07-13,2009,10,41,194,988.77,0.34,1,Wet,63,12,13,13,155,256,0.26,732.8,0.74,732.8,0,0,0,0,-13,13,63,12,13,0,168,821,990,967.9,22.1,0.406,0.29,0.0131,0.697,0.0315,3,0.272,0.969,0.0438,21.2,0.956,0.98,0.937,48.5,47.5,143,3420
2010-07-14,2009,10,41,195,966.93,0.35,1,Wet,63,12,13,13,155,256,0.27,710.9,0.73,710.9,0,0,0,0,-13,13,63,12,13,0,168,799,990,967.8,22.2,0.386,0.276,0.0124,0.662,0.0298,3,0.262,0.925,0.0416,21.3,0.956,0.98,0.937,47.4,46.4,139,3340
2010-07-15,2009,10,42,196,945.58,0.35,1,Wet,63,12,13,13,155,256,0.27,689.6,0.73,689.6,0,0,0,0,-13,13,63,12,13,0,168,778,990,967.7,22.3,0.368,0.262,0.0117,0.63,0.0282,3,0.253,0.883,0.0396,21.4,0.956,0.98,0.937,46.2,45.3,136,3260
2010-07-16,2009,10,42,197,924.78,0.36,1,Wet,63,12,13,13,155,256,0.28,668.8,0.72,668.8,0,0,0,0,-13,13,63,12,13,0,168,757,990,967.6,22.4,0.357,0.248,0.0111,0.604,0.027,3,0.243,0.848,0.0378,21.6,0.956,0.98,0.937,45.1,44.2,132,3180
2010-07-17,2009,10,42,198,908.99,0.36,1,Wet,63,12,13,13,155,256,0.28,653,0.72,653,0,0,0,0,-13,13,63,12,13,0,168,741,990,967.5,22.5,0.348,0.237,0.0106,0.585,0.026,3,0.236,0.821,0.0366,21.6,0.956,0.98,0.937,44.2,43.3,130,3120
2010-07-18,2009,10,42,199,893.56,0.37,1,Wet,63,12,13,13,155,256,0.29,637.6,0.71,637.6,0,0,0,0,-13,13,63,12,13,0,168,726,990,967.5,22.5,0.339,0.227,0.0101,0.566,0.0251,3,0.229,0.795,0.0353,21.7,0.955,0.98,0.936,43.3,42.4,127,3050
2010-07-19,2009,10,42,200,878.54,0.37,1,Wet,63,12,13,13,155,256,0.29,622.5,0.71,622.5,0,0,0,0,-13,13,63,12,13,0,168,711,990,967.4,22.6,0.33,0.217,0.0096,0.547,0.0242,3,0.223,0.77,0.0341,21.8,0.955,0.98,0.936,42.4,41.5,125,2990
2010-07-20,2009,10,42,201,863.93,0.38,1,Wet,63,12,13,13,155,256,0.3,607.9,0.7,607.9,0,0,0,0,-13,13,63,12,13,0,168,696,990,967.4,22.6,0.322,0.207,0.00915,0.529,0.0234,3,0.216,0.745,0.0329,21.9,0.954,0.979,0.934,41.5,40.7,122,2930
2010-07-21,2009,10,42,202,849.79,0.38,1,Wet,63,12,13,13,155,256,0.3,593.8,0.7,593.8,0,0,0,0,-13,13,63,12,13,0,168,682,990,967.3,22.7,0.314,0.198,0.00871,0.512,0.0225,3,0.21,0.721,0.0318,22,0.954,0.977,0.932,40.7,39.8,119,2860
2010-07-22,2009,10,43,203,836.14,0.39,1,Wet,63,12,13,13,155,256,0.31,580.1,0.69,580.1,0,0,0,0,-13,13,63,12,13,0,168,668,990,967.2,22.8,0.306,0.189,0.00829,0.495,0.0217,3,0.204,0.698,0.0307,22.1,0.953,0.976,0.929,39.8,38.9,117,2800
2010-07-23,2009,10,43,204,823.06,0.39,1,Wet,63,12,13,13,155,256,0.31,567.1,0.69,567.1,0,0,0,0,-13,13,63,12,13,0,168,655,990,967.2,22.8,0.299,0.18,0.00788,0.479,0.021,3,0.198,0.676,0.0297,22.1,0.952,0.974,0.927,39,38,114,2740
2010-07-24,2009,10,43,205,810.61,0.4,1,Wet,63,12,13,13,155,256,0.32,554.6,0.68,554.6,0,0,0,0,-13,13,63,12,13,0,168,643,990,967.1,22.9,0.292,0.171,0.0075,0.463,0.0203,3,0.192,0.655,0.0287,22.2,0.951,0.972,0.924,38.3,37.2,112,2680
2010-07-25,2009,10,43,206,798.9,0.4,1,Wet,63,12,13,13,155,256,0.32,542.9,0.68,542.9,0,0,0,0,-13,13,63,12,13,0,168,631,990,967.1,22.9,0.285,0.164,0.00715,0.449,0.0196,3,0.187,0.636,0.0277,22.3,0.95,0.971,0.922,37.5,36.4,109,2620
2010-07-26,2009,10,43,207,788.08,0.41,1,Wet,63,12,13,13,155,256,0.33,532.1,0.68,532.1,0,0,0,0,-13,13,63,12,13,0,168,620,990,967.1,22.9,0.279,0.156,0.00682,0.435,0.019,3,0.182,0.617,0.0269,22.3,0.949,0.97,0.921,36.9,35.8,107,2570
2010-07-27,2009,10,43,208,781.06,0.41,1,Wet,63,12,13,13,155,256,0.33,525.1,0.67,525.1,0,0,0,0,-13,13,63,12,13,0,168,613,990,967,23,0.275,0.152,0.0066,0.427,0.0186,3,0.179,0.605,0.0264,22.4,0.949,0.97,0.92,36.4,35.3,106,2540
2010-07-28,2009,10,43,209,772.67,0.42,1,Wet,63,12,13,13,155,256,0.33,516.7,0.67,516.7,0,0,0,0,-13,13,63,12,13,0,168,605,990,967,23,0.27,0.146,0.00635,0.416,0.0181,3,0.175,0.591,0.0257,22.4,0.948,0.97,0.919,35.9,34.8,104,2510
2010-07-29,2009,10,44,210,763.75,0.42,1,Wet,63,12,13,13,155,256,0.34,507.8,0.67,507.8,0,0,0,0,-13,13,63,12,13,0,168,596,990,967,23,0.265,0.14,0.00608,0.405,0.0176,3,0.171,0.576,0.025,22.5,0.947,0.97,0.919,35.3,34.3,103,2470
2010-07-30,2009,10,44,211,751.45,0.43,1,Wet,63,12,13,13,155,256,0.34,495.4,0.66,495.4,0,0,0,0,-13,13,63,12,13,0,168,583,990,966.9,23.1,0.258,0.133,0.00575,0.391,0.0169,2,0.277,0.668,0.0289,22.4,0.956,0.98,0.937,52.1,48.2,96.4,2310
2010-07-31,2009,10,44,212,740.24,0.43,1,Wet,63,12,13,13,155,256,0.35,484.2,0.65,484.2,0,0,0,0,-13,13,63,12,13,0,168,572,990,966.9,23.1,0.252,0.128,0.00551,0.379,0.0164,2,0.269,0.649,0.028,22.5,0.957,0.98,0.937,51.1,48.2,96.4,2310
2010-08-01,2009,11,44,213,728.48,0.43,1,Wet,58,10,10,7,117,202,0.28,526.5,0.72,526.5,0,0,0,0,-7,7,58,10,10,0,124,604,990,966.8,23.2,0.27,0.153,0.00659,0.423,0.0182,3,0.179,0.602,0.026,22.6,0.949,0.97,0.92,36.9,35.8,107,2580
2010-08-02,2009,11,44,214,715.63,0.44,1,Wet,58,10,10,7,117,202,0.28,513.6,0.72,513.6,0,0,0,0,-7,7,58,10,10,0,124,592,990,966.8,23.2,0.263,0.144,0.0062,0.407,0.0175,3,0.174,0.58,0.025,22.7,0.948,0.97,0.919,36,35,105,2520
2010-08-03,2009,11,44,215,704.42,0.44,1,Wet,58,10,10,7,117,202,0.29,502.4,0.71,502.4,0,0,0,0,-7,7,58,10,10,0,124,580,990,966.7,23.3,0.256,0.137,0.00587,0.393,0.0169,3,0.169,0.562,0.0241,22.7,0.946,0.97,0.918,35.3,34.3,103,2470
2010-08-04,2009,11,44,216,692.66,0.45,1,Wet,58,10,10,7,117,202,0.29,490.7,0.71,490.7,0,0,0,0,-7,7,58,10,10,0,124,569,990,966.7,23.3,0.25,0.131,0.0056,0.38,0.0163,2,0.274,0.654,0.028,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2010-08-05,2009,11,45,217,681.45,0.45,1,Wet,58,10,10,7,117,202,0.3,479.4,0.7,479.4,0,0,0,0,-7,7,58,10,10,0,124,557,990,966.6,23.4,0.243,0.125,0.00536,0.369,0.0158,2,0.266,0.635,0.0272,22.7,0.957,0.98,0.937,51.1,48.2,96.4,2310
2010-08-06,2009,11,45,218,671.33,0.46,1,Wet,58,10,10,7,117,202,0.3,469.3,0.7,469.3,0,0,0,0,-7,7,58,10,10,0,124,547,990,966.6,23.4,0.238,0.121,0.00515,0.358,0.0153,2,0.259,0.617,0.0264,22.8,0.957,0.98,0.938,50.2,48.2,96.4,2310
2010-08-07,2009,11,45,219,660.67,0.46,1,Wet,58,10,10,7,117,202,0.31,458.7,0.69,458.7,0,0,0,0,-7,7,58,10,10,0,124,537,990,966.5,23.5,0.232,0.115,0.00492,0.347,0.0148,2,0.252,0.599,0.0255,22.9,0.957,0.98,0.938,49.2,48.2,96.4,2310
2010-08-08,2009,11,45,220,650,0.47,1,Wet,58,10,10,7,117,202,0.31,448,0.69,448,0,0,0,0,-7,7,58,10,10,0,124,526,990,966.5,23.5,0.225,0.11,0.0047,0.336,0.0143,2,0.245,0.581,0.0247,22.9,0.958,0.98,0.939,48.2,47.3,94.5,2270
2010-08-09,2009,11,45,221,639.89,0.47,1,Wet,58,10,10,7,117,202,0.32,437.9,0.68,437.9,0,0,0,0,-7,7,58,10,10,0,124,516,990,966.5,23.5,0.22,0.106,0.00449,0.325,0.0138,2,0.238,0.563,0.0239,23,0.957,0.98,0.938,47.2,46.3,92.6,2220
2010-08-10,2009,11,45,222,630.86,0.47,1,Wet,58,10,10,7,117,202,0.32,428.9,0.68,428.9,0,0,0,0,-7,7,58,10,10,0,124,507,990,966.4,23.6,0.215,0.101,0.0043,0.316,0.0134,2,0.232,0.548,0.0232,23,0.957,0.98,0.938,46.3,45.4,90.8,2180
2010-08-11,2009,11,45,223,621.29,0.48,1,Wet,58,10,10,7,117,202,0.33,419.3,0.68,419.3,0,0,0,0,-7,7,58,10,10,0,124,497,990,966.4,23.6,0.211,0.0969,0.0041,0.308,0.013,2,0.226,0.533,0.0226,23.1,0.956,0.98,0.937,45.4,44.5,88.9,2130
2010-08-12,2009,11,46,224,611.72,0.48,1,Wet,58,10,10,7,117,202,0.33,409.7,0.67,409.7,0,0,0,0,-7,7,58,10,10,0,124,488,990,966.3,23.7,0.208,0.0924,0.00391,0.3,0.0127,2,0.219,0.519,0.0219,23.1,0.955,0.98,0.936,44.4,43.5,87,2090
2010-08-13,2009,11,46,225,602.15,0.49,1,Wet,58,10,10,7,117,202,0.34,400.1,0.67,400.1,0,0,0,0,-7,7,58,10,10,0,124,478,990,966.3,23.7,0.204,0.0879,0.00371,0.292,0.0123,2,0.213,0.505,0.0213,23.2,0.955,0.98,0.936,43.4,42.6,85.1,2040
2010-08-14,2009,11,46,226,593.13,0.49,1,Wet,58,10,10,7,117,202,0.34,391.1,0.66,391.1,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0836,0.00352,0.285,0.012,2,0.207,0.491,0.0207,23.2,0.954,0.98,0.935,42.5,41.7,83.3,2000
2010-08-15,2009,11,46,227,585.2,0.49,1,Wet,58,10,10,7,117,202,0.34,383.2,0.66,383.2,0,0,0,0,-7,7,58,10,10,0,124,461,990,966.2,23.8,0.198,0.0799,0.00336,0.278,0.0117,2,0.201,0.479,0.0202,23.3,0.953,0.98,0.933,41.7,40.8,81.7,1960
2010-08-16,2009,11,46,228,576.72,0.5,1,Wet,58,10,10,7,117,202,0.35,374.7,0.65,374.7,0,0,0,0,-7,7,58,10,10,0,124,453,990,966.2,23.8,0.195,0.0759,0.00319,0.271,0.0114,2,0.195,0.467,0.0196,23.3,0.952,0.978,0.931,40.8,39.9,79.8,1920
2010-08-17,2009,11,46,229,568.24,0.5,1,Wet,58,10,10,7,117,202,0.35,366.2,0.65,366.2,0,0,0,0,-7,7,58,10,10,0,124,444,990,966.2,23.8,0.192,0.0719,0.00301,0.264,0.0111,2,0.19,0.454,0.019,23.4,0.951,0.976,0.928,39.9,39,77.9,1870
2010-08-18,2009,11,46,230,559.77,0.51,1,Wet,58,10,10,7,117,202,0.36,357.8,0.64,357.8,0,0,0,0,-7,7,58,10,10,0,124,436,990,966.1,23.9,0.189,0.0679,0.00284,0.257,0.0108,2,0.184,0.441,0.0185,23.4,0.95,0.974,0.925,39,38,76.1,1830
2010-08-19,2009,11,47,231,551.84,0.51,1,Wet,58,10,10,7,117,202,0.37,349.8,0.63,349.8,0,0,0,0,-7,7,58,10,10,0,124,428,990,966.1,23.9,0.187,0.0641,0.00268,0.251,0.0105,2,0.179,0.429,0.0179,23.5,0.949,0.972,0.922,38.2,37.2,74.3,1780
2010-08-20,2009,11,47,232,543.91,0.52,1,Wet,58,10,10,7,117,202,0.37,341.9,0.63,341.9,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0604,0.00252,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.4,36.3,72.5,1740
2010-08-21,2009,11,47,233,537.07,0.52,1,Wet,58,10,10,7,117,202,0.38,335.1,0.62,335.1,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0572,0.00238,0.238,0.00994,2,0.169,0.407,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.1,1710
2010-08-22,2009,11,47,234,529.69,0.52,1,Wet,58,10,10,7,117,202,0.38,327.7,0.62,327.7,0,0,0,0,-7,7,58,10,10,0,124,406,990,966,24,0.179,0.0537,0.00223,0.232,0.00968,2,0.164,0.396,0.0165,23.6,0.945,0.97,0.917,35.9,34.8,69.6,1670
2010-08-23,2009,11,47,235,522.31,0.53,1,Wet,58,10,10,7,117,202,0.39,320.3,0.61,320.3,0,0,0,0,-7,7,58,10,10,0,124,398,990,966,24,0.176,0.0502,0.00209,0.226,0.00941,2,0.159,0.385,0.016,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2010-08-24,2009,11,47,236,514.92,0.53,1,Wet,58,10,10,7,117,202,0.39,312.9,0.61,312.9,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.173,0.0467,0.00194,0.22,0.00914,2,0.154,0.374,0.0155,23.7,0.943,0.97,0.915,34.3,33.3,66.5,1600
2010-08-25,2009,11,47,237,508.09,0.54,1,Wet,58,10,10,7,117,202,0.4,306.1,0.6,306.1,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0435,0.0018,0.215,0.0089,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.1,1560
2010-08-26,2009,11,48,238,501.25,0.54,1,Wet,58,10,10,7,117,202,0.4,299.3,0.6,299.3,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.169,0.0402,0.00167,0.209,0.00865,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.913,32.8,31.9,63.7,1530
2010-08-27,2009,11,48,239,494.42,0.54,1,Wet,58,10,10,7,117,202,0.41,292.4,0.59,292.4,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.037,0.00153,0.203,0.00841,2,0.14,0.343,0.0142,23.8,0.939,0.97,0.911,32.1,31.1,62.3,1490
2010-08-28,2009,11,48,240,488.67,0.55,1,Wet,58,10,10,7,117,202,0.41,286.7,0.59,286.7,0,0,0,0,-7,7,58,10,10,0,124,365,990,965.8,24.2,0.164,0.0343,0.00142,0.199,0.0082,2,0.136,0.335,0.0138,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2010-08-29,2009,11,48,241,482.39,0.55,1,Wet,58,10,10,7,117,202,0.42,280.4,0.58,280.4,0,0,0,0,-7,7,58,10,10,0,124,358,990,965.8,24.2,0.162,0.0313,0.00129,0.193,0.00798,2,0.132,0.325,0.0134,23.9,0.937,0.97,0.909,30.8,29.9,59.7,1430
2010-08-30,2009,11,48,242,476.1,0.56,1,Wet,58,10,10,7,117,202,0.42,274.1,0.58,274.1,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0284,0.00117,0.188,0.00776,2,0.128,0.316,0.013,23.9,0.935,0.97,0.907,30.1,29.2,58.4,1400
2010-08-31,2009,11,48,243,469.81,0.56,1,Wet,58,10,10,7,117,202,0.43,267.8,0.57,267.8,0,0,0,0,-7,7,58,10,10,0,124,346,990,965.7,24.3,0.158,0.0254,0.00105,0.183,0.00753,2,0.123,0.306,0.0126,24,0.934,0.97,0.906,29.4,28.5,57.1,1370
2010-09-01,2009,12,48,244,463.52,0.56,1,Wet,48,8,7,4,79,146,0.32,317.5,0.69,317.5,0,0,0,0,-4,4,48,8,7,0,83,381,990,965.7,24.3,0.17,0.0489,0.00201,0.219,0.00899,2,0.157,0.376,0.0154,23.9,0.944,0.97,0.915,35.2,34.1,68.2,1640
2010-09-02,2009,12,49,245,456.14,0.57,1,Wet,48,8,7,4,79,146,0.32,310.1,0.68,310.1,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0454,0.00186,0.213,0.00873,2,0.152,0.364,0.015,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2010-09-03,2009,12,49,246,449.3,0.57,1,Wet,48,8,7,4,79,146,0.33,303.3,0.68,303.3,0,0,0,0,-4,4,48,8,7,0,83,366,990,965.6,24.4,0.165,0.0422,0.00173,0.207,0.00849,2,0.147,0.354,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.2,1570
2010-09-04,2009,12,49,247,442.46,0.58,1,Wet,48,8,7,4,79,146,0.33,296.5,0.67,296.5,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0389,0.00159,0.201,0.00825,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2010-09-05,2009,12,49,248,436.72,0.58,1,Wet,48,8,7,4,79,146,0.33,290.7,0.67,290.7,0,0,0,0,-4,4,48,8,7,0,83,354,990,965.6,24.4,0.16,0.0362,0.00148,0.197,0.00805,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2010-09-06,2009,12,49,249,430.43,0.59,1,Wet,48,8,7,4,79,146,0.34,284.4,0.66,284.4,0,0,0,0,-4,4,48,8,7,0,83,347,990,965.5,24.5,0.158,0.0333,0.00136,0.191,0.00782,2,0.134,0.326,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.2,1470
2010-09-07,2009,12,49,250,424.14,0.59,1,Wet,48,8,7,4,79,146,0.34,278.1,0.66,278.1,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.0303,0.00124,0.186,0.0076,2,0.13,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2010-09-08,2009,12,49,251,417.85,0.6,1,Wet,48,8,7,4,79,146,0.35,271.9,0.65,271.9,0,0,0,0,-4,4,48,8,7,0,83,335,990,965.5,24.5,0.154,0.0273,0.00111,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2010-09-09,2009,12,50,252,412.11,0.6,1,Wet,48,8,7,4,79,146,0.35,266.1,0.65,266.1,0,0,0,0,-4,4,48,8,7,0,83,329,990,965.5,24.5,0.152,0.0246,0.001,0.176,0.00718,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
2010-09-10,2009,12,50,253,406.37,0.6,1,Wet,48,8,7,4,79,146,0.36,260.4,0.64,260.4,0,0,0,0,-4,4,48,8,7,0,83,323,990,965.4,24.6,0.15,0.0219,0.000891,0.172,0.00698,2,0.118,0.29,0.0118,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2010-09-11,2009,12,50,254,401.72,0.61,1,Wet,48,8,7,4,79,146,0.36,255.7,0.64,255.7,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.0197,0.000801,0.168,0.00682,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2010-09-12,2009,12,50,255,396.53,0.61,1,Wet,48,8,7,4,79,146,0.37,250.5,0.63,250.5,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0173,0.000701,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2010-09-13,2009,12,50,256,391.33,0.62,1,Wet,48,8,7,4,79,146,0.37,245.3,0.63,245.3,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000674,0.161,0.00653,2,0.108,0.269,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2010-09-14,2009,12,50,257,386.14,0.62,1,Wet,48,8,7,4,79,146,0.38,240.1,0.62,240.1,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.143,0.0162,0.000655,0.159,0.00643,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
2010-09-15,2009,12,50,258,380.94,0.63,1,Wet,48,8,7,4,79,146,0.38,234.9,0.62,234.9,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000637,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2010-09-16,2009,12,51,259,375.74,0.63,1,Wet,48,8,7,4,79,146,0.39,229.7,0.61,229.7,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.000618,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2010-09-17,2009,12,51,260,371.1,0.64,1,Wet,48,8,7,4,79,146,0.39,225.1,0.61,225.1,0,0,0,0,-4,4,48,8,7,0,83,288,990,965.3,24.7,0.137,0.0149,0.000601,0.152,0.00615,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2010-09-18,2009,12,51,261,366.45,0.64,1,Wet,48,8,7,4,79,146,0.4,220.4,0.6,220.4,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.136,0.0145,0.000585,0.15,0.00606,1,0.24,0.39,0.0158,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-09-19,2009,12,51,262,361.8,0.64,1,Wet,48,8,7,4,79,146,0.4,215.8,0.6,215.8,0,0,0,0,-4,4,48,8,7,0,83,279,990,965.2,24.8,0.134,0.0141,0.000568,0.148,0.00597,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-09-20,2009,12,51,263,357.15,0.65,1,Wet,48,8,7,4,79,146,0.41,211.2,0.59,211.2,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.000552,0.146,0.00588,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.4,47.5,47.5,1140
2010-09-21,2009,12,51,264,353.6,0.65,1,Wet,48,8,7,4,79,146,0.41,207.6,0.59,207.6,0,0,0,0,-4,4,48,8,7,0,83,271,990,965.2,24.8,0.131,0.0134,0.000539,0.144,0.00582,1,0.223,0.367,0.0148,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2010-09-22,2009,12,51,265,349.49,0.66,1,Wet,48,8,7,4,79,146,0.42,203.5,0.58,203.5,0,0,0,0,-4,4,48,8,7,0,83,266,990,965.1,24.9,0.13,0.013,0.000525,0.143,0.00574,1,0.217,0.36,0.0145,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2010-09-23,2009,12,52,266,345.39,0.66,1,Wet,48,8,7,4,79,146,0.42,199.4,0.58,199.4,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0127,0.000511,0.141,0.00566,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2010-09-24,2009,12,52,267,341.29,0.67,1,Wet,48,8,7,4,79,146,0.43,195.3,0.57,195.3,0,0,0,0,-4,4,48,8,7,0,83,258,990,965.1,24.9,0.127,0.0123,0.000496,0.139,0.00559,1,0.206,0.345,0.0139,24.5,0.953,0.98,0.934,44.8,43.9,43.9,1050
2010-09-25,2009,12,52,268,337.19,0.67,1,Wet,48,8,7,4,79,146,0.43,191.2,0.57,191.2,0,0,0,0,-4,4,48,8,7,0,83,254,990,965.1,24.9,0.125,0.012,0.000482,0.137,0.00551,1,0.201,0.338,0.0136,24.6,0.952,0.98,0.933,43.9,43,43,1030
2010-09-26,2009,12,52,269,333.09,0.68,1,Wet,48,8,7,4,79,146,0.44,187.1,0.56,187.1,0,0,0,0,-4,4,48,8,7,0,83,250,990,965.1,24.9,0.124,0.0117,0.000467,0.135,0.00543,1,0.195,0.331,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2010-09-27,2009,12,52,270,328.99,0.68,1,Wet,48,8,7,4,79,146,0.44,183,0.56,183,0,0,0,0,-4,4,48,8,7,0,83,246,990,965,25,0.122,0.0113,0.000453,0.134,0.00536,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2010-09-28,2009,12,52,271,325.43,0.69,1,Wet,48,8,7,4,79,146,0.45,179.4,0.55,179.4,0,0,0,0,-4,4,48,8,7,0,83,242,990,965,25,0.121,0.011,0.000441,0.132,0.00529,1,0.185,0.317,0.0127,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2010-09-29,2009,12,52,272,321.88,0.69,1,Wet,48,8,7,4,79,146,0.45,175.9,0.55,175.9,0,0,0,0,-4,4,48,8,7,0,83,239,990,965,25,0.12,0.0107,0.000428,0.131,0.00522,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.3,39.4,39.4,946
2010-09-30,2009,12,53,273,318.32,0.7,1,Wet,48,8,7,4,79,146,0.46,172.3,0.54,172.3,0,0,0,0,-4,4,48,8,7,0,83,235,990,965,25,0.119,0.0104,0.000416,0.129,0.00516,1,0.175,0.304,0.0122,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2010-10-01,2010,1,1,274,315.86,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,205.9,0.65,205.9,0,0,0,0,-3,3,41,6,4,0,59,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2010-10-02,2010,1,1,275,315.04,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,205,0.65,205,0,0,0,0,-3,3,41,6,4,0,59,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1110
2010-10-03,2010,1,1,276,314.22,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,204.2,0.65,204.2,0,0,0,0,-3,3,41,6,4,0,59,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
2010-10-04,2010,1,1,277,311.21,0.71,2,Mod_Wet,41,6,4,3,56,110,0.35,201.2,0.65,201.2,0,0,0,0,-3,3,41,6,4,0,59,252,990,965,25,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2010-10-05,2010,1,1,278,308.21,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,198.2,0.64,198.2,0,0,0,0,-3,3,41,6,4,0,59,249,990,964.9,25.1,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2010-10-06,2010,1,1,279,305.2,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,195.2,0.64,195.2,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-10-07,2010,1,1,280,302.19,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,192.2,0.64,192.2,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1050
2010-10-08,2010,1,2,281,299.18,0.72,2,Mod_Wet,41,6,4,3,56,110,0.37,189.2,0.63,189.2,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
2010-10-09,2010,1,2,282,296.17,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,186.2,0.63,186.2,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2010-10-10,2010,1,2,283,293.17,0.73,2,Mod_Wet,41,6,4,3,56,110,0.38,183.2,0.63,183.2,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2010-10-11,2010,1,2,284,290.16,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,180.2,0.62,180.2,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2010-10-12,2010,1,2,285,287.15,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,177.2,0.62,177.2,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2010-10-13,2010,1,2,286,284.69,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,174.7,0.61,174.7,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2010-10-14,2010,1,2,287,284.42,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2010-10-15,2010,1,3,288,285.24,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,175.2,0.61,175.2,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2010-10-16,2010,1,3,289,283.32,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.3,0.61,173.3,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.176,0.302,0.012,24.9,0.947,0.976,0.924,40,39,39,937
2010-10-17,2010,1,3,290,280.32,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2010-10-18,2010,1,3,291,278.4,0.76,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2010-10-19,2010,1,3,292,277.58,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2010-10-20,2010,1,3,293,275.67,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2010-10-21,2010,1,3,294,273.21,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2010-10-22,2010,1,4,295,270.2,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,160.2,0.59,160.2,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2010-10-23,2010,1,4,296,267.19,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2010-10-24,2010,1,4,297,264.18,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2010-10-25,2010,1,4,298,266.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2010-10-26,2010,1,4,299,270.74,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2010-10-27,2010,1,4,300,271.02,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2010-10-28,2010,1,4,301,267.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2010-10-29,2010,1,5,302,263.91,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2010-10-30,2010,1,5,303,261.45,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2010-10-31,2010,1,5,304,258.44,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2010-11-01,2010,2,5,305,256.53,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,150.5,0.59,150.5,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00855,0.000338,0.115,0.00454,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2010-11-02,2010,2,5,306,258.99,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,153,0.59,153,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00875,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-11-03,2010,2,5,307,262.54,0.81,2,Mod_Wet,40,6,4,3,53,106,0.4,156.5,0.6,156.5,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00465,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.1,35,35,840
2010-11-04,2010,2,5,308,263.36,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,157.4,0.6,157.4,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00913,0.000361,0.118,0.00467,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2010-11-05,2010,2,6,309,265.28,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159.3,0.6,159.3,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00929,0.000368,0.119,0.0047,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2010-11-06,2010,2,6,310,267.19,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,161.2,0.6,161.2,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00474,1,0.16,0.28,0.0111,25,0.943,0.97,0.914,37.2,36.1,36.1,866
2010-11-07,2010,2,6,311,265.28,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159.3,0.6,159.3,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00929,0.000368,0.119,0.0047,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2010-11-08,2010,2,6,312,263.91,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,157.9,0.6,157.9,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00468,1,0.156,0.274,0.0108,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2010-11-09,2010,2,6,313,263.64,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,157.6,0.6,157.6,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00915,0.000362,0.118,0.00467,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2010-11-10,2010,2,6,314,264.46,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,158.5,0.6,158.5,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00922,0.000365,0.118,0.00469,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2010-11-11,2010,2,6,315,263.64,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,157.6,0.6,157.6,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00915,0.000362,0.118,0.00467,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2010-11-12,2010,2,7,316,265,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159,0.6,159,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00927,0.000367,0.119,0.0047,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2010-11-13,2010,2,7,317,268.56,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,162.6,0.6,162.6,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2010-11-14,2010,2,7,318,269.38,0.79,2,Mod_Wet,40,6,4,3,53,106,0.39,163.4,0.61,163.4,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00964,0.000382,0.12,0.00478,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2010-11-15,2010,2,7,319,266.92,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,160.9,0.6,160.9,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00473,1,0.16,0.279,0.0111,25,0.943,0.97,0.914,37.1,36,36,864
2010-11-16,2010,2,7,320,265.55,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159.6,0.6,159.6,0,0,0,0,-3,3,40,6,4,0,56,210,990,964.8,25.2,0.109,0.00931,0.000369,0.119,0.00471,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2010-11-17,2010,2,7,321,264.73,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,158.7,0.6,158.7,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00924,0.000366,0.118,0.00469,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,852
2010-11-18,2010,2,7,322,265,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159,0.6,159,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00927,0.000367,0.119,0.0047,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2010-11-19,2010,2,8,323,264.73,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,158.7,0.6,158.7,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00924,0.000366,0.118,0.00469,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,852
2010-11-20,2010,2,8,324,263.36,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,157.4,0.6,157.4,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00913,0.000361,0.118,0.00467,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2010-11-21,2010,2,8,325,261.45,0.81,3,Normal,36,5,3,2,47,93,0.36,168.4,0.64,168.4,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2010-11-22,2010,2,8,326,263.36,0.8,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2010-11-23,2010,2,8,327,266.37,0.79,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2010-11-24,2010,2,8,328,269.38,0.79,3,Normal,36,5,3,2,47,93,0.34,176.4,0.66,176.4,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000426,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2010-11-25,2010,2,8,329,274.57,0.77,3,Normal,36,5,3,2,47,93,0.34,181.6,0.66,181.6,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0112,0.000444,0.126,0.00501,1,0.188,0.314,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,989
2010-11-26,2010,2,9,330,275.94,0.77,3,Normal,36,5,3,2,47,93,0.34,182.9,0.66,182.9,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00504,1,0.189,0.316,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2010-11-27,2010,2,9,331,275.67,0.77,3,Normal,36,5,3,2,47,93,0.34,182.7,0.66,182.7,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00503,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
2010-11-28,2010,2,9,332,278.67,0.76,3,Normal,36,5,3,2,47,93,0.33,185.7,0.67,185.7,0,0,0,0,-2,2,36,5,3,0,49,230,990,964.8,25.2,0.117,0.0115,0.000458,0.128,0.00509,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2010-11-29,2010,2,9,333,283.32,0.75,3,Normal,36,5,3,2,47,93,0.33,190.3,0.67,190.3,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000474,0.13,0.00517,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2010-11-30,2010,2,9,334,286.88,0.74,3,Normal,36,5,3,2,47,93,0.32,193.9,0.68,193.9,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.119,0.0122,0.000486,0.132,0.00524,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2010-12-01,2010,3,9,335,290.98,0.74,3,Normal,38,5,4,3,54,104,0.36,187,0.64,187,0,0,0,0,-3,3,38,5,4,0,57,234,990,964.9,25.1,0.118,0.0116,0.000463,0.13,0.00516,1,0.195,0.325,0.0129,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2010-12-02,2010,3,9,336,296.17,0.73,3,Normal,38,5,4,3,54,104,0.35,192.2,0.65,192.2,0,0,0,0,-3,3,38,5,4,0,57,239,990,964.9,25.1,0.12,0.0121,0.000481,0.132,0.00526,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-12-03,2010,3,10,337,301.37,0.72,3,Normal,38,5,4,3,54,104,0.34,197.4,0.66,197.4,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.122,0.0125,0.000499,0.134,0.00535,1,0.209,0.343,0.0137,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2010-12-04,2010,3,10,338,306.57,0.71,3,Normal,38,5,4,3,54,104,0.34,202.6,0.66,202.6,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.000517,0.137,0.00545,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
2010-12-05,2010,3,10,339,309.57,0.71,3,Normal,38,5,4,3,54,104,0.34,205.6,0.66,205.6,0,0,0,0,-3,3,38,5,4,0,57,253,990,964.9,25.1,0.125,0.0132,0.000528,0.138,0.0055,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2010-12-06,2010,3,10,340,312.58,0.7,3,Normal,38,5,4,3,54,104,0.33,208.6,0.67,208.6,0,0,0,0,-3,3,38,5,4,0,57,256,990,965,25,0.126,0.0135,0.000538,0.139,0.00556,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2010-12-07,2010,3,10,341,317.78,0.7,3,Normal,38,5,4,3,54,104,0.33,213.8,0.67,213.8,0,0,0,0,-3,3,38,5,4,0,57,261,990,965,25,0.128,0.0139,0.000557,0.141,0.00566,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-12-08,2010,3,10,342,322.42,0.69,3,Normal,38,5,4,3,54,104,0.32,218.4,0.68,218.4,0,0,0,0,-3,3,38,5,4,0,57,265,990,965,25,0.129,0.0143,0.000573,0.144,0.00574,1,0.237,0.381,0.0152,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-12-09,2010,3,10,343,327.07,0.68,3,Normal,38,5,4,3,54,104,0.32,223.1,0.68,223.1,0,0,0,0,-3,3,38,5,4,0,57,270,990,965,25,0.131,0.0147,0.000589,0.146,0.00583,1,0.244,0.389,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2010-12-10,2010,3,11,344,331.72,0.68,3,Normal,38,5,4,3,54,104,0.31,227.7,0.69,227.7,0,0,0,0,-3,3,38,5,4,0,57,275,990,965.1,24.9,0.132,0.0151,0.000606,0.148,0.00592,1,0.25,0.398,0.0159,24.5,0.959,0.98,0.94,52.6,48.2,48.2,1160
2010-12-11,2010,3,11,345,334.18,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,257.2,0.77,257.2,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0204,0.000818,0.16,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2010-12-12,2010,3,11,346,338.28,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,261.3,0.77,261.3,0,0,0,0,-2,2,31,5,3,0,38,300,990,965.1,24.9,0.142,0.0223,0.000896,0.164,0.00658,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2010-12-13,2010,3,11,347,344.03,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,267,0.78,267,0,0,0,0,-2,2,31,5,3,0,38,306,990,965.1,24.9,0.144,0.025,0.00101,0.169,0.00678,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2010-12-14,2010,3,11,348,349.77,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,272.8,0.78,272.8,0,0,0,0,-2,2,31,5,3,0,38,312,990,965.1,24.9,0.146,0.0277,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2010-12-15,2010,3,11,349,357.15,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,280.1,0.78,280.1,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2010-12-16,2010,3,11,350,362.89,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,285.9,0.79,285.9,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00743,2,0.135,0.32,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.4,1500
2010-12-17,2010,3,12,351,367.54,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,290.5,0.79,290.5,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0361,0.00146,0.188,0.00759,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2010-12-18,2010,3,12,352,372.74,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,295.7,0.79,295.7,0,0,0,0,-2,2,31,5,3,0,38,335,990,965.3,24.7,0.154,0.0386,0.00156,0.192,0.00777,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2010-12-19,2010,3,12,353,381.21,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,304.2,0.8,304.2,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0426,0.00172,0.199,0.00807,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2010-12-20,2010,3,12,354,392.42,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,315.4,0.8,315.4,0,0,0,0,-2,2,31,5,3,0,38,354,990,965.4,24.6,0.161,0.0479,0.00194,0.208,0.00846,2,0.155,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2010-12-21,2010,3,12,355,405.28,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,328.3,0.81,328.3,0,0,0,0,-2,2,31,5,3,0,38,367,990,965.4,24.6,0.165,0.0539,0.0022,0.219,0.00892,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2010-12-22,2010,3,12,356,419.22,0.59,4,Mod_Dry,31,5,3,2,36,77,0.18,342.2,0.82,342.2,0,0,0,0,-2,2,31,5,3,0,38,381,990,965.5,24.5,0.17,0.0605,0.00247,0.231,0.00941,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2010-12-23,2010,3,12,357,435.35,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,358.4,0.82,358.4,0,0,0,0,-2,2,31,5,3,0,38,397,990,965.6,24.4,0.176,0.0681,0.00279,0.244,0.00998,2,0.184,0.428,0.0175,24,0.95,0.976,0.927,40.1,39.1,78.2,1880
2010-12-24,2010,3,13,358,449.85,0.57,4,Mod_Dry,31,5,3,2,36,77,0.17,372.9,0.83,372.9,0,0,0,0,-2,2,31,5,3,0,38,412,990,965.6,24.4,0.181,0.075,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.98,0.932,41.6,40.8,81.5,1960
2010-12-25,2010,3,13,359,467.07,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,390.1,0.83,390.1,0,0,0,0,-2,2,31,5,3,0,38,429,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2010-12-26,2010,3,13,360,488.67,0.55,4,Mod_Dry,31,5,3,2,36,77,0.16,411.7,0.84,411.7,0,0,0,0,-2,2,31,5,3,0,38,451,990,965.8,24.2,0.195,0.0933,0.00386,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2010-12-27,2010,3,13,361,511.92,0.53,4,Mod_Dry,31,5,3,2,36,77,0.15,434.9,0.85,434.9,0,0,0,0,-2,2,31,5,3,0,38,474,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2010-12-28,2010,3,13,362,537.35,0.52,4,Mod_Dry,31,5,3,2,36,77,0.14,460.4,0.86,460.4,0,0,0,0,-2,2,31,5,3,0,38,499,990,966,24,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2010-12-29,2010,3,13,363,565.51,0.5,4,Mod_Dry,31,5,3,2,36,77,0.14,488.5,0.86,488.5,0,0,0,0,-2,2,31,5,3,0,38,528,990,966.1,23.9,0.226,0.13,0.00543,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2010-12-30,2010,3,13,364,595.86,0.49,4,Mod_Dry,31,5,3,2,36,77,0.13,518.9,0.87,518.9,0,0,0,0,-2,2,31,5,3,0,38,558,990,966.3,23.7,0.244,0.148,0.00622,0.391,0.0165,3,0.176,0.567,0.0239,23.2,0.948,0.97,0.92,37.2,36.1,108,2600
2010-12-31,2010,3,14,365,625.67,0.48,4,Mod_Dry,31,5,3,2,36,77,0.12,548.7,0.88,548.7,0,0,0,0,-2,2,31,5,3,0,38,588,990,966.4,23.6,0.26,0.168,0.0071,0.428,0.0181,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.2,38.2,115,2750
2011-01-01,2010,4,14,1,656.02,0.46,2,Mod_Wet,46,7,6,4,76,139,0.21,517,0.79,517,0,0,0,0,-4,4,46,7,6,0,80,576,990,966.5,23.5,0.254,0.146,0.00623,0.4,0.017,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2011-01-02,2010,4,14,2,687.46,0.45,2,Mod_Wet,46,7,6,4,76,139,0.2,548.5,0.8,548.5,0,0,0,0,-4,4,46,7,6,0,80,607,990,966.6,23.4,0.272,0.167,0.00717,0.439,0.0188,3,0.189,0.628,0.0269,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
2011-01-03,2010,4,14,3,718.36,0.44,2,Mod_Wet,46,7,6,4,76,139,0.19,579.4,0.81,579.4,0,0,0,0,-4,4,46,7,6,0,80,638,990,966.8,23.2,0.289,0.188,0.00809,0.477,0.0206,3,0.203,0.681,0.0293,22.5,0.953,0.977,0.931,40.7,39.8,119,2860
2011-01-04,2010,4,14,4,748.17,0.43,2,Mod_Wet,46,7,6,4,76,139,0.19,609.2,0.81,609.2,0,0,0,0,-4,4,46,7,6,0,80,668,990,966.9,23.1,0.306,0.208,0.009,0.514,0.0223,3,0.217,0.731,0.0316,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
2011-01-05,2010,4,14,5,770.32,0.42,2,Mod_Wet,46,7,6,4,76,139,0.18,631.3,0.82,631.3,0,0,0,0,-4,4,46,7,6,0,80,690,990,967,23,0.319,0.223,0.00968,0.542,0.0235,3,0.227,0.768,0.0334,22.3,0.955,0.98,0.936,43.9,43,129,3100
2011-01-06,2010,4,14,6,791.07,0.41,2,Mod_Wet,46,7,6,4,76,139,0.18,652.1,0.82,652.1,0,0,0,0,-4,4,46,7,6,0,80,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.035,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2011-01-07,2010,4,15,7,819.43,0.39,2,Mod_Wet,46,7,6,4,76,139,0.17,680.4,0.83,680.4,0,0,0,0,-4,4,46,7,6,0,80,739,990,967.2,22.8,0.347,0.256,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,22,0.957,0.98,0.938,46.8,45.8,137,3300
2011-01-08,2010,4,15,8,851.78,0.38,2,Mod_Wet,46,7,6,4,76,139,0.16,712.8,0.84,712.8,0,0,0,0,-4,4,46,7,6,0,80,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.0399,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2011-01-09,2010,4,15,9,891.39,0.37,2,Mod_Wet,46,7,6,4,76,139,0.16,752.4,0.84,752.4,0,0,0,0,-4,4,46,7,6,0,80,811,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0311,3,0.281,0.982,0.0436,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2011-01-10,2010,4,15,10,938.59,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,799.6,0.85,799.6,0,0,0,0,-4,4,46,7,6,0,80,859,990,967.7,22.3,0.441,0.326,0.0146,0.767,0.0343,4,0.212,0.979,0.0438,21.4,0.953,0.976,0.93,39.9,39,156,3740
2011-01-11,2010,4,15,11,983.87,0.34,2,Mod_Wet,46,7,6,4,76,139,0.14,844.9,0.86,844.9,0,0,0,0,-4,4,46,7,6,0,80,904,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.7,40.9,163,3920
2011-01-12,2010,4,15,12,1031.3,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,892.3,0.86,892.3,0,0,0,0,-4,4,46,7,6,0,80,951,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2011-01-13,2010,4,15,13,1075.4,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,936.4,0.87,936.4,0,0,0,0,-4,4,46,7,6,0,80,995,990,968.1,21.9,0.566,0.392,0.0179,0.958,0.0438,4,0.259,1.22,0.0557,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2011-01-14,2010,4,16,14,1120.8,0.32,2,Mod_Wet,46,7,6,4,76,139,0.12,981.8,0.88,981.8,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.612,0.414,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47,46,184,4420
2011-01-15,2010,4,16,15,1167.6,0.31,2,Mod_Wet,46,7,6,4,76,139,0.12,1029,0.88,1029,0,0,0,0,-4,4,46,7,6,0,80,1090,990,968.4,21.6,0.68,0.487,0.0226,1.17,0.0541,4,0.286,1.45,0.0674,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2011-01-16,2010,4,16,16,1215.5,0.3,2,Mod_Wet,46,7,6,4,76,139,0.11,1077,0.89,1077,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.751,0.595,0.0278,1.35,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.8,48.2,193,4630
2011-01-17,2010,4,16,17,1270.5,0.29,2,Mod_Wet,46,7,6,4,76,139,0.11,1132,0.89,1100,32,7,1,1,-3,26,53,8,7,1,102,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2011-01-18,2010,4,16,18,1326.8,0.28,2,Mod_Wet,46,7,6,4,76,139,0.1,1188,0.9,1100,88,20,3,3,-1,63,66,10,9,3,139,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-01-19,2010,4,16,19,1378.2,0.27,2,Mod_Wet,46,7,6,4,76,139,0.1,1239,0.9,1100,139,31,4,4,0,100,77,11,10,4,176,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2011-01-20,2010,4,16,20,1405.8,0.27,2,Mod_Wet,46,7,6,4,76,139,0.099,1267,0.9,1100,167,38,5,5,1,118,84,12,11,5,194,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.9,47.9,191,4600
2011-01-21,2010,4,17,21,1427.5,0.26,1,Wet,49,8,7,5,81,150,0.1,1278,0.9,1100,178,40,5,5,0,128,89,13,12,5,209,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-01-22,2010,4,17,22,1443.1,0.26,1,Wet,49,8,7,5,81,150,0.1,1293,0.9,1100,193,44,6,6,1,136,93,14,13,6,217,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-01-23,2010,4,17,23,1458.7,0.26,1,Wet,49,8,7,5,81,150,0.1,1309,0.9,1100,209,47,6,6,1,149,96,14,13,6,230,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-01-24,2010,4,17,24,1474.4,0.25,1,Wet,49,8,7,5,81,150,0.1,1324,0.9,1100,224,51,7,7,2,157,100,15,14,7,238,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-01-25,2010,4,17,25,1490.2,0.25,1,Wet,49,8,7,5,81,150,0.1,1340,0.9,1100,240,51,7,7,2,173,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-01-26,2010,4,17,26,1512.5,0.25,1,Wet,49,8,7,5,81,150,0.099,1362,0.9,1100,262,51,8,8,3,192,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2011-01-27,2010,4,17,27,1534.9,0.24,1,Wet,49,8,7,5,81,150,0.098,1385,0.9,1100,285,51,9,9,4,212,100,17,16,9,293,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-01-28,2010,4,18,28,1563.9,0.24,1,Wet,49,8,7,5,81,150,0.096,1414,0.9,1100,314,51,9,10,4,240,100,17,17,9,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-01-29,2010,4,18,29,1593.1,0.23,1,Wet,49,8,7,5,81,150,0.094,1443,0.91,1100,343,51,10,10,5,267,100,18,17,10,348,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-01-30,2010,4,18,30,1629.1,0.23,1,Wet,49,8,7,5,81,150,0.092,1479,0.91,1100,379,51,10,12,6,300,100,18,19,11,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-01-31,2010,4,18,31,1672.1,0.22,1,Wet,49,8,7,5,81,150,0.09,1522,0.91,1100,422,51,10,13,8,340,100,18,20,13,421,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-02-01,2010,5,18,32,1722.3,0.21,1,Wet,55,10,10,8,114,197,0.11,1525,0.89,1100,425,45,8,13,5,354,100,18,23,13,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-02-02,2010,5,18,33,1786.7,0.2,1,Wet,55,10,10,8,114,197,0.11,1590,0.89,1100,490,45,8,15,7,415,100,18,25,15,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-02-03,2010,5,18,34,1852,0.19,1,Wet,55,10,10,8,114,197,0.11,1655,0.89,1100,555,45,8,15,9,478,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
