date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-02-04,2010,5,19,35,1925.2,0.19,1,Wet,55,10,10,8,114,197,0.1,1728,0.9,1100,628,45,8,15,11,549,100,18,25,19,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-02-05,2010,5,19,36,1999.4,0.18,1,Wet,55,10,10,8,114,197,0.099,1802,0.9,1100,702,45,8,15,13,621,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2011-02-06,2010,5,19,37,2074.6,0.17,1,Wet,55,10,10,8,114,197,0.095,1878,0.91,1100,778,45,8,15,15,695,100,18,25,23,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-02-07,2010,5,19,38,2158,0.16,1,Wet,55,10,10,8,114,197,0.091,1961,0.91,1100,861,45,8,15,18,775,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-02-08,2010,5,19,39,2257.4,0.15,1,Wet,55,10,10,8,114,197,0.087,2060,0.91,1100,960,45,8,15,21,871,100,18,25,29,985,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-02-09,2010,5,19,40,2328.2,0.15,1,Wet,55,10,10,8,114,197,0.085,2131,0.92,1100,1030,45,8,15,23,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-02-10,2010,5,19,41,2392.2,0.14,1,Wet,55,10,10,8,114,197,0.082,2195,0.92,1100,1100,45,8,15,25,1000,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-02-11,2010,5,20,42,2449.1,0.13,1,Wet,55,10,10,8,114,197,0.08,2252,0.92,1100,1150,45,8,15,27,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-02-12,2010,5,20,43,2506.4,0.13,1,Wet,55,10,10,8,114,197,0.079,2309,0.92,1100,1210,45,8,15,28,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-02-13,2010,5,20,44,2564.2,0.13,1,Wet,55,10,10,8,114,197,0.077,2367,0.92,1100,1270,45,8,15,30,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2011-02-14,2010,5,20,45,2622.3,0.12,1,Wet,55,10,10,8,114,197,0.075,2425,0.93,1100,1330,45,8,15,32,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-02-15,2010,5,20,46,2673.1,0.12,1,Wet,55,10,10,8,114,197,0.074,2476,0.93,1100,1380,45,8,15,33,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2011-02-16,2010,5,20,47,2724.1,0.12,1,Wet,55,10,10,8,114,197,0.072,2527,0.93,1100,1430,45,8,15,35,1320,100,18,25,43,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2011-02-17,2010,5,20,48,2775.4,0.11,1,Wet,55,10,10,8,114,197,0.071,2578,0.93,1100,1480,45,8,15,36,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2011-02-18,2010,5,21,49,2819.1,0.11,1,Wet,55,10,10,8,114,197,0.07,2622,0.93,1100,1520,45,8,15,38,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2011-02-19,2010,5,21,50,2854.9,0.11,1,Wet,55,10,10,8,114,197,0.069,2658,0.93,1100,1560,45,8,15,39,1450,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2011-02-20,2010,5,21,51,2890.9,0.1,1,Wet,55,10,10,8,114,197,0.068,2694,0.93,1100,1590,45,8,15,40,1490,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2011-02-21,2010,5,21,52,2927.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.055,2765,0.94,1100,1670,51,10,18,45,1540,100,18,25,50,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2011-02-22,2010,5,21,53,2955.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.055,2793,0.94,1100,1690,51,10,18,46,1570,100,18,25,51,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2011-02-23,2010,5,21,54,2975.4,0.099,2,Mod_Wet,49,8,7,5,93,162,0.054,2813,0.95,1100,1710,51,10,18,46,1590,100,18,25,51,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2011-02-24,2010,5,21,55,2995.7,0.098,2,Mod_Wet,49,8,7,5,93,162,0.054,2834,0.95,1100,1730,51,10,18,47,1610,100,18,25,52,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2011-02-25,2010,5,22,56,3007.8,0.097,2,Mod_Wet,49,8,7,5,93,162,0.054,2846,0.95,1100,1750,51,10,18,47,1620,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2011-02-26,2010,5,22,57,3020,0.096,2,Mod_Wet,49,8,7,5,93,162,0.054,2858,0.95,1100,1760,51,10,18,48,1630,100,18,25,53,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2011-02-27,2010,5,22,58,3032.2,0.095,2,Mod_Wet,49,8,7,5,93,162,0.053,2870,0.95,1100,1770,51,10,18,48,1640,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2011-02-28,2010,5,22,59,3044.4,0.094,2,Mod_Wet,49,8,7,5,93,162,0.053,2882,0.95,1100,1780,51,10,18,48,1660,100,18,25,53,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2011-03-01,2010,6,22,60,3056.6,0.093,2,Mod_Wet,59,11,12,13,144,239,0.078,2818,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-03-02,2010,6,22,61,3068.8,0.092,2,Mod_Wet,59,11,12,13,144,239,0.078,2830,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2011-03-03,2010,6,22,62,3081.1,0.091,2,Mod_Wet,59,11,12,13,144,239,0.078,2842,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2011-03-04,2010,6,23,63,3101.5,0.09,2,Mod_Wet,59,11,12,13,144,239,0.077,2863,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2011-03-05,2010,6,23,64,3122,0.088,2,Mod_Wet,59,11,12,13,144,239,0.077,2883,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-03-06,2010,6,23,65,3150.8,0.086,2,Mod_Wet,59,11,12,13,144,239,0.076,2912,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2011-03-07,2010,6,23,66,3171.3,0.085,2,Mod_Wet,59,11,12,13,144,239,0.075,2932,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2011-03-08,2010,6,23,67,3191.9,0.083,2,Mod_Wet,59,11,12,13,144,239,0.075,2953,0.93,1100,1850,41,7,13,43,1750,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2011-03-09,2010,6,23,68,3212.6,0.082,2,Mod_Wet,59,11,12,13,144,239,0.074,2974,0.93,1100,1870,41,7,13,43,1770,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2011-03-10,2010,6,23,69,3233.3,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2011-03-11,2010,6,24,70,3245.7,0.079,2,Mod_Wet,59,11,12,13,144,239,0.074,3007,0.93,1100,1910,41,7,13,44,1800,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2011-03-12,2010,6,24,71,3258.2,0.078,2,Mod_Wet,59,11,12,13,144,239,0.073,3019,0.93,1100,1920,41,7,13,45,1810,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2011-03-13,2010,6,24,72,3278.9,0.077,2,Mod_Wet,59,11,12,13,144,239,0.073,3040,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2011-03-14,2010,6,24,73,3291.4,0.076,2,Mod_Wet,59,11,12,13,144,239,0.073,3052,0.93,1100,1950,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2011-03-15,2010,6,24,74,3303.9,0.075,2,Mod_Wet,59,11,12,13,144,239,0.072,3065,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2011-03-16,2010,6,24,75,3316.4,0.074,2,Mod_Wet,59,11,12,13,144,239,0.072,3077,0.93,1100,1980,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2011-03-17,2010,6,24,76,3328.9,0.072,2,Mod_Wet,59,11,12,13,144,239,0.072,3090,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2011-03-18,2010,6,25,77,3349.8,0.071,2,Mod_Wet,59,11,12,13,144,239,0.071,3111,0.93,1100,2010,41,7,13,47,1900,100,18,25,60,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2011-03-19,2010,6,25,78,3370.8,0.069,2,Mod_Wet,59,11,12,13,144,239,0.071,3132,0.93,1100,2030,41,7,13,48,1920,100,18,25,61,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2011-03-20,2010,6,25,79,3391.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.07,3153,0.93,1100,2050,41,7,13,49,1940,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2011-03-21,2010,6,25,80,3412.8,0.066,2,Mod_Wet,59,11,12,13,144,239,0.07,3174,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2011-03-22,2010,6,25,81,3433.8,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2011-03-23,2010,6,25,82,3454.9,0.063,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2011-03-24,2010,6,25,83,3476,0.061,2,Mod_Wet,59,11,12,13,144,239,0.069,3237,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2011-03-25,2010,6,26,84,3497.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.068,3258,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2011-03-26,2010,6,26,85,3518.4,0.058,2,Mod_Wet,59,11,12,13,144,239,0.068,3279,0.93,1100,2180,41,7,13,52,2070,100,18,25,65,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2011-03-27,2010,6,26,86,3548.1,0.056,2,Mod_Wet,59,11,12,13,144,239,0.067,3309,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2011-03-28,2010,6,26,87,3577.9,0.055,2,Mod_Wet,59,11,12,13,144,239,0.067,3339,0.93,1100,2240,41,7,13,54,2120,100,18,25,67,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2011-03-29,2010,6,26,88,3616.3,0.052,2,Mod_Wet,59,11,12,13,144,239,0.066,3377,0.93,1100,2280,41,7,13,55,2160,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2011-03-30,2010,6,26,89,3654.9,0.05,2,Mod_Wet,59,11,12,13,144,239,0.065,3416,0.94,1100,2320,41,7,13,56,2200,100,18,25,69,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2011-03-31,2010,6,26,90,3702.1,0.048,2,Mod_Wet,59,11,12,13,144,239,0.065,3463,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2011-04-01,2010,7,27,91,3758.2,0.045,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2011-04-02,2010,7,27,92,3814.5,0.042,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2011-04-03,2010,7,27,93,3879.7,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3585,0.92,1100,2490,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2011-04-04,2010,7,27,94,3954.1,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3659,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2011-04-05,2010,7,27,95,4028.7,0.032,2,Mod_Wet,70,14,18,25,168,295,0.073,3734,0.93,1100,2630,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2011-04-06,2010,7,27,96,4112.7,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3818,0.93,1100,2720,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2011-04-07,2010,7,27,97,4197.1,0.027,2,Mod_Wet,70,14,18,25,168,295,0.07,3902,0.93,1100,2800,30,4,7,55,2710,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2011-04-08,2010,7,28,98,4281.9,0.024,2,Mod_Wet,70,14,18,25,168,295,0.069,3987,0.93,1100,2890,30,4,7,55,2790,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2011-04-09,2010,7,28,99,4358.2,0.022,2,Mod_Wet,70,14,18,25,168,295,0.068,4063,0.93,1100,2960,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2011-04-10,2010,7,28,100,4416.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2011-04-11,2010,7,28,101,4457.5,0.019,2,Mod_Wet,70,14,18,25,168,295,0.066,4163,0.93,1100,3060,30,4,7,55,2970,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2011-04-12,2010,7,28,102,4489.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2011-04-13,2010,7,28,103,4521,0.018,2,Mod_Wet,70,14,18,25,168,295,0.065,4226,0.94,1100,3130,30,4,7,55,3030,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2011-04-14,2010,7,28,104,4543.8,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2011-04-15,2010,7,29,105,4557.4,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4262,0.94,1100,3160,30,4,7,55,3070,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2011-04-16,2010,7,29,106,4562,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2011-04-17,2010,7,29,107,4566.5,0.016,2,Mod_Wet,70,14,18,25,168,295,0.065,4272,0.94,1100,3170,30,4,7,55,3080,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2011-04-18,2010,7,29,108,4562,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2011-04-19,2010,7,29,109,4548.3,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2011-04-20,2010,7,29,110,4525.6,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2011-04-21,2010,7,29,111,4502.9,0.018,1,Wet,84,14,20,27,219,364,0.081,4139,0.92,1100,3040,16,4,5,53,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2011-04-22,2010,7,30,112,4471.1,0.019,1,Wet,84,14,20,27,219,364,0.081,4107,0.92,1100,3010,16,4,5,53,2930,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2011-04-23,2010,7,30,113,4439.4,0.019,1,Wet,84,14,20,27,219,364,0.082,4075,0.92,1100,2980,16,4,5,53,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2011-04-24,2010,7,30,114,4407.8,0.02,1,Wet,84,14,20,27,219,364,0.083,4044,0.92,1100,2940,16,4,5,53,2870,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2011-04-25,2010,7,30,115,4367.2,0.021,1,Wet,84,14,20,27,219,364,0.083,4003,0.92,1100,2900,16,4,5,53,2830,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2011-04-26,2010,7,30,116,4317.8,0.023,1,Wet,84,14,20,27,219,364,0.084,3954,0.92,1100,2850,16,4,5,53,2780,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2011-04-27,2010,7,30,117,4268.5,0.024,1,Wet,84,14,20,27,219,364,0.085,3905,0.92,1100,2810,16,4,5,53,2730,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2011-04-28,2010,7,30,118,4219.4,0.026,1,Wet,84,14,20,27,219,364,0.086,3855,0.91,1100,2760,16,4,5,53,2680,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2011-04-29,2010,7,31,119,4161.5,0.028,1,Wet,84,14,20,27,219,364,0.087,3797,0.91,1100,2700,16,4,5,53,2620,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2011-04-30,2010,7,31,120,4103.8,0.029,1,Wet,84,14,20,27,219,364,0.089,3740,0.91,1100,2640,16,4,5,52,2560,100,18,25,79,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2011-05-01,2010,8,31,121,4046.4,0.032,2,Mod_Wet,65,14,17,23,202,321,0.079,3725,0.92,1100,2630,35,4,8,56,2520,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2011-05-02,2010,8,31,122,3989.2,0.034,2,Mod_Wet,65,14,17,23,202,321,0.081,3668,0.92,1100,2570,35,4,8,54,2470,100,18,25,77,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2011-05-03,2010,8,31,123,3932.2,0.037,2,Mod_Wet,65,14,17,23,202,321,0.082,3611,0.92,1100,2510,35,4,8,52,2410,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2011-05-04,2010,8,31,124,3875.4,0.039,2,Mod_Wet,65,14,17,23,202,321,0.083,3554,0.92,1100,2450,35,4,8,51,2360,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2011-05-05,2010,8,31,125,3818.8,0.042,2,Mod_Wet,65,14,17,23,202,321,0.084,3498,0.92,1100,2400,35,4,8,49,2300,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2011-05-06,2010,8,32,126,3762.5,0.045,2,Mod_Wet,65,14,17,23,202,321,0.085,3442,0.92,1100,2340,35,4,8,47,2250,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2011-05-07,2010,8,32,127,3706.4,0.048,2,Mod_Wet,65,14,17,23,202,321,0.087,3385,0.91,1100,2290,35,4,8,46,2190,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2011-05-08,2010,8,32,128,3650.6,0.05,2,Mod_Wet,65,14,17,23,202,321,0.088,3330,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2011-05-09,2010,8,32,129,3595,0.054,2,Mod_Wet,65,14,17,23,202,321,0.089,3274,0.91,1100,2170,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2011-05-10,2010,8,32,130,3539.6,0.057,2,Mod_Wet,65,14,17,23,202,321,0.091,3219,0.91,1100,2120,35,4,8,41,2030,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2011-05-11,2010,8,32,131,3484.5,0.06,2,Mod_Wet,65,14,17,23,202,321,0.092,3163,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2011-05-12,2010,8,32,132,3429.6,0.064,2,Mod_Wet,65,14,17,23,202,321,0.094,3109,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2011-05-13,2010,8,33,133,3375,0.069,2,Mod_Wet,65,14,17,23,202,321,0.095,3054,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2011-05-14,2010,8,33,134,3328.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2011-05-15,2010,8,33,135,3283.1,0.076,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2011-05-16,2010,8,33,136,3220.9,0.081,2,Mod_Wet,65,14,17,23,202,321,0.1,2900,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2011-05-17,2010,8,33,137,3150.8,0.086,2,Mod_Wet,65,14,17,23,202,321,0.1,2830,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2011-05-18,2010,8,33,138,3089.3,0.091,2,Mod_Wet,65,14,17,23,202,321,0.1,2768,0.9,1100,1670,35,4,8,27,1590,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2011-05-19,2010,8,33,139,3028.1,0.095,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2011-05-20,2010,8,34,140,2967.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2011-05-21,2010,8,34,141,2907,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2586,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2011-05-22,2010,8,34,142,2846.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2011-05-23,2010,8,34,143,2787.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2466,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2011-05-24,2010,8,34,144,2728,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2407,0.88,1100,1310,35,4,8,16,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2011-05-25,2010,8,34,145,2669.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2011-05-26,2010,8,34,146,2618.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2011-05-27,2010,8,35,147,2568,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2247,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2011-05-28,2010,8,35,148,2517.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2011-05-29,2010,8,35,149,2468.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-05-30,2010,8,35,150,2418.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-05-31,2010,8,35,151,2369.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2011-06-01,2010,9,35,152,2320.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2064,0.89,1100,964,38,6,11,13,896,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-06-02,2010,9,35,153,2272.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2015,0.89,1100,915,38,6,11,11,849,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-06-03,2010,9,36,154,2209.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1952,0.88,1100,852,38,6,11,10,787,100,18,25,26,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-06-04,2010,9,36,155,2147.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1890,0.88,1100,790,38,6,11,8,727,100,18,25,24,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-06-05,2010,9,36,156,2085.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1828,0.88,1100,728,38,6,11,6,667,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2011-06-06,2010,9,36,157,2031.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1774,0.87,1100,674,38,6,11,4,615,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2011-06-07,2010,9,36,158,1978.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1721,0.87,1100,621,38,6,11,3,563,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2011-06-08,2010,9,36,159,1925.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-06-09,2010,9,36,160,1879.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-06-10,2010,9,37,161,1834.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-06-11,2010,9,37,162,1790.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-06-12,2010,9,37,163,1745.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2011-06-13,2010,9,37,164,1702.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-06-14,2010,9,37,165,1665.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2011-06-15,2010,9,37,166,1629.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-06-16,2010,9,37,167,1593.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1336,0.84,1100,236,38,6,7,-9,194,100,18,21,7,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-06-17,2010,9,38,168,1557.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-06-18,2010,9,38,169,1522.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-06-19,2010,9,38,170,1487.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2011-06-20,2010,9,38,171,1458.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-06-21,2010,9,38,172,1430.6,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1174,0.82,1100,74,17,2,2,-14,67,79,14,16,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-06-22,2010,9,38,173,1402.8,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-06-23,2010,9,38,174,1356.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1100,0.81,1100,0,0,0,0,-16,16,62,12,14,0,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-06-24,2010,9,39,175,1305.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.2,1049,0.8,1049,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.753,0.533,0.0252,1.29,0.0608,4,0.29,1.58,0.0745,19.6,0.954,0.98,0.935,48,47,188,4520
2011-06-25,2010,9,39,176,1261.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,1005,0.8,1005,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.688,0.434,0.0204,1.12,0.0527,4,0.281,1.4,0.0659,19.9,0.955,0.98,0.936,46.7,45.8,183,4400
2011-06-26,2010,9,39,177,1218.4,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
2011-06-27,2010,9,39,178,1181.6,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,924.6,0.78,924.6,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.582,0.386,0.018,0.968,0.045,4,0.255,1.22,0.0568,20.3,0.955,0.98,0.936,43.9,43.1,172,4130
2011-06-28,2010,9,39,179,1145.4,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,888.4,0.78,888.4,0,0,0,0,-16,16,62,12,14,0,169,976,990,968.4,21.6,0.549,0.369,0.017,0.918,0.0424,4,0.242,1.16,0.0536,20.5,0.955,0.98,0.935,42.6,41.7,167,4010
2011-06-29,2010,9,39,180,1115.4,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2011-06-30,2010,9,39,181,1085.9,0.32,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
2011-07-01,2010,10,40,182,1057,0.33,2,Mod_Wet,58,11,11,11,136,227,0.21,830,0.79,830,0,0,0,0,-11,11,58,11,11,0,147,910,990,968.1,21.9,0.488,0.341,0.0155,0.829,0.0378,4,0.223,1.05,0.048,20.9,0.953,0.977,0.932,40.5,39.6,158,3800
2011-07-02,2010,10,40,183,1028.8,0.34,2,Mod_Wet,58,11,11,11,136,227,0.22,801.8,0.78,801.8,0,0,0,0,-11,11,58,11,11,0,147,882,990,968,22,0.462,0.327,0.0149,0.789,0.0359,4,0.213,1,0.0455,21,0.953,0.975,0.929,39.3,38.3,153,3680
2011-07-03,2010,10,40,184,1006.1,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,779.1,0.77,779.1,0,0,0,0,-11,11,58,11,11,0,147,859,990,967.9,22.1,0.441,0.316,0.0143,0.757,0.0343,3,0.288,1.05,0.0473,21,0.956,0.98,0.937,51.2,48.2,145,3470
2011-07-04,2010,10,40,185,983.87,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,756.9,0.77,756.9,0,0,0,0,-11,11,58,11,11,0,147,837,990,967.8,22.2,0.421,0.305,0.0138,0.726,0.0328,3,0.282,1.01,0.0455,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2011-07-05,2010,10,40,186,962.14,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,735.1,0.76,735.1,0,0,0,0,-11,11,58,11,11,0,147,815,990,967.7,22.3,0.401,0.292,0.0131,0.693,0.0312,3,0.273,0.967,0.0434,21.3,0.957,0.98,0.937,48.9,48,144,3450
2011-07-06,2010,10,40,187,940.91,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
2011-07-07,2010,10,40,188,924.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2011-07-08,2010,10,41,189,908.99,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2011-07-09,2010,10,41,190,893.56,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2011-07-10,2010,10,41,191,878.54,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2011-07-11,2010,10,41,192,863.93,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2011-07-12,2010,10,41,193,849.79,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2011-07-13,2010,10,41,194,836.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2011-07-14,2010,10,41,195,823.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2011-07-15,2010,10,42,196,810.61,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2011-07-16,2010,10,42,197,802.16,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2011-07-17,2010,10,42,198,794.14,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2011-07-18,2010,10,42,199,786.62,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2011-07-19,2010,10,42,200,779.74,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2011-07-20,2010,10,42,201,771.69,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,544.7,0.71,544.7,0,0,0,0,-11,11,58,11,11,0,147,625,990,967,23,0.282,0.165,0.00716,0.446,0.0194,3,0.188,0.634,0.0275,22.4,0.95,0.971,0.923,37.9,36.8,110,2650
2011-07-21,2010,10,42,202,762.39,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2011-07-22,2010,10,43,203,749.53,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2011-07-23,2010,10,43,204,738.32,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2011-07-24,2010,10,43,205,726.57,0.44,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2011-07-25,2010,10,43,206,714.81,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-07-26,2010,10,43,207,703.6,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2011-07-27,2010,10,43,208,693.48,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2011-07-28,2010,10,43,209,682.82,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2011-07-29,2010,10,44,210,672.15,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2011-07-30,2010,10,44,211,662.03,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2011-07-31,2010,10,44,212,653.01,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2011-08-01,2010,11,44,213,642.35,0.47,1,Wet,58,10,10,7,117,202,0.31,440.4,0.69,440.4,0,0,0,0,-7,7,58,10,10,0,124,518,990,966.5,23.5,0.221,0.107,0.00454,0.328,0.0139,2,0.24,0.568,0.0241,23,0.957,0.98,0.938,47.5,46.5,93,2230
2011-08-02,2010,11,44,214,632.23,0.47,1,Wet,58,10,10,7,117,202,0.32,430.2,0.68,430.2,0,0,0,0,-7,7,58,10,10,0,124,508,990,966.4,23.6,0.215,0.102,0.00433,0.317,0.0135,2,0.233,0.55,0.0233,23,0.957,0.98,0.938,46.5,45.5,91.1,2190
2011-08-03,2010,11,44,215,622.11,0.48,1,Wet,58,10,10,7,117,202,0.33,420.1,0.68,420.1,0,0,0,0,-7,7,58,10,10,0,124,498,990,966.4,23.6,0.211,0.0973,0.00412,0.309,0.0131,2,0.226,0.535,0.0226,23.1,0.956,0.98,0.937,45.5,44.5,89.1,2140
2011-08-04,2010,11,44,216,613.09,0.48,1,Wet,58,10,10,7,117,202,0.33,411.1,0.67,411.1,0,0,0,0,-7,7,58,10,10,0,124,489,990,966.4,23.6,0.208,0.093,0.00393,0.301,0.0127,2,0.22,0.521,0.022,23.1,0.956,0.98,0.936,44.5,43.7,87.3,2100
2011-08-05,2010,11,45,217,603.52,0.49,1,Wet,58,10,10,7,117,202,0.34,401.5,0.67,401.5,0,0,0,0,-7,7,58,10,10,0,124,480,990,966.3,23.7,0.205,0.0885,0.00374,0.293,0.0124,2,0.214,0.507,0.0214,23.2,0.955,0.98,0.936,43.6,42.7,85.4,2050
2011-08-06,2010,11,45,218,593.95,0.49,1,Wet,58,10,10,7,117,202,0.34,391.9,0.66,391.9,0,0,0,0,-7,7,58,10,10,0,124,470,990,966.3,23.7,0.201,0.084,0.00354,0.285,0.012,2,0.207,0.492,0.0208,23.2,0.954,0.98,0.935,42.6,41.7,83.5,2000
2011-08-07,2010,11,45,219,584.92,0.49,1,Wet,58,10,10,7,117,202,0.34,382.9,0.66,382.9,0,0,0,0,-7,7,58,10,10,0,124,461,990,966.2,23.8,0.198,0.0797,0.00335,0.278,0.0117,2,0.201,0.479,0.0201,23.3,0.953,0.98,0.933,41.7,40.8,81.6,1960
2011-08-08,2010,11,45,220,576.99,0.5,1,Wet,58,10,10,7,117,202,0.35,375,0.65,375,0,0,0,0,-7,7,58,10,10,0,124,453,990,966.2,23.8,0.195,0.076,0.00319,0.271,0.0114,2,0.196,0.467,0.0196,23.3,0.952,0.978,0.931,40.8,39.9,79.9,1920
2011-08-09,2010,11,45,221,568.52,0.5,1,Wet,58,10,10,7,117,202,0.35,366.5,0.65,366.5,0,0,0,0,-7,7,58,10,10,0,124,445,990,966.2,23.8,0.192,0.072,0.00302,0.264,0.0111,2,0.19,0.454,0.0191,23.4,0.951,0.976,0.928,40,39,78,1870
2011-08-10,2010,11,45,222,560.04,0.51,1,Wet,58,10,10,7,117,202,0.36,358,0.64,358,0,0,0,0,-7,7,58,10,10,0,124,436,990,966.1,23.9,0.189,0.068,0.00285,0.257,0.0108,2,0.184,0.442,0.0185,23.4,0.95,0.974,0.925,39.1,38.1,76.1,1830
2011-08-11,2010,11,45,223,551.57,0.51,1,Wet,58,10,10,7,117,202,0.37,349.6,0.63,349.6,0,0,0,0,-7,7,58,10,10,0,124,428,990,966.1,23.9,0.186,0.064,0.00268,0.25,0.0105,2,0.178,0.429,0.0179,23.5,0.949,0.972,0.922,38.2,37.1,74.3,1780
2011-08-12,2010,11,46,224,543.64,0.52,1,Wet,58,10,10,7,117,202,0.37,341.6,0.63,341.6,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0603,0.00252,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.4,36.2,72.5,1740
2011-08-13,2010,11,46,225,535.71,0.52,1,Wet,58,10,10,7,117,202,0.38,333.7,0.62,333.7,0,0,0,0,-7,7,58,10,10,0,124,412,990,966,24,0.181,0.0565,0.00236,0.237,0.00989,2,0.168,0.405,0.0169,23.6,0.946,0.97,0.918,36.5,35.4,70.8,1700
2011-08-14,2010,11,46,226,528.87,0.52,1,Wet,58,10,10,7,117,202,0.38,326.9,0.62,326.9,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.178,0.0533,0.00222,0.232,0.00965,2,0.163,0.395,0.0164,23.6,0.945,0.97,0.917,35.8,34.7,69.4,1670
2011-08-15,2010,11,46,227,521.49,0.53,1,Wet,58,10,10,7,117,202,0.39,319.5,0.61,319.5,0,0,0,0,-7,7,58,10,10,0,124,397,990,965.9,24.1,0.176,0.0498,0.00207,0.226,0.00938,2,0.158,0.384,0.016,23.7,0.944,0.97,0.916,35,34,67.9,1630
2011-08-16,2010,11,46,228,514.1,0.53,1,Wet,58,10,10,7,117,202,0.39,312.1,0.61,312.1,0,0,0,0,-7,7,58,10,10,0,124,390,990,965.9,24.1,0.173,0.0463,0.00192,0.22,0.00911,2,0.153,0.373,0.0155,23.7,0.943,0.97,0.915,34.2,33.2,66.4,1590
2011-08-17,2010,11,46,229,506.72,0.54,1,Wet,58,10,10,7,117,202,0.4,304.7,0.6,304.7,0,0,0,0,-7,7,58,10,10,0,124,383,990,965.9,24.1,0.171,0.0428,0.00178,0.213,0.00885,2,0.148,0.362,0.015,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2011-08-18,2010,11,46,230,499.89,0.54,1,Wet,58,10,10,7,117,202,0.4,297.9,0.6,297.9,0,0,0,0,-7,7,58,10,10,0,124,376,990,965.8,24.2,0.168,0.0396,0.00164,0.208,0.0086,2,0.144,0.351,0.0145,23.8,0.941,0.97,0.912,32.7,31.7,63.4,1520
2011-08-19,2010,11,47,231,493.05,0.54,1,Wet,58,10,10,7,117,202,0.41,291.1,0.59,291.1,0,0,0,0,-7,7,58,10,10,0,124,369,990,965.8,24.2,0.166,0.0364,0.0015,0.202,0.00836,2,0.139,0.341,0.0141,23.8,0.939,0.97,0.911,31.9,31,62,1490
2011-08-20,2010,11,47,232,487.31,0.55,1,Wet,58,10,10,7,117,202,0.41,285.3,0.58,285.3,0,0,0,0,-7,7,58,10,10,0,124,363,990,965.8,24.2,0.164,0.0337,0.00139,0.197,0.00816,2,0.135,0.333,0.0137,23.9,0.938,0.97,0.91,31.3,30.4,60.8,1460
2011-08-21,2010,11,47,233,481.02,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2011-08-22,2010,11,47,234,474.73,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2011-08-23,2010,11,47,235,468.44,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2011-08-24,2010,11,47,236,462.15,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2011-08-25,2010,11,47,237,456.41,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2011-08-26,2010,11,48,238,450.67,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2011-08-27,2010,11,48,239,444.92,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2011-08-28,2010,11,48,240,439.18,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2011-08-29,2010,11,48,241,434.53,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,250.5,0.58,250.5,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000706,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2011-08-30,2010,11,48,242,429.34,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
