date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-08-31,2010,11,48,243,424.14,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,240.1,0.57,240.1,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2011-09-01,2010,12,48,244,417.85,0.6,2,Mod_Wet,46,7,6,4,75,138,0.33,279.9,0.67,279.9,0,0,0,0,-4,4,46,7,6,0,79,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00759,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2011-09-02,2010,12,49,245,412.11,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,274.1,0.67,274.1,0,0,0,0,-4,4,46,7,6,0,79,333,990,965.5,24.5,0.153,0.0284,0.00116,0.181,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
2011-09-03,2010,12,49,246,405.82,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,267.8,0.66,267.8,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2011-09-04,2010,12,49,247,400.08,0.61,2,Mod_Wet,46,7,6,4,75,138,0.34,262.1,0.66,262.1,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0227,0.000923,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
2011-09-05,2010,12,49,248,394.34,0.61,2,Mod_Wet,46,7,6,4,75,138,0.35,256.3,0.65,256.3,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00677,2,0.116,0.282,0.0115,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2011-09-06,2010,12,49,249,389.69,0.62,2,Mod_Wet,46,7,6,4,75,138,0.35,251.7,0.65,251.7,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.3,24.7,0.145,0.0178,0.000722,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2011-09-07,2010,12,49,250,384.49,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
2011-09-08,2010,12,49,251,379.3,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,241.3,0.64,241.3,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2011-09-09,2010,12,50,252,374.1,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,236.1,0.63,236.1,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2011-09-10,2010,12,50,253,368.91,0.64,2,Mod_Wet,46,7,6,4,75,138,0.37,230.9,0.63,230.9,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0984,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.7,1190
2011-09-11,2010,12,50,254,364.26,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,226.3,0.62,226.3,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2011-09-12,2010,12,50,255,359.61,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-09-13,2010,12,50,256,354.96,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2011-09-14,2010,12,50,257,350.32,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2011-09-15,2010,12,50,258,346.76,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2011-09-16,2010,12,51,259,342.66,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2011-09-17,2010,12,51,260,338.56,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2011-09-18,2010,12,51,261,334.46,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2011-09-19,2010,12,51,262,330.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2011-09-20,2010,12,51,263,326.25,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2011-09-21,2010,12,51,264,322.15,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,995
2011-09-22,2010,12,51,265,318.6,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,180.6,0.57,180.6,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,975
2011-09-23,2010,12,52,266,315.04,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,177,0.56,177,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2011-09-24,2010,12,52,267,311.49,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2011-09-25,2010,12,52,268,307.93,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2011-09-26,2010,12,52,269,304.38,0.72,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2011-09-27,2010,12,52,270,301.92,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2011-09-28,2010,12,52,271,298.91,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,160.9,0.54,160.9,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,860
2011-09-29,2010,12,52,272,295.9,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2011-09-30,2010,12,53,273,292.89,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2011-10-01,2011,1,1,274,289.89,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.9,0.62,179.9,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2011-10-02,2011,1,1,275,292.89,0.73,2,Mod_Wet,41,6,4,3,56,110,0.38,182.9,0.62,182.9,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2011-10-03,2011,1,1,276,294.26,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,184.3,0.63,184.3,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2011-10-04,2011,1,1,277,291.8,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,181.8,0.62,181.8,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2011-10-05,2011,1,1,278,289.34,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.3,0.62,179.3,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,973
2011-10-06,2011,1,1,279,286.88,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,176.9,0.62,176.9,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2011-10-07,2011,1,1,280,284.42,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2011-10-08,2011,1,2,281,281.96,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2011-10-09,2011,1,2,282,279.49,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2011-10-10,2011,1,2,283,277.03,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2011-10-11,2011,1,2,284,274.57,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2011-10-12,2011,1,2,285,272.11,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2011-10-13,2011,1,2,286,269.65,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2011-10-14,2011,1,2,287,267.19,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2011-10-15,2011,1,3,288,264.73,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2011-10-16,2011,1,3,289,262.27,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2011-10-17,2011,1,3,290,259.81,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2011-10-18,2011,1,3,291,258.44,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2011-10-19,2011,1,3,292,261.45,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2011-10-20,2011,1,3,293,263.36,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2011-10-21,2011,1,3,294,263.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2011-10-22,2011,1,4,295,261.17,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2011-10-23,2011,1,4,296,259.81,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2011-10-24,2011,1,4,297,256.8,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2011-10-25,2011,1,4,298,254.34,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2011-10-26,2011,1,4,299,251.33,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2011-10-27,2011,1,4,300,248.87,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2011-10-28,2011,1,4,301,246.41,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2011-10-29,2011,1,5,302,243.95,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2011-10-30,2011,1,5,303,241.49,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2011-10-31,2011,1,5,304,239.03,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-11-01,2011,2,5,305,237.66,0.88,2,Mod_Wet,40,6,4,3,53,106,0.45,131.7,0.55,131.7,0,0,0,0,-3,3,40,6,4,0,56,182,990,964.6,25.4,0.0996,0.00694,0.000274,0.107,0.0042,1,0.12,0.227,0.00894,25.1,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-11-02,2011,2,5,306,238.48,0.87,2,Mod_Wet,40,6,4,3,53,106,0.44,132.5,0.56,132.5,0,0,0,0,-3,3,40,6,4,0,56,182,990,964.6,25.4,0.0999,0.00701,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2011-11-03,2011,2,5,307,240.39,0.87,2,Mod_Wet,40,6,4,3,53,106,0.44,134.4,0.56,134.4,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.101,0.00717,0.000283,0.108,0.00425,1,0.124,0.232,0.00914,25.1,0.933,0.97,0.905,30.9,30,30,719
2011-11-04,2011,2,5,308,240.67,0.87,2,Mod_Wet,40,6,4,3,53,106,0.44,134.7,0.56,134.7,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.0072,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,30,30,720
2011-11-05,2011,2,6,309,239.85,0.87,2,Mod_Wet,40,6,4,3,53,106,0.44,133.8,0.56,133.8,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.1,0.00713,0.000281,0.108,0.00424,1,0.123,0.231,0.0091,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2011-11-06,2011,2,6,310,241.76,0.86,2,Mod_Wet,40,6,4,3,53,106,0.44,135.8,0.56,135.8,0,0,0,0,-3,3,40,6,4,0,56,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00428,1,0.126,0.234,0.00924,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2011-11-07,2011,2,6,311,245.86,0.85,2,Mod_Wet,40,6,4,3,53,106,0.43,139.9,0.57,139.9,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00435,1,0.131,0.241,0.00954,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2011-11-08,2011,2,6,312,247.78,0.85,2,Mod_Wet,40,6,4,3,53,106,0.43,141.8,0.57,141.8,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.0078,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2011-11-09,2011,2,6,313,246.41,0.85,2,Mod_Wet,40,6,4,3,53,106,0.43,140.4,0.57,140.4,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00768,0.000303,0.11,0.00436,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2011-11-10,2011,2,6,314,245.04,0.86,2,Mod_Wet,40,6,4,3,53,106,0.43,139,0.57,139,0,0,0,0,-3,3,40,6,4,0,56,189,990,964.7,25.3,0.102,0.00757,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25.1,0.935,0.97,0.906,32,31,31,744
2011-11-11,2011,2,6,315,243.67,0.86,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2011-11-12,2011,2,7,316,243.4,0.86,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2011-11-13,2011,2,7,317,246.41,0.85,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2011-11-14,2011,2,7,318,247.78,0.85,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2011-11-15,2011,2,7,319,249.14,0.84,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2011-11-16,2011,2,7,320,250.51,0.84,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2011-11-17,2011,2,7,321,251.88,0.84,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2011-11-18,2011,2,7,322,254.89,0.83,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2011-11-19,2011,2,8,323,256.25,0.82,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2011-11-20,2011,2,8,324,258.17,0.82,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2011-11-21,2011,2,8,325,257.35,0.82,3,Normal,36,5,3,2,47,93,0.36,164.3,0.64,164.3,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2011-11-22,2011,2,8,326,257.07,0.82,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2011-11-23,2011,2,8,327,257.89,0.82,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2011-11-24,2011,2,8,328,261.45,0.81,3,Normal,36,5,3,2,47,93,0.36,168.4,0.64,168.4,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2011-11-25,2011,2,8,329,265,0.8,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2011-11-26,2011,2,9,330,269.1,0.79,3,Normal,36,5,3,2,47,93,0.35,176.1,0.65,176.1,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000425,0.124,0.00491,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2011-11-27,2011,2,9,331,275.39,0.77,3,Normal,36,5,3,2,47,93,0.34,182.4,0.66,182.4,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0113,0.000447,0.127,0.00503,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
2011-11-28,2011,2,9,332,280.04,0.76,3,Normal,36,5,3,2,47,93,0.33,187,0.67,187,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000463,0.129,0.00511,1,0.195,0.324,0.0129,24.9,0.951,0.98,0.932,43.3,42.5,42.5,1020
2011-11-29,2011,2,9,333,284.69,0.75,3,Normal,36,5,3,2,47,93,0.33,191.7,0.67,191.7,0,0,0,0,-2,2,36,5,3,0,49,236,990,964.8,25.2,0.119,0.012,0.000479,0.131,0.0052,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.6,43.6,1050
2011-11-30,2011,2,9,334,287.15,0.74,3,Normal,36,5,3,2,47,93,0.32,194.2,0.68,194.2,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.12,0.0123,0.000487,0.132,0.00524,1,0.205,0.336,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2011-12-01,2011,3,9,335,289.07,0.74,3,Normal,38,5,4,3,54,104,0.36,185.1,0.64,185.1,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0115,0.000457,0.129,0.00513,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.8,42,42,1010
2011-12-02,2011,3,9,336,292.07,0.74,3,Normal,38,5,4,3,54,104,0.36,188.1,0.64,188.1,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.118,0.0117,0.000467,0.13,0.00518,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2011-12-03,2011,3,10,337,295.08,0.73,3,Normal,38,5,4,3,54,104,0.35,191.1,0.65,191.1,0,0,0,0,-3,3,38,5,4,0,57,238,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00524,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2011-12-04,2011,3,10,338,297.54,0.73,3,Normal,38,5,4,3,54,104,0.35,193.5,0.65,193.5,0,0,0,0,-3,3,38,5,4,0,57,241,990,964.9,25.1,0.12,0.0122,0.000486,0.133,0.00528,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2011-12-05,2011,3,10,339,302.74,0.72,3,Normal,38,5,4,3,54,104,0.34,198.7,0.66,198.7,0,0,0,0,-3,3,38,5,4,0,57,246,990,964.9,25.1,0.122,0.0126,0.000504,0.135,0.00538,1,0.211,0.346,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2011-12-06,2011,3,10,340,305.74,0.71,3,Normal,38,5,4,3,54,104,0.34,201.7,0.66,201.7,0,0,0,0,-3,3,38,5,4,0,57,249,990,964.9,25.1,0.123,0.0129,0.000514,0.136,0.00543,1,0.215,0.351,0.014,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2011-12-07,2011,3,10,341,309.85,0.71,3,Normal,38,5,4,3,54,104,0.34,205.8,0.66,205.8,0,0,0,0,-3,3,38,5,4,0,57,253,990,964.9,25.1,0.125,0.0132,0.000529,0.138,0.00551,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2011-12-08,2011,3,10,342,315.59,0.7,3,Normal,38,5,4,3,54,104,0.33,211.6,0.67,211.6,0,0,0,0,-3,3,38,5,4,0,57,259,990,965,25,0.127,0.0137,0.000549,0.141,0.00562,1,0.228,0.369,0.0147,24.7,0.957,0.98,0.938,48.9,48,48,1150
2011-12-09,2011,3,10,343,321.33,0.69,3,Normal,38,5,4,3,54,104,0.32,217.3,0.68,217.3,0,0,0,0,-3,3,38,5,4,0,57,264,990,965,25,0.129,0.0142,0.000569,0.143,0.00572,1,0.236,0.379,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2011-12-10,2011,3,11,344,327.07,0.68,3,Normal,38,5,4,3,54,104,0.32,223.1,0.68,223.1,0,0,0,0,-3,3,38,5,4,0,57,270,990,965,25,0.131,0.0147,0.000589,0.146,0.00583,1,0.244,0.389,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2011-12-11,2011,3,11,345,334.46,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,257.5,0.77,257.5,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0205,0.000823,0.161,0.00645,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2011-12-12,2011,3,11,346,341.29,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,264.3,0.77,264.3,0,0,0,0,-2,2,31,5,3,0,38,303,990,965.1,24.9,0.143,0.0237,0.000954,0.166,0.00668,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2011-12-13,2011,3,11,347,348.13,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,271.1,0.78,271.1,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.00692,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2011-12-14,2011,3,11,348,356.6,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,279.6,0.78,279.6,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00721,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2011-12-15,2011,3,11,349,364.53,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,287.5,0.79,287.5,0,0,0,0,-2,2,31,5,3,0,38,327,990,965.2,24.8,0.151,0.0347,0.0014,0.185,0.00749,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.3,31.4,62.7,1510
2011-12-16,2011,3,11,350,372.46,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,295.5,0.79,295.5,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.154,0.0385,0.00155,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2011-12-17,2011,3,12,351,379.85,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,302.9,0.8,302.9,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34,33,66,1580
2011-12-18,2011,3,12,352,386.68,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,309.7,0.8,309.7,0,0,0,0,-2,2,31,5,3,0,38,349,990,965.3,24.7,0.159,0.0452,0.00183,0.204,0.00826,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2011-12-19,2011,3,12,353,396.25,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,319.3,0.81,319.3,0,0,0,0,-2,2,31,5,3,0,38,358,990,965.4,24.6,0.162,0.0497,0.00202,0.212,0.0086,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.8,34.7,69.5,1670
2011-12-20,2011,3,12,354,405.82,0.6,4,Mod_Dry,31,5,3,2,36,77,0.19,328.8,0.81,328.8,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.165,0.0542,0.00221,0.22,0.00893,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.7,71.5,1720
2011-12-21,2011,3,12,355,414.3,0.6,3,Normal,38,5,4,3,54,104,0.25,310.3,0.75,310.3,0,0,0,0,-3,3,38,5,4,0,57,357,990,965.5,24.5,0.162,0.0455,0.00185,0.207,0.00844,2,0.152,0.359,0.0146,24.2,0.942,0.97,0.914,34.7,33.6,67.2,1610
2011-12-22,2011,3,12,356,420.59,0.59,3,Normal,38,5,4,3,54,104,0.25,316.6,0.75,316.6,0,0,0,0,-3,3,38,5,4,0,57,364,990,965.5,24.5,0.164,0.0484,0.00198,0.212,0.00866,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.3,34.3,68.6,1650
2011-12-23,2011,3,12,357,427.97,0.59,3,Normal,38,5,4,3,54,104,0.24,324,0.76,324,0,0,0,0,-3,3,38,5,4,0,57,371,990,965.5,24.5,0.166,0.0519,0.00212,0.218,0.00892,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36.1,35.1,70.1,1680
2011-12-24,2011,3,13,358,435.9,0.58,3,Normal,38,5,4,3,54,104,0.24,331.9,0.76,331.9,0,0,0,0,-3,3,38,5,4,0,57,379,990,965.6,24.4,0.169,0.0557,0.00228,0.225,0.0092,2,0.167,0.391,0.016,24,0.946,0.97,0.917,37,35.9,71.8,1720
2011-12-25,2011,3,13,359,441.64,0.58,3,Normal,38,5,4,3,54,104,0.23,337.6,0.77,337.6,0,0,0,0,-3,3,38,5,4,0,57,385,990,965.6,24.4,0.171,0.0584,0.00239,0.23,0.00941,2,0.17,0.4,0.0164,24,0.947,0.971,0.919,37.6,36.5,73.1,1750
2011-12-26,2011,3,13,360,445.2,0.58,3,Normal,38,5,4,3,54,104,0.23,341.2,0.77,341.2,0,0,0,0,-3,3,38,5,4,0,57,388,990,965.6,24.4,0.173,0.06,0.00246,0.233,0.00953,2,0.173,0.405,0.0166,24,0.947,0.972,0.92,38,36.9,73.9,1770
2011-12-27,2011,3,13,361,449.3,0.57,3,Normal,38,5,4,3,54,104,0.23,345.3,0.77,345.3,0,0,0,0,-3,3,38,5,4,0,57,392,990,965.6,24.4,0.174,0.062,0.00254,0.236,0.00968,2,0.176,0.412,0.0169,24,0.948,0.973,0.922,38.5,37.4,74.8,1800
2011-12-28,2011,3,13,362,453.4,0.57,3,Normal,38,5,4,3,54,104,0.23,349.4,0.77,349.4,0,0,0,0,-3,3,38,5,4,0,57,396,990,965.6,24.4,0.175,0.0639,0.00262,0.239,0.00983,2,0.178,0.418,0.0171,23.9,0.948,0.974,0.923,38.9,37.9,75.8,1820
2011-12-29,2011,3,13,363,460.78,0.57,3,Normal,38,5,4,3,54,104,0.23,356.8,0.77,356.8,0,0,0,0,-3,3,38,5,4,0,57,404,990,965.7,24.3,0.178,0.0674,0.00277,0.245,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.7,38.7,77.4,1860
2011-12-30,2011,3,13,364,468.71,0.56,3,Normal,38,5,4,3,54,104,0.22,364.7,0.78,364.7,0,0,0,0,-3,3,38,5,4,0,57,412,990,965.7,24.3,0.181,0.0711,0.00293,0.252,0.0104,2,0.189,0.441,0.0181,23.9,0.95,0.977,0.929,40.5,39.6,79.2,1900
2011-12-31,2011,3,14,365,477.19,0.55,3,Normal,38,5,4,3,54,104,0.22,373.2,0.78,373.2,0,0,0,0,-3,3,38,5,4,0,57,420,990,965.7,24.3,0.184,0.0751,0.0031,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.952,0.979,0.932,41.4,40.6,81.1,1950
2012-01-01,2011,4,14,1,484.03,0.55,3,Normal,41,6,4,3,66,120,0.25,364,0.75,364,0,0,0,0,-3,3,41,6,4,0,69,415,990,965.8,24.2,0.182,0.0708,0.00292,0.253,0.0104,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2012-01-02,2011,4,14,2,490.86,0.55,3,Normal,41,6,4,3,66,120,0.24,370.9,0.76,370.9,0,0,0,0,-3,3,41,6,4,0,69,422,990,965.8,24.2,0.184,0.074,0.00306,0.258,0.0107,2,0.193,0.451,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.3,1930
2012-01-03,2011,4,14,3,497.15,0.54,3,Normal,41,6,4,3,66,120,0.24,377.1,0.76,377.1,0,0,0,0,-3,3,41,6,4,0,69,428,990,965.8,24.2,0.187,0.077,0.00319,0.264,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2012-01-04,2011,4,14,4,505.63,0.54,3,Normal,41,6,4,3,66,120,0.24,385.6,0.76,385.6,0,0,0,0,-3,3,41,6,4,0,69,437,990,965.9,24.1,0.19,0.081,0.00336,0.271,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2010
2012-01-05,2011,4,14,5,513.56,0.53,3,Normal,41,6,4,3,66,120,0.23,393.6,0.77,393.6,0,0,0,0,-3,3,41,6,4,0,69,445,990,965.9,24.1,0.192,0.0848,0.00352,0.277,0.0115,2,0.208,0.485,0.0201,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
2012-01-06,2011,4,14,6,522.03,0.53,3,Normal,41,6,4,3,66,120,0.23,402,0.77,402,0,0,0,0,-3,3,41,6,4,0,69,453,990,965.9,24.1,0.195,0.0888,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
2012-01-07,2011,4,15,7,530.51,0.52,3,Normal,41,6,4,3,66,120,0.23,410.5,0.77,410.5,0,0,0,0,-3,3,41,6,4,0,69,462,990,966,24,0.198,0.0928,0.00386,0.291,0.0121,2,0.22,0.511,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.6,2130
2012-01-08,2011,4,15,8,538.99,0.52,3,Normal,41,6,4,3,66,120,0.22,419,0.78,419,0,0,0,0,-3,3,41,6,4,0,69,470,990,966,24,0.201,0.0968,0.00404,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.1,45.1,90.3,2170
2012-01-09,2011,4,15,9,548.56,0.51,3,Normal,41,6,4,3,66,120,0.22,428.6,0.78,428.6,0,0,0,0,-3,3,41,6,4,0,69,480,990,966.1,23.9,0.205,0.101,0.00423,0.306,0.0128,2,0.232,0.538,0.0225,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
2012-01-10,2011,4,15,10,557.58,0.51,3,Normal,41,6,4,3,66,120,0.21,437.6,0.79,437.6,0,0,0,0,-3,3,41,6,4,0,69,489,990,966.1,23.9,0.208,0.106,0.00442,0.314,0.0131,2,0.238,0.551,0.0231,23.3,0.957,0.98,0.938,47.9,47,94,2260
2012-01-11,2011,4,15,11,566.6,0.5,3,Normal,41,6,4,3,66,120,0.21,446.6,0.79,446.6,0,0,0,0,-3,3,41,6,4,0,69,498,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0135,2,0.244,0.565,0.0237,23.3,0.958,0.98,0.939,48.9,47.9,95.7,2300
2012-01-12,2011,4,15,12,575.08,0.5,3,Normal,41,6,4,3,66,120,0.21,455.1,0.79,455.1,0,0,0,0,-3,3,41,6,4,0,69,506,990,966.2,23.8,0.214,0.114,0.00478,0.328,0.0138,2,0.25,0.578,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2012-01-13,2011,4,15,13,584.65,0.49,3,Normal,41,6,4,3,66,120,0.2,464.6,0.8,464.6,0,0,0,0,-3,3,41,6,4,0,69,516,990,966.2,23.8,0.22,0.118,0.00498,0.338,0.0142,2,0.256,0.594,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2012-01-14,2011,4,16,14,593.67,0.49,3,Normal,41,6,4,3,66,120,0.2,473.7,0.8,473.7,0,0,0,0,-3,3,41,6,4,0,69,525,990,966.3,23.7,0.225,0.123,0.00517,0.347,0.0146,2,0.262,0.609,0.0257,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2012-01-15,2011,4,16,15,603.24,0.49,3,Normal,41,6,4,3,66,120,0.2,483.2,0.8,483.2,0,0,0,0,-3,3,41,6,4,0,69,534,990,966.3,23.7,0.23,0.127,0.00537,0.357,0.0151,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2012-01-16,2011,4,16,16,612.27,0.48,3,Normal,41,6,4,3,66,120,0.2,492.3,0.8,492.3,0,0,0,0,-3,3,41,6,4,0,69,543,990,966.3,23.7,0.235,0.131,0.00555,0.367,0.0155,3,0.164,0.531,0.0224,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2012-01-17,2011,4,16,17,621.29,0.48,3,Normal,41,6,4,3,66,120,0.19,501.3,0.81,501.3,0,0,0,0,-3,3,41,6,4,0,69,552,990,966.4,23.6,0.24,0.136,0.00575,0.376,0.0159,3,0.168,0.544,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2012-01-18,2011,4,16,18,630.32,0.47,3,Normal,41,6,4,3,66,120,0.19,510.3,0.81,510.3,0,0,0,0,-3,3,41,6,4,0,69,561,990,966.4,23.6,0.246,0.142,0.00602,0.387,0.0164,3,0.172,0.56,0.0237,23,0.947,0.97,0.919,36.4,35.3,106,2540
2012-01-19,2011,4,16,19,640.98,0.47,3,Normal,41,6,4,3,66,120,0.19,521,0.81,521,0,0,0,0,-3,3,41,6,4,0,69,572,990,966.5,23.5,0.252,0.149,0.00633,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.1,36,108,2590
2012-01-20,2011,4,16,20,652.74,0.46,3,Normal,41,6,4,3,66,120,0.18,532.7,0.82,532.7,0,0,0,0,-3,3,41,6,4,0,69,584,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2012-01-21,2011,4,17,21,663.4,0.46,3,Normal,41,6,4,3,66,120,0.18,543.4,0.82,543.4,0,0,0,0,-3,3,41,6,4,0,69,594,990,966.6,23.4,0.264,0.164,0.00699,0.428,0.0183,3,0.187,0.615,0.0262,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2012-01-22,2011,4,17,22,673.52,0.46,3,Normal,41,6,4,3,66,120,0.18,553.5,0.82,553.5,0,0,0,0,-3,3,41,6,4,0,69,605,990,966.6,23.4,0.27,0.171,0.0073,0.441,0.0188,3,0.192,0.632,0.027,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2012-01-23,2011,4,17,23,687.46,0.45,3,Normal,41,6,4,3,66,120,0.17,567.5,0.82,567.5,0,0,0,0,-3,3,41,6,4,0,69,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.0281,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2012-01-24,2011,4,17,24,699.77,0.45,3,Normal,41,6,4,3,66,120,0.17,579.8,0.83,579.8,0,0,0,0,-3,3,41,6,4,0,69,631,990,966.7,23.3,0.285,0.188,0.00808,0.473,0.0203,3,0.203,0.677,0.029,22.6,0.953,0.978,0.932,40.9,40,120,2880
2012-01-25,2011,4,17,25,714.26,0.44,3,Normal,41,6,4,3,66,120,0.17,594.3,0.83,594.3,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.00852,0.491,0.0211,3,0.21,0.701,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2012-01-26,2011,4,17,26,732.03,0.43,3,Normal,41,6,4,3,66,120,0.16,612,0.84,612,0,0,0,0,-3,3,41,6,4,0,69,663,990,966.8,23.2,0.303,0.21,0.00906,0.513,0.0221,3,0.218,0.731,0.0315,22.4,0.955,0.98,0.936,42.9,42,126,3020
2012-01-27,2011,4,17,27,750.9,0.43,3,Normal,41,6,4,3,66,120,0.16,630.9,0.84,630.9,0,0,0,0,-3,3,41,6,4,0,69,682,990,966.9,23.1,0.314,0.222,0.00963,0.536,0.0232,3,0.226,0.763,0.033,22.3,0.956,0.98,0.936,44,43.1,129,3110
2012-01-28,2011,4,18,28,770.32,0.42,3,Normal,41,6,4,3,66,120,0.16,650.3,0.84,650.3,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2012-01-29,2011,4,18,29,785.19,0.41,3,Normal,41,6,4,3,66,120,0.15,665.2,0.85,665.2,0,0,0,0,-3,3,41,6,4,0,69,716,990,967,23,0.334,0.245,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2012-01-30,2011,4,18,30,805.49,0.4,3,Normal,41,6,4,3,66,120,0.15,685.5,0.85,685.5,0,0,0,0,-3,3,41,6,4,0,69,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.855,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2012-01-31,2011,4,18,31,828.59,0.39,3,Normal,41,6,4,3,66,120,0.14,708.6,0.85,708.6,0,0,0,0,-3,3,41,6,4,0,69,760,990,967.2,22.8,0.358,0.274,0.012,0.633,0.0278,3,0.261,0.894,0.0392,21.9,0.957,0.98,0.938,48.5,47.6,143,3420
2012-02-01,2011,5,18,32,857.81,0.38,3,Normal,43,7,5,4,78,137,0.16,720.8,0.84,720.8,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.367,0.283,0.0125,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49,48.1,144,3460
2012-02-02,2011,5,18,33,889.23,0.37,3,Normal,43,7,5,4,78,137,0.15,752.2,0.85,752.2,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.394,0.303,0.0134,0.697,0.0309,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2012-02-03,2011,5,18,34,917.97,0.36,3,Normal,43,7,5,4,78,137,0.15,781,0.85,781,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2012-02-04,2011,5,19,35,947.93,0.35,3,Normal,43,7,5,4,78,137,0.14,810.9,0.85,810.9,0,0,0,0,-4,4,43,7,5,0,82,866,990,967.7,22.3,0.448,0.331,0.0149,0.779,0.0349,4,0.216,0.995,0.0446,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2012-02-05,2011,5,19,36,979,0.35,3,Normal,43,7,5,4,78,137,0.14,842,0.86,842,0,0,0,0,-4,4,43,7,5,0,82,897,990,967.8,22.2,0.476,0.347,0.0156,0.823,0.0371,4,0.227,1.05,0.0473,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2012-02-06,2011,5,19,37,1011.1,0.34,3,Normal,43,7,5,4,78,137,0.14,874.1,0.86,874.1,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0393,4,0.238,1.1,0.0501,21,0.955,0.98,0.936,42.9,42,168,4040
2012-02-07,2011,5,19,38,1039,0.33,3,Normal,43,7,5,4,78,137,0.13,902,0.87,902,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.376,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
2012-02-08,2011,5,19,39,1062.3,0.33,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
2012-02-09,2011,5,19,40,1080.6,0.32,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2012-02-10,2011,5,19,41,1088.6,0.32,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
2012-02-11,2011,5,20,42,1091.3,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,929.3,0.85,929.3,0,0,0,0,-5,5,49,8,7,0,98,993,990,968.2,21.8,0.564,0.389,0.0178,0.953,0.0437,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2012-02-12,2011,5,20,43,1093.9,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,931.9,0.85,931.9,0,0,0,0,-5,5,49,8,7,0,98,996,990,968.2,21.8,0.567,0.39,0.0179,0.957,0.0439,4,0.257,1.21,0.0557,20.6,0.955,0.98,0.936,44.9,44,176,4230
2012-02-13,2011,5,20,44,1096.6,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,934.6,0.85,934.6,0,0,0,0,-5,5,49,8,7,0,98,999,990,968.2,21.8,0.569,0.391,0.018,0.96,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45,44.1,177,4240
2012-02-14,2011,5,20,45,1099.3,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,937.3,0.85,937.3,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.571,0.393,0.018,0.964,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2012-02-15,2011,5,20,46,1101.9,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,939.9,0.85,939.9,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.574,0.394,0.0181,0.968,0.0444,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
2012-02-16,2011,5,20,47,1099.3,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,937.3,0.85,937.3,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.571,0.393,0.018,0.964,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2012-02-17,2011,5,20,48,1101.9,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,939.9,0.85,939.9,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.574,0.394,0.0181,0.968,0.0444,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
2012-02-18,2011,5,21,49,1104.6,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,942.6,0.85,942.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
2012-02-19,2011,5,21,50,1107.3,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,945.3,0.85,945.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.579,0.397,0.0182,0.975,0.0448,4,0.262,1.24,0.0568,20.5,0.955,0.98,0.936,45.4,44.5,178,4280
2012-02-20,2011,5,21,51,1104.6,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,942.6,0.85,942.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
2012-02-21,2011,5,21,52,1101.9,0.32,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
2012-02-22,2011,5,21,53,1099.3,0.32,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2012-02-23,2011,5,21,54,1096.6,0.32,3,Normal,43,7,5,4,78,137,0.13,959.6,0.88,959.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0453,4,0.266,1.25,0.0575,20.5,0.956,0.98,0.936,46.2,45.3,181,4340
2012-02-24,2011,5,21,55,1099.3,0.32,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2012-02-25,2011,5,22,56,1101.9,0.32,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
2012-02-26,2011,5,22,57,1104.6,0.32,3,Normal,43,7,5,4,78,137,0.12,967.6,0.88,967.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
2012-02-27,2011,5,22,58,1118.1,0.32,3,Normal,43,7,5,4,78,137,0.12,981.1,0.88,981.1,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.605,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.4,0.956,0.98,0.936,47,46,184,4420
2012-02-28,2011,5,22,59,1131.7,0.31,3,Normal,43,7,5,4,78,137,0.12,994.7,0.88,994.7,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.625,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.5,46.5,186,4460
2012-02-29,2011,5,22,60,1150.9,0.31,3,Normal,43,7,5,4,78,137,0.12,1014,0.88,1014,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.653,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2012-03-01,2011,6,22,61,1170.4,0.31,3,Normal,49,9,9,9,107,183,0.16,987.4,0.84,987.4,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.632,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.8,45.9,183,4400
2012-03-02,2011,6,22,62,1195.7,0.3,3,Normal,49,9,9,9,107,183,0.15,1013,0.85,1013,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.669,0.451,0.021,1.12,0.0521,4,0.283,1.4,0.0653,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2012-03-03,2011,6,23,63,1227,0.3,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2012-03-04,2011,6,23,64,1258.8,0.29,3,Normal,49,9,9,9,107,183,0.14,1076,0.85,1076,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0636,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2012-03-05,2011,6,23,65,1297,0.28,3,Normal,49,9,9,9,107,183,0.14,1114,0.86,1100,14,3,0,0,-9,20,52,9,9,0,127,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2012-03-06,2011,6,23,66,1341.8,0.28,3,Normal,49,9,9,9,107,183,0.14,1159,0.86,1100,59,13,2,2,-7,49,62,11,11,2,156,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2012-03-07,2011,6,23,67,1387.4,0.27,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2012-03-08,2011,6,23,68,1415.1,0.27,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-03-09,2011,6,23,69,1443.1,0.26,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-03-10,2011,6,24,70,1471.3,0.25,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2012-03-11,2011,6,24,71,1499.8,0.25,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2012-03-12,2011,6,24,72,1522.1,0.25,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2012-03-13,2011,6,24,73,1551,0.24,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-03-14,2011,6,24,74,1580.1,0.24,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-03-15,2011,6,24,75,1609.4,0.23,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2012-03-16,2011,6,24,76,1645.6,0.22,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2012-03-17,2011,6,25,77,1675.5,0.22,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2012-03-18,2011,6,25,78,1698.8,0.22,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-03-19,2011,6,25,79,1715.6,0.21,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2012-03-20,2011,6,25,80,1732.4,0.21,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2012-03-21,2011,6,25,81,1749.3,0.21,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2012-03-22,2011,6,25,82,1766.3,0.21,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2012-03-23,2011,6,25,83,1783.3,0.2,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2012-03-24,2011,6,26,84,1800.4,0.2,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2012-03-25,2011,6,26,85,1810.7,0.2,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2012-03-26,2011,6,26,86,1821,0.2,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2012-03-27,2011,6,26,87,1838.2,0.2,3,Normal,49,9,9,9,107,183,0.1,1655,0.9,1100,555,51,9,16,8,471,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2012-03-28,2011,6,26,88,1855.5,0.19,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2012-03-29,2011,6,26,89,1872.8,0.19,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2012-03-30,2011,6,26,90,1890.2,0.19,3,Normal,49,9,9,9,107,183,0.097,1707,0.9,1100,607,51,9,16,9,522,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2012-03-31,2011,6,27,91,1907.7,0.19,3,Normal,49,9,9,9,107,183,0.096,1725,0.9,1100,625,51,9,16,10,539,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2012-04-01,2011,7,27,92,1925.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
