date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-04-02,2011,7,27,93,1942.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2012-04-03,2011,7,27,94,1960.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2012-04-04,2011,7,27,95,1978.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2012-04-05,2011,7,27,96,1995.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.074,1848,0.93,1100,748,55,7,15,12,659,100,18,25,22,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2012-04-06,2011,7,27,97,2013.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.073,1866,0.93,1100,766,55,7,15,13,676,100,18,25,23,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2012-04-07,2011,7,28,98,2031.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2012-04-08,2011,7,28,99,2049.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2012-04-09,2011,7,28,100,2067.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2012-04-10,2011,7,28,101,2092.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2012-04-11,2011,7,28,102,2118,0.17,4,Mod_Dry,45,11,10,10,72,148,0.07,1970,0.93,1100,870,55,7,15,16,777,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2012-04-12,2011,7,28,103,2143.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.069,1995,0.93,1100,895,55,7,15,17,801,100,18,25,27,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2012-04-13,2011,7,28,104,2169,0.16,4,Mod_Dry,45,11,10,10,72,148,0.068,2021,0.93,1100,921,55,7,15,18,826,100,18,25,28,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2012-04-14,2011,7,29,105,2194.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.067,2047,0.93,1100,947,55,7,15,18,852,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2012-04-15,2011,7,29,106,2220.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.067,2072,0.93,1100,972,55,7,15,19,876,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2012-04-16,2011,7,29,107,2238.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.066,2091,0.93,1100,991,55,7,15,20,894,100,18,25,30,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2012-04-17,2011,7,29,108,2257.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.066,2109,0.93,1100,1010,55,7,15,20,912,100,18,25,30,984,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2012-04-18,2011,7,29,109,2268.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2012-04-19,2011,7,29,110,2264.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.065,2117,0.94,1100,1020,55,7,15,21,919,100,18,25,31,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2012-04-20,2011,7,29,111,2253.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.066,2106,0.93,1100,1010,55,7,15,20,909,100,18,25,30,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2012-04-21,2011,7,30,112,2242.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.066,2095,0.93,1100,995,55,7,15,20,898,100,18,25,30,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2012-04-22,2011,7,30,113,2224.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.067,2076,0.93,1100,976,55,7,15,19,880,100,18,25,29,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2012-04-23,2011,7,30,114,2198.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.067,2050,0.93,1100,950,55,7,15,19,854,100,18,25,29,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2012-04-24,2011,7,30,115,2165.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.068,2017,0.93,1100,917,55,7,15,18,822,100,18,25,28,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2012-04-25,2011,7,30,116,2132.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2012-04-26,2011,7,30,117,2099.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.07,1952,0.93,1100,852,55,7,15,16,759,100,18,25,26,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2012-04-27,2011,7,30,118,2060.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.072,1912,0.93,1100,812,55,7,15,14,721,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2012-04-28,2011,7,31,119,2020.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.073,1873,0.93,1100,773,55,7,15,13,683,100,18,25,23,755,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2012-04-29,2011,7,31,120,1981.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2012-04-30,2011,7,31,121,1942.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2012-05-01,2011,8,31,122,1904.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1712,0.9,1100,612,53,8,15,8,528,100,18,25,18,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2012-05-02,2011,8,31,123,1865.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1674,0.9,1100,574,53,8,15,7,491,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2012-05-03,2011,8,31,124,1827.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.1,1636,0.9,1100,536,53,8,15,6,454,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2012-05-04,2011,8,31,125,1790.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1598,0.89,1100,498,53,8,15,5,417,100,18,25,15,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2012-05-05,2011,8,32,126,1752.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1561,0.89,1100,461,53,8,14,4,382,100,18,24,14,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2012-05-06,2011,8,32,127,1715.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2012-05-07,2011,8,32,128,1678.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1487,0.89,1100,387,53,8,12,2,312,100,18,22,12,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2012-05-08,2011,8,32,129,1642.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1450,0.88,1100,350,53,8,11,1,277,100,18,21,11,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2012-05-09,2011,8,32,130,1606.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2012-05-10,2011,8,32,131,1576.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2012-05-11,2011,8,32,132,1547.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2012-05-12,2011,8,33,133,1518.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2012-05-13,2011,8,33,134,1490.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2012-05-14,2011,8,33,135,1461.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2012-05-15,2011,8,33,136,1433.7,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2012-05-16,2011,8,33,137,1405.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2012-05-17,2011,8,33,138,1366,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2012-05-18,2011,8,33,139,1314.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2012-05-19,2011,8,34,140,1270.5,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.765,0.6,0.0282,1.36,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2012-05-20,2011,8,34,141,1227,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2012-05-21,2011,8,34,142,1190,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,998,0.84,998,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2012-05-22,2011,8,34,143,1153.7,0.31,4,Mod_Dry,47,10,10,10,115,192,0.17,961.7,0.83,961.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2012-05-23,2011,8,34,144,1123.5,0.32,4,Mod_Dry,47,10,10,10,115,192,0.17,931.5,0.83,931.5,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2012-05-24,2011,8,34,145,1093.9,0.32,4,Mod_Dry,47,10,10,10,115,192,0.18,901.9,0.82,901.9,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.917,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2012-05-25,2011,8,34,146,1064.9,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,872.9,0.82,872.9,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.515,0.361,0.0165,0.877,0.04,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
2012-05-26,2011,8,35,147,1041.5,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,849.5,0.82,849.5,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.0159,0.844,0.0384,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3900
2012-05-27,2011,8,35,148,1018.6,0.34,4,Mod_Dry,47,10,10,10,115,192,0.19,826.6,0.81,826.6,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.473,0.339,0.0154,0.812,0.0368,4,0.221,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
2012-05-28,2011,8,35,149,996.16,0.34,4,Mod_Dry,47,10,10,10,115,192,0.19,804.2,0.81,804.2,0,0,0,0,-10,10,47,10,10,0,125,871,990,967.9,22.1,0.452,0.328,0.0148,0.781,0.0353,4,0.214,0.995,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2012-05-29,2011,8,35,150,974.15,0.35,4,Mod_Dry,47,10,10,10,115,192,0.2,782.1,0.8,782.1,0,0,0,0,-10,10,47,10,10,0,125,849,990,967.8,22.2,0.432,0.318,0.0143,0.75,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2012-05-30,2011,8,35,151,952.64,0.35,4,Mod_Dry,47,10,10,10,115,192,0.2,760.6,0.8,760.6,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.72,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
2012-05-31,2011,8,35,152,936.27,0.36,4,Mod_Dry,47,10,10,10,115,192,0.2,744.3,0.8,744.3,0,0,0,0,-10,10,47,10,10,0,125,811,990,967.6,22.4,0.398,0.298,0.0133,0.696,0.0311,3,0.277,0.973,0.0435,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2012-06-01,2011,9,35,153,920.23,0.36,4,Mod_Dry,45,10,9,9,88,161,0.17,759.2,0.82,759.2,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.409,0.306,0.0137,0.715,0.0319,3,0.282,0.997,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2012-06-02,2011,9,36,154,904.54,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,743.5,0.82,743.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2012-06-03,2011,9,36,155,889.23,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,728.2,0.82,728.2,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2012-06-04,2011,9,36,156,874.32,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,713.3,0.82,713.3,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2012-06-05,2011,9,36,157,859.84,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2012-06-06,2011,9,36,158,845.83,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2012-06-07,2011,9,36,159,832.34,0.39,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2012-06-08,2011,9,36,160,819.43,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2012-06-09,2011,9,37,161,810.61,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2012-06-10,2011,9,37,162,802.16,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2012-06-11,2011,9,37,163,794.14,0.41,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2012-06-12,2011,9,37,164,786.62,0.41,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2012-06-13,2011,9,37,165,779.74,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2012-06-14,2011,9,37,166,771.69,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,610.7,0.79,610.7,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00908,0.519,0.0225,3,0.217,0.736,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2012-06-15,2011,9,37,167,762.39,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,601.4,0.79,601.4,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.00879,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2012-06-16,2011,9,38,168,749.53,0.43,4,Mod_Dry,45,10,9,9,88,161,0.21,588.5,0.79,588.5,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.297,0.194,0.0084,0.491,0.0213,3,0.207,0.699,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2012-06-17,2011,9,38,169,738.32,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,577.3,0.78,577.3,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.187,0.00806,0.478,0.0206,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2012-06-18,2011,9,38,170,726.57,0.44,4,Mod_Dry,45,10,9,9,88,161,0.22,565.6,0.78,565.6,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.284,0.179,0.00771,0.463,0.02,3,0.197,0.66,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2780
2012-06-19,2011,9,38,171,714.81,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,553.8,0.78,553.8,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00736,0.449,0.0193,3,0.192,0.64,0.0275,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2012-06-20,2011,9,38,172,703.6,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,542.6,0.77,542.6,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.271,0.163,0.00702,0.435,0.0187,3,0.187,0.621,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2012-06-21,2011,9,38,173,693.48,0.45,4,Mod_Dry,45,10,9,9,88,161,0.23,532.5,0.77,532.5,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.157,0.00672,0.422,0.0181,3,0.182,0.604,0.0259,22.7,0.949,0.971,0.922,37.5,36.4,109,2620
2012-06-22,2011,9,38,174,682.82,0.45,4,Mod_Dry,45,10,9,9,88,161,0.24,521.8,0.76,521.8,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.259,0.15,0.0064,0.409,0.0175,3,0.177,0.586,0.0251,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
2012-06-23,2011,9,39,175,672.15,0.46,4,Mod_Dry,45,10,9,9,88,161,0.24,511.1,0.76,511.1,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00608,0.396,0.0169,3,0.173,0.568,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2012-06-24,2011,9,39,176,662.03,0.46,4,Mod_Dry,45,10,9,9,88,161,0.24,501,0.76,501,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.248,0.136,0.00579,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2012-06-25,2011,9,39,177,651.92,0.46,4,Mod_Dry,45,10,9,9,88,161,0.25,490.9,0.75,490.9,0,0,0,0,-9,9,45,10,9,0,97,555,990,966.5,23.5,0.242,0.131,0.00556,0.373,0.0159,2,0.274,0.646,0.0275,22.8,0.956,0.98,0.937,52.6,48.2,96.4,2310
2012-06-26,2011,9,39,178,642.89,0.47,4,Mod_Dry,45,10,9,9,88,161,0.25,481.9,0.75,481.9,0,0,0,0,-9,9,45,10,9,0,97,546,990,966.5,23.5,0.237,0.126,0.00537,0.363,0.0154,2,0.268,0.631,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-06-27,2011,9,39,179,633.32,0.47,4,Mod_Dry,45,10,9,9,88,161,0.25,472.3,0.75,472.3,0,0,0,0,-9,9,45,10,9,0,97,536,990,966.4,23.6,0.231,0.122,0.00517,0.353,0.015,2,0.261,0.615,0.0261,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2012-06-28,2011,9,39,180,623.75,0.48,4,Mod_Dry,45,10,9,9,88,161,0.26,462.8,0.74,462.8,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.117,0.00497,0.343,0.0145,2,0.255,0.598,0.0253,23,0.957,0.98,0.938,50,48.2,96.4,2310
2012-06-29,2011,9,39,181,614.73,0.48,4,Mod_Dry,45,10,9,9,88,161,0.26,453.7,0.74,453.7,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00479,0.334,0.0141,2,0.249,0.583,0.0246,23.1,0.958,0.98,0.939,49.1,48.2,96.3,2310
2012-06-30,2011,9,40,182,605.71,0.49,4,Mod_Dry,45,10,9,9,88,161,0.27,444.7,0.73,444.7,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.0046,0.325,0.0137,2,0.243,0.567,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.6,2270
2012-07-01,2011,10,40,183,597.78,0.49,4,Mod_Dry,42,9,8,6,70,135,0.23,462.8,0.77,462.8,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2012-07-02,2011,10,40,184,589.3,0.49,4,Mod_Dry,42,9,8,6,70,135,0.23,454.3,0.77,454.3,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00478,0.332,0.014,2,0.249,0.581,0.0245,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2012-07-03,2011,10,40,185,580.82,0.5,4,Mod_Dry,42,9,8,6,70,135,0.23,445.8,0.77,445.8,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.109,0.0046,0.323,0.0136,2,0.243,0.567,0.0238,23.2,0.958,0.98,0.939,48.6,47.7,95.3,2290
2012-07-04,2011,10,40,186,572.35,0.5,4,Mod_Dry,42,9,8,6,70,135,0.24,437.4,0.76,437.4,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,47.8,46.8,93.6,2250
2012-07-05,2011,10,40,187,563.87,0.51,4,Mod_Dry,42,9,8,6,70,135,0.24,428.9,0.76,428.9,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,92,2210
2012-07-06,2011,10,40,188,555.94,0.51,4,Mod_Dry,42,9,8,6,70,135,0.24,420.9,0.76,420.9,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0977,0.00409,0.303,0.0127,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2012-07-07,2011,10,41,189,548.01,0.51,4,Mod_Dry,42,9,8,6,70,135,0.25,413,0.75,413,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0939,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2012-07-08,2011,10,41,190,541.17,0.52,4,Mod_Dry,42,9,8,6,70,135,0.25,406.2,0.75,406.2,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0907,0.00379,0.29,0.0121,2,0.217,0.507,0.0212,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2012-07-09,2011,10,41,191,533.79,0.52,4,Mod_Dry,42,9,8,6,70,135,0.25,398.8,0.75,398.8,0,0,0,0,-6,6,42,9,8,0,76,458,990,966,24,0.197,0.0872,0.00363,0.284,0.0118,2,0.212,0.496,0.0207,23.5,0.955,0.98,0.936,43.9,43,86,2060
2012-07-10,2011,10,41,192,526.41,0.53,4,Mod_Dry,42,9,8,6,70,135,0.26,391.4,0.74,391.4,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0837,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2012-07-11,2011,10,41,193,519.03,0.53,3,Normal,50,10,9,9,108,186,0.36,333,0.64,333,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00233,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2012-07-12,2011,10,41,194,512.19,0.53,3,Normal,50,10,9,9,108,186,0.36,326.2,0.64,326.2,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.053,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2012-07-13,2011,10,41,195,505.35,0.54,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0497,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2012-07-14,2011,10,42,196,498.52,0.54,3,Normal,50,10,9,9,108,186,0.37,312.5,0.63,312.5,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2012-07-15,2011,10,42,197,492.78,0.54,3,Normal,50,10,9,9,108,186,0.38,306.8,0.62,306.8,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00876,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
2012-07-16,2011,10,42,198,486.49,0.55,3,Normal,50,10,9,9,108,186,0.38,300.5,0.62,300.5,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2012-07-17,2011,10,42,199,480.2,0.55,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
2012-07-18,2011,10,42,200,473.91,0.56,3,Normal,50,10,9,9,108,186,0.39,287.9,0.61,287.9,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0349,0.00144,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2012-07-19,2011,10,42,201,467.62,0.56,3,Normal,50,10,9,9,108,186,0.4,281.6,0.6,281.6,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0319,0.00131,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2012-07-20,2011,10,42,202,461.88,0.56,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.186,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1410
2012-07-21,2011,10,43,203,456.14,0.57,3,Normal,50,10,9,9,108,186,0.41,270.1,0.59,270.1,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00746,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2012-07-22,2011,10,43,204,450.39,0.57,3,Normal,50,10,9,9,108,186,0.41,264.4,0.59,264.4,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0238,0.000976,0.177,0.00726,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2012-07-23,2011,10,43,205,445.74,0.58,3,Normal,50,10,9,9,108,186,0.42,259.7,0.58,259.7,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000885,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2012-07-24,2011,10,43,206,440.55,0.58,3,Normal,50,10,9,9,108,186,0.42,254.6,0.58,254.6,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0191,0.000784,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2012-07-25,2011,10,43,207,435.35,0.58,3,Normal,50,10,9,9,108,186,0.43,249.3,0.57,249.3,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2012-07-26,2011,10,43,208,430.16,0.59,3,Normal,50,10,9,9,108,186,0.43,244.2,0.57,244.2,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000675,0.163,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2012-07-27,2011,10,43,209,424.96,0.59,3,Normal,50,10,9,9,108,186,0.44,239,0.56,239,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000656,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2012-07-28,2011,10,44,210,419.77,0.59,3,Normal,50,10,9,9,108,186,0.44,233.8,0.56,233.8,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.142,0.0156,0.000637,0.158,0.00645,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.9,1200
2012-07-29,2011,10,44,211,414.57,0.6,3,Normal,50,10,9,9,108,186,0.45,228.6,0.55,228.6,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000619,0.156,0.00635,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2012-07-30,2011,10,44,212,409.92,0.6,3,Normal,50,10,9,9,108,186,0.45,223.9,0.55,223.9,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000602,0.154,0.00626,1,0.245,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-07-31,2011,10,44,213,405.28,0.61,3,Normal,50,10,9,9,108,186,0.46,219.3,0.54,219.3,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0144,0.000585,0.152,0.00617,1,0.239,0.39,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2012-08-01,2011,11,44,214,400.63,0.61,3,Normal,47,8,6,5,89,155,0.39,245.6,0.61,245.6,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.8,1270
2012-08-02,2011,11,44,215,395.43,0.61,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2012-08-03,2011,11,44,216,390.24,0.62,3,Normal,47,8,6,5,89,155,0.4,235.2,0.6,235.2,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2012-08-04,2011,11,45,217,385.04,0.62,3,Normal,47,8,6,5,89,155,0.4,230,0.6,230,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2012-08-05,2011,11,45,218,379.85,0.63,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2012-08-06,2011,11,45,219,374.65,0.63,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2012-08-07,2011,11,45,220,370,0.64,3,Normal,47,8,6,5,89,155,0.42,215,0.58,215,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.8,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-08-08,2011,11,45,221,365.35,0.64,3,Normal,47,8,6,5,89,155,0.42,210.3,0.58,210.3,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2012-08-09,2011,11,45,222,360.71,0.65,3,Normal,47,8,6,5,89,155,0.43,205.7,0.57,205.7,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2012-08-10,2011,11,45,223,357.15,0.65,3,Normal,47,8,6,5,89,155,0.43,202.2,0.57,202.2,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.0057,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2012-08-11,2011,11,46,224,353.05,0.65,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2012-08-12,2011,11,46,225,348.95,0.66,3,Normal,47,8,6,5,89,155,0.44,193.9,0.56,193.9,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1050
2012-08-13,2011,11,46,226,344.85,0.66,3,Normal,47,8,6,5,89,155,0.45,189.8,0.55,189.8,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2012-08-14,2011,11,46,227,340.74,0.67,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0132,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2012-08-15,2011,11,46,228,336.64,0.67,3,Normal,47,8,6,5,89,155,0.46,181.6,0.54,181.6,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,978
2012-08-16,2011,11,46,229,332.54,0.68,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
2012-08-17,2011,11,46,230,328.99,0.68,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2012-08-18,2011,11,47,231,325.43,0.69,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2012-08-19,2011,11,47,232,321.88,0.69,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
2012-08-20,2011,11,47,233,318.32,0.7,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2012-08-21,2011,11,47,234,314.77,0.7,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00933,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.5,35.5,851
2012-08-22,2011,11,47,235,312.31,0.7,3,Normal,47,8,6,5,89,155,0.5,157.3,0.5,157.3,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,838
2012-08-23,2011,11,47,236,309.3,0.71,3,Normal,47,8,6,5,89,155,0.5,154.3,0.5,154.3,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
2012-08-24,2011,11,47,237,306.29,0.71,3,Normal,47,8,6,5,89,155,0.51,151.3,0.49,151.3,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00861,0.000343,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,805
2012-08-25,2011,11,48,238,303.28,0.72,3,Normal,47,8,6,5,89,155,0.51,148.3,0.49,148.3,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2012-08-26,2011,11,48,239,300.28,0.72,3,Normal,47,8,6,5,89,155,0.52,145.3,0.48,145.3,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.0081,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2012-08-27,2011,11,48,240,297.27,0.73,3,Normal,47,8,6,5,89,155,0.52,142.3,0.48,142.3,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2012-08-28,2011,11,48,241,294.26,0.73,3,Normal,47,8,6,5,89,155,0.53,139.3,0.47,139.3,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00759,0.000302,0.114,0.00453,1,0.131,0.244,0.00972,24.9,0.935,0.97,0.907,31.8,30.8,30.8,740
2012-08-29,2011,11,48,242,291.25,0.74,3,Normal,47,8,6,5,89,155,0.53,136.3,0.47,136.3,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00733,0.000292,0.112,0.00447,1,0.126,0.239,0.00951,24.9,0.934,0.97,0.906,31.1,30.1,30.1,723
2012-08-30,2011,11,48,243,288.24,0.74,3,Normal,47,8,6,5,89,155,0.54,133.2,0.46,133.2,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00708,0.000281,0.111,0.00442,1,0.122,0.234,0.00929,24.9,0.932,0.97,0.904,30.4,29.4,29.4,707
2012-08-31,2011,11,48,244,285.24,0.75,3,Normal,47,8,6,5,89,155,0.54,130.2,0.46,130.2,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00682,0.000271,0.11,0.00437,1,0.118,0.228,0.00907,24.9,0.931,0.97,0.903,29.7,28.8,28.8,690
2012-09-01,2011,12,49,245,282.23,0.75,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2012-09-02,2011,12,49,246,278.13,0.76,3,Normal,40,6,4,3,65,118,0.42,160.1,0.58,160.1,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2012-09-03,2011,12,49,247,274.57,0.77,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2012-09-04,2011,12,49,248,271.02,0.78,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,820
2012-09-05,2011,12,49,249,267.46,0.79,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2012-09-06,2011,12,49,250,265,0.8,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2012-09-07,2011,12,49,251,261.99,0.81,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2012-09-08,2011,12,50,252,258.99,0.82,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2012-09-09,2011,12,50,253,255.98,0.82,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2012-09-10,2011,12,50,254,252.97,0.83,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2012-09-11,2011,12,50,255,249.96,0.84,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2012-09-12,2011,12,50,256,246.96,0.85,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2012-09-13,2011,12,50,257,244.49,0.86,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2012-09-14,2011,12,50,258,242.03,0.86,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2012-09-15,2011,12,51,259,239.57,0.87,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
2012-09-16,2011,12,51,260,237.11,0.88,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2012-09-17,2011,12,51,261,234.65,0.88,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2012-09-18,2011,12,51,262,232.19,0.89,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2012-09-19,2011,12,51,263,229.73,0.9,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2012-09-20,2011,12,51,264,227.27,0.9,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00504,0.000198,0.0968,0.0038,1,0.09,0.187,0.00734,25.2,0.918,0.97,0.89,24.8,24.1,24.1,578
2012-09-21,2011,12,51,265,224.81,0.91,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
2012-09-22,2011,12,52,266,223.44,0.91,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2012-09-23,2011,12,52,267,221.53,0.91,4,Mod_Dry,34,6,4,3,44,91,0.41,130.5,0.59,130.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2012-09-24,2011,12,52,268,219.61,0.92,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2012-09-25,2011,12,52,269,217.7,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-09-26,2011,12,52,270,216.33,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2012-09-27,2011,12,52,271,214.96,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,124,0.58,124,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00629,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2012-09-28,2011,12,52,272,213.05,0.93,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2012-09-29,2011,12,53,273,211.14,0.93,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2012-09-30,2011,12,53,274,209.77,0.93,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2012-10-01,2012,1,1,275,208.4,0.93,4,Mod_Dry,31,4,3,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2012-10-02,2012,1,1,276,207.03,0.94,4,Mod_Dry,31,4,3,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2012-10-03,2012,1,1,277,205.67,0.94,4,Mod_Dry,31,4,3,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2012-10-04,2012,1,1,278,204.3,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,131.3,0.64,131.3,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00691,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2012-10-05,2012,1,1,279,202.93,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2012-10-06,2012,1,1,280,201.57,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
2012-10-07,2012,1,1,281,200.2,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2012-10-08,2012,1,2,282,199.92,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2012-10-09,2012,1,2,283,199.1,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-10-10,2012,1,2,284,199.92,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2012-10-11,2012,1,2,285,202.93,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2012-10-12,2012,1,2,286,203.21,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2012-10-13,2012,1,2,287,205.12,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2012-10-14,2012,1,2,288,207.03,0.94,4,Mod_Dry,31,4,3,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2012-10-15,2012,1,3,289,205.67,0.94,4,Mod_Dry,31,4,3,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2012-10-16,2012,1,3,290,203.75,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-10-17,2012,1,3,291,202.93,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2012-10-18,2012,1,3,292,202.11,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
2012-10-19,2012,1,3,293,200.2,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2012-10-20,2012,1,3,294,198.83,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2012-10-21,2012,1,3,295,199.65,0.94,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
2012-10-22,2012,1,4,296,201.02,0.94,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2012-10-23,2012,1,4,297,203.48,0.94,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2012-10-24,2012,1,4,298,204.85,0.94,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2012-10-25,2012,1,4,299,205.12,0.94,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2012-10-26,2012,1,4,300,204.3,0.94,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2012-10-27,2012,1,4,301,201.84,0.94,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2012-10-28,2012,1,4,302,199.38,0.95,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2012-10-29,2012,1,5,303,196.92,0.95,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
2012-10-30,2012,1,5,304,195.55,0.95,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
