date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-10-31,2012,1,5,305,193.64,0.95,3,Normal,37,5,3,2,50,97,0.5,96.64,0.5,96.64,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
2012-11-01,2012,2,5,306,196.64,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2012-11-02,2012,2,5,307,199.1,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2012-11-03,2012,2,5,308,198.83,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2012-11-04,2012,2,5,309,198.56,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2012-11-05,2012,2,6,310,198.28,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2012-11-06,2012,2,6,311,198.01,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2012-11-07,2012,2,6,312,197.74,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-11-08,2012,2,6,313,197.46,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-11-09,2012,2,6,314,200.47,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2012-11-10,2012,2,6,315,205.12,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2012-11-11,2012,2,6,316,207.03,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2012-11-12,2012,2,7,317,205.67,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2012-11-13,2012,2,7,318,204.3,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2012-11-14,2012,2,7,319,205.12,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2012-11-15,2012,2,7,320,207.03,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2012-11-16,2012,2,7,321,206.21,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2012-11-17,2012,2,7,322,208.13,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2012-11-18,2012,2,7,323,210.04,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2012-11-19,2012,2,8,324,210.86,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2012-11-20,2012,2,8,325,210.04,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2012-11-21,2012,2,8,326,209.77,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2012-11-22,2012,2,8,327,209.49,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2012-11-23,2012,2,8,328,210.32,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2012-11-24,2012,2,8,329,213.32,0.93,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2012-11-25,2012,2,8,330,217.42,0.92,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2012-11-26,2012,2,9,331,221.53,0.91,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2012-11-27,2012,2,9,332,223.99,0.91,4,Mod_Dry,29,4,2,2,30,67,0.3,157,0.7,157,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2012-11-28,2012,2,9,333,226.45,0.9,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2012-11-29,2012,2,9,334,228.91,0.9,4,Mod_Dry,29,4,2,2,30,67,0.29,161.9,0.71,161.9,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00951,0.000374,0.115,0.0045,1,0.161,0.276,0.0108,25.2,0.943,0.971,0.915,37.6,36.5,36.5,877
2012-11-30,2012,2,9,335,231.92,0.89,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2012-12-01,2012,3,9,336,234.92,0.88,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2012-12-02,2012,3,9,337,235.74,0.88,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2012-12-03,2012,3,10,338,236.57,0.88,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2012-12-04,2012,3,10,339,239.57,0.87,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2012-12-05,2012,3,10,340,242.58,0.86,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2012-12-06,2012,3,10,341,243.4,0.86,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2012-12-07,2012,3,10,342,244.22,0.86,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2012-12-08,2012,3,10,343,247.23,0.85,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2012-12-09,2012,3,10,344,250.24,0.84,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2012-12-10,2012,3,11,345,252.7,0.83,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2012-12-11,2012,3,11,346,255.71,0.82,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2012-12-12,2012,3,11,347,257.62,0.82,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2012-12-13,2012,3,11,348,257.89,0.82,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2012-12-14,2012,3,11,349,260.9,0.81,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2012-12-15,2012,3,11,350,265,0.8,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2012-12-16,2012,3,11,351,268.01,0.79,5,Dry,26,4,3,2,24,59,0.22,209,0.78,209,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2012-12-17,2012,3,12,352,270.47,0.78,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-12-18,2012,3,12,353,273.48,0.78,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2012-12-19,2012,3,12,354,277.58,0.77,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2012-12-20,2012,3,12,355,283.32,0.75,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2012-12-21,2012,3,12,356,289.07,0.74,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2012-12-22,2012,3,12,357,296.45,0.73,5,Dry,26,4,3,2,24,59,0.2,237.4,0.8,237.4,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.25,0.00994,24.9,0.925,0.97,0.897,26.8,26,52,1250
2012-12-23,2012,3,12,358,303.28,0.72,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2012-12-24,2012,3,13,359,307.93,0.71,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2012-12-25,2012,3,13,360,315.32,0.7,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000799,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
2012-12-26,2012,3,13,361,325.43,0.69,5,Dry,26,4,3,2,24,59,0.18,266.4,0.82,266.4,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0248,0.000991,0.166,0.00665,2,0.122,0.288,0.0115,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2012-12-27,2012,3,13,362,337.19,0.67,5,Dry,26,4,3,2,24,59,0.17,278.2,0.82,278.2,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0303,0.00122,0.176,0.00705,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.5,60.9,1460
2012-12-28,2012,3,13,363,350.04,0.66,5,Dry,26,4,3,2,24,59,0.17,291,0.83,291,0,0,0,0,-2,2,26,4,3,0,26,324,990,965.2,24.8,0.15,0.0364,0.00146,0.186,0.0075,2,0.139,0.325,0.0131,24.5,0.938,0.97,0.91,32.8,31.8,63.7,1530
2012-12-29,2012,3,13,364,363.99,0.64,5,Dry,26,4,3,2,24,59,0.16,305,0.84,305,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.043,0.00173,0.198,0.00798,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2012-12-30,2012,3,13,365,380.12,0.63,5,Dry,26,4,3,2,24,59,0.15,321.1,0.84,321.1,0,0,0,0,-2,2,26,4,3,0,26,354,990,965.3,24.7,0.161,0.0506,0.00205,0.211,0.00855,2,0.159,0.37,0.015,24.3,0.944,0.97,0.915,36.1,35.1,70.1,1680
2012-12-31,2012,3,14,366,396.8,0.61,5,Dry,26,4,3,2,24,59,0.15,337.8,0.85,337.8,0,0,0,0,-2,2,26,4,3,0,26,371,990,965.4,24.6,0.166,0.0584,0.00237,0.225,0.00913,2,0.171,0.395,0.0161,24.2,0.946,0.972,0.919,38,36.9,73.8,1770
2013-01-01,2012,4,14,1,412.93,0.6,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2013-01-02,2012,4,14,2,429.07,0.59,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2013-01-03,2012,4,14,3,448.48,0.57,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2013-01-04,2012,4,14,4,472.27,0.56,5,Dry,29,5,4,2,33,73,0.15,399.3,0.84,399.3,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0875,0.0036,0.277,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2013-01-05,2012,4,14,5,496.6,0.54,5,Dry,29,5,4,2,33,73,0.15,423.6,0.85,423.6,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.198,0.0989,0.00409,0.297,0.0123,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,47,46,92.1,2210
2013-01-06,2012,4,14,6,520.39,0.53,5,Dry,29,5,4,2,33,73,0.14,447.4,0.86,447.4,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2013-01-07,2012,4,15,7,545.28,0.51,5,Dry,29,5,4,2,33,73,0.13,472.3,0.87,472.3,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.217,0.122,0.00509,0.338,0.0141,2,0.261,0.6,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2013-01-08,2012,4,15,8,573.44,0.5,5,Dry,29,5,4,2,33,73,0.13,500.4,0.87,500.4,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.233,0.135,0.00568,0.368,0.0154,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36,35,105,2520
2013-01-09,2012,4,15,9,602.15,0.49,5,Dry,29,5,4,2,33,73,0.12,529.1,0.88,529.1,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00652,0.403,0.017,3,0.181,0.584,0.0246,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
2013-01-10,2012,4,15,10,630.86,0.47,5,Dry,29,5,4,2,33,73,0.12,557.9,0.88,557.9,0,0,0,0,-2,2,29,5,4,0,35,596,990,966.4,23.6,0.265,0.174,0.00737,0.439,0.0186,3,0.194,0.632,0.0268,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2013-01-11,2012,4,15,11,661.21,0.46,3,Normal,41,6,4,3,66,120,0.18,541.2,0.82,541.2,0,0,0,0,-3,3,41,6,4,0,69,592,990,966.5,23.5,0.263,0.163,0.00693,0.426,0.0181,3,0.186,0.612,0.0261,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2013-01-12,2012,4,15,12,692.11,0.45,3,Normal,41,6,4,3,66,120,0.17,572.1,0.83,572.1,0,0,0,0,-3,3,41,6,4,0,69,623,990,966.7,23.3,0.281,0.183,0.00785,0.464,0.0199,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2013-01-13,2012,4,15,13,721.92,0.44,3,Normal,41,6,4,3,66,120,0.17,601.9,0.83,601.9,0,0,0,0,-3,3,41,6,4,0,69,653,990,966.8,23.2,0.298,0.203,0.00875,0.501,0.0216,3,0.213,0.714,0.0308,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
2013-01-14,2012,4,16,14,753.36,0.43,3,Normal,41,6,4,3,66,120,0.16,633.4,0.84,633.4,0,0,0,0,-3,3,41,6,4,0,69,684,990,966.9,23.1,0.315,0.224,0.00971,0.54,0.0234,3,0.228,0.767,0.0332,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2013-01-15,2012,4,16,15,777.21,0.41,3,Normal,41,6,4,3,66,120,0.15,657.2,0.85,657.2,0,0,0,0,-3,3,41,6,4,0,69,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2013-01-16,2012,4,16,16,802.16,0.4,3,Normal,41,6,4,3,66,120,0.15,682.2,0.85,682.2,0,0,0,0,-3,3,41,6,4,0,69,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.249,0.849,0.0371,22,0.957,0.98,0.938,47,46.1,138,3320
2013-01-17,2012,4,16,17,832.34,0.39,3,Normal,41,6,4,3,66,120,0.14,712.3,0.86,712.3,0,0,0,0,-3,3,41,6,4,0,69,763,990,967.2,22.8,0.36,0.277,0.0122,0.637,0.028,3,0.263,0.9,0.0395,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2013-01-18,2012,4,16,18,870.14,0.38,3,Normal,41,6,4,3,66,120,0.14,750.1,0.86,750.1,0,0,0,0,-3,3,41,6,4,0,69,801,990,967.4,22.6,0.388,0.302,0.0134,0.69,0.0305,3,0.28,0.97,0.0429,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2013-01-19,2012,4,16,19,920.23,0.36,3,Normal,41,6,4,3,66,120,0.13,800.2,0.87,800.2,0,0,0,0,-3,3,41,6,4,0,69,851,990,967.6,22.4,0.434,0.326,0.0146,0.76,0.0339,4,0.213,0.973,0.0434,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2013-01-20,2012,4,16,20,974.15,0.35,3,Normal,41,6,4,3,66,120,0.12,854.1,0.88,854.1,0,0,0,0,-3,3,41,6,4,0,69,905,990,967.8,22.2,0.484,0.352,0.0159,0.836,0.0376,4,0.231,1.07,0.048,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2013-01-21,2012,4,17,21,1031.3,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,892.3,0.86,892.3,0,0,0,0,-4,4,46,7,6,0,80,951,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2013-01-22,2012,4,17,22,1085.9,0.32,2,Mod_Wet,46,7,6,4,76,139,0.13,946.9,0.87,946.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.576,0.397,0.0182,0.973,0.0446,4,0.262,1.24,0.0566,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2013-01-23,2012,4,17,23,1142.7,0.31,2,Mod_Wet,46,7,6,4,76,139,0.12,1004,0.88,1004,0,0,0,0,-4,4,46,7,6,0,80,1060,990,968.3,21.7,0.644,0.431,0.0199,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2013-01-24,2012,4,17,24,1201.3,0.3,2,Mod_Wet,46,7,6,4,76,139,0.12,1062,0.88,1062,0,0,0,0,-4,4,46,7,6,0,80,1120,990,968.5,21.5,0.73,0.563,0.0262,1.29,0.0602,4,0.292,1.59,0.0739,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2013-01-25,2012,4,17,25,1255.9,0.29,2,Mod_Wet,46,7,6,4,76,139,0.11,1117,0.89,1100,17,4,1,1,-3,14,50,8,7,1,90,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2013-01-26,2012,4,17,26,1317.8,0.28,2,Mod_Wet,46,7,6,4,76,139,0.1,1179,0.9,1100,79,18,2,2,-2,59,64,9,8,2,135,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-01-27,2012,4,17,27,1375.2,0.27,2,Mod_Wet,46,7,6,4,76,139,0.1,1236,0.9,1100,136,31,4,4,0,97,77,11,10,4,173,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2013-01-28,2012,4,18,28,1408.9,0.27,2,Mod_Wet,46,7,6,4,76,139,0.099,1270,0.9,1100,170,38,5,5,1,121,84,12,11,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2013-01-29,2012,4,18,29,1436.8,0.26,2,Mod_Wet,46,7,6,4,76,139,0.097,1298,0.9,1100,198,45,6,6,2,139,91,13,12,6,215,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-01-30,2012,4,18,30,1465,0.26,2,Mod_Wet,46,7,6,4,76,139,0.095,1326,0.91,1100,226,51,7,7,3,158,97,14,13,7,234,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-01-31,2012,4,18,31,1487.1,0.25,2,Mod_Wet,46,7,6,4,76,139,0.093,1348,0.91,1100,248,54,7,8,3,176,100,14,14,7,252,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2013-02-01,2012,5,18,32,1509.3,0.25,1,Wet,55,10,10,8,114,197,0.13,1312,0.87,1100,212,45,6,6,-2,157,100,16,16,6,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-02-02,2012,5,18,33,1538.1,0.24,1,Wet,55,10,10,8,114,197,0.13,1341,0.87,1100,241,45,7,7,-1,183,100,17,17,7,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2013-02-03,2012,5,18,34,1567.1,0.24,1,Wet,55,10,10,8,114,197,0.13,1370,0.87,1100,270,45,8,8,0,209,100,18,18,8,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2013-02-04,2012,5,19,35,1596.3,0.23,1,Wet,55,10,10,8,114,197,0.12,1399,0.88,1100,299,45,8,9,1,236,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2013-02-05,2012,5,19,36,1619.3,0.23,1,Wet,55,10,10,8,114,197,0.12,1422,0.88,1100,322,45,8,10,2,257,100,18,20,10,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-02-06,2012,5,19,37,1642.3,0.23,1,Wet,55,10,10,8,114,197,0.12,1445,0.88,1100,345,45,8,11,2,279,100,18,21,10,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2013-02-07,2012,5,19,38,1658.8,0.22,1,Wet,55,10,10,8,114,197,0.12,1462,0.88,1100,362,45,8,11,3,295,100,18,21,11,409,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2013-02-08,2012,5,19,39,1668.8,0.22,1,Wet,55,10,10,8,114,197,0.12,1472,0.88,1100,372,45,8,11,3,305,100,18,21,11,419,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2013-02-09,2012,5,19,40,1678.8,0.22,1,Wet,55,10,10,8,114,197,0.12,1482,0.88,1100,382,45,8,12,3,314,100,18,22,11,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2013-02-10,2012,5,19,41,1682.1,0.22,1,Wet,55,10,10,8,114,197,0.12,1485,0.88,1100,385,45,8,12,4,316,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2013-02-11,2012,5,20,42,1685.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.096,1523,0.9,1100,423,51,10,13,8,341,100,18,20,13,434,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2013-02-12,2012,5,20,43,1688.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.096,1527,0.9,1100,427,51,10,13,8,345,100,18,20,13,438,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0784,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.3,45.4,181,4360
2013-02-13,2012,5,20,44,1692.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.096,1530,0.9,1100,430,51,10,13,8,348,100,18,20,13,441,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-02-14,2012,5,20,45,1695.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.096,1533,0.9,1100,433,51,10,13,8,351,100,18,20,13,444,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-02-15,2012,5,20,46,1698.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-02-16,2012,5,20,47,1702.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2013-02-17,2012,5,20,48,1712.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-02-18,2012,5,21,49,1722.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.094,1560,0.91,1100,460,51,10,14,9,376,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-02-19,2012,5,21,50,1732.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-02-20,2012,5,21,51,1742.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.093,1581,0.91,1100,481,51,10,15,9,396,100,18,22,14,489,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-02-21,2012,5,21,52,1759.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.092,1597,0.91,1100,497,51,10,15,10,411,100,18,22,15,504,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2013-02-22,2012,5,21,53,1776.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.091,1614,0.91,1100,514,51,10,16,10,427,100,18,23,15,520,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2013-02-23,2012,5,21,54,1800.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.09,1638,0.91,1100,538,51,10,16,11,450,100,18,23,16,543,1240,990,970.5,19.5,0.921,0.648,0.0332,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2013-02-24,2012,5,21,55,1824.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1662,0.91,1100,562,51,10,17,12,472,100,18,24,17,565,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-02-25,2012,5,22,56,1848.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2013-02-26,2012,5,22,57,1879.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1718,0.91,1100,618,51,10,18,14,525,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-02-27,2012,5,22,58,1911.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1749,0.92,1100,649,51,10,18,14,556,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-02-28,2012,5,22,59,1942.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.083,1781,0.92,1100,681,51,10,18,15,587,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2013-03-01,2012,6,22,60,1974.5,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1736,0.88,1100,636,41,7,13,6,569,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2013-03-02,2012,6,22,61,2006.5,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1768,0.88,1100,668,41,7,13,7,600,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-03-03,2012,6,22,62,2038.7,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1800,0.88,1100,700,41,7,13,8,631,100,18,25,21,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-03-04,2012,6,23,63,2071,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1832,0.89,1100,732,41,7,13,9,662,100,18,25,22,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-03-05,2012,6,23,64,2110.7,0.17,2,Mod_Wet,59,11,12,13,144,239,0.11,1872,0.89,1100,772,41,7,13,10,701,100,18,25,23,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-03-06,2012,6,23,65,2150.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1912,0.89,1100,812,41,7,13,11,740,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2013-03-07,2012,6,23,66,2183.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1945,0.89,1100,845,41,7,13,12,772,100,18,25,25,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-03-08,2012,6,23,67,2216.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1978,0.89,1100,878,41,7,13,13,804,100,18,25,26,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2013-03-09,2012,6,23,68,2242.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,2004,0.89,1100,904,41,7,13,14,829,100,18,25,27,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2013-03-10,2012,6,23,69,2268.5,0.15,2,Mod_Wet,59,11,12,13,144,239,0.1,2030,0.9,1100,930,41,7,13,15,854,100,18,25,28,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-03-11,2012,6,24,70,2287.1,0.15,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2013-03-12,2012,6,24,71,2305.8,0.15,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2013-03-13,2012,6,24,72,2324.5,0.15,3,Normal,49,9,9,9,107,183,0.079,2141,0.92,1100,1040,51,9,16,22,943,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2013-03-14,2012,6,24,73,2350.7,0.14,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-03-15,2012,6,24,74,2377.1,0.14,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-03-16,2012,6,24,75,2411.1,0.14,3,Normal,49,9,9,9,107,183,0.076,2228,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2013-03-17,2012,6,24,76,2452.9,0.13,3,Normal,49,9,9,9,107,183,0.075,2270,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2013-03-18,2012,6,25,77,2502.6,0.13,3,Normal,49,9,9,9,107,183,0.073,2320,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2013-03-19,2012,6,25,78,2560.3,0.13,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2013-03-20,2012,6,25,79,2626.2,0.12,3,Normal,49,9,9,9,107,183,0.07,2443,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2013-03-21,2012,6,25,80,2708.3,0.12,3,Normal,49,9,9,9,107,183,0.068,2525,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2013-03-22,2012,6,25,81,2799.2,0.11,3,Normal,49,9,9,9,107,183,0.065,2616,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2013-03-23,2012,6,25,82,2898.9,0.1,3,Normal,49,9,9,9,107,183,0.063,2716,0.94,1100,1620,51,9,16,39,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2013-03-24,2012,6,25,83,3007.8,0.097,3,Normal,49,9,9,9,107,183,0.061,2825,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2013-03-25,2012,6,26,84,3134.3,0.087,3,Normal,49,9,9,9,107,183,0.058,2951,0.94,1100,1850,51,9,16,47,1730,100,18,25,56,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-03-26,2012,6,26,85,3262.3,0.078,3,Normal,49,9,9,9,107,183,0.056,3079,0.94,1100,1980,51,9,16,50,1850,100,18,25,59,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2013-03-27,2012,6,26,86,3358.2,0.07,3,Normal,49,9,9,9,107,183,0.054,3175,0.95,1100,2080,51,9,16,53,1950,100,18,25,62,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2013-03-28,2012,6,26,87,3446.5,0.063,3,Normal,49,9,9,9,107,183,0.053,3263,0.95,1100,2160,51,9,16,56,2030,100,18,25,65,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2013-03-29,2012,6,26,88,3526.9,0.058,3,Normal,49,9,9,9,107,183,0.052,3344,0.95,1100,2240,51,9,16,58,2110,100,18,25,67,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2013-03-30,2012,6,26,89,3599.3,0.053,3,Normal,49,9,9,9,107,183,0.051,3416,0.95,1100,2320,51,9,16,60,2180,100,18,25,69,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2013-03-31,2012,6,26,90,3672.1,0.049,3,Normal,49,9,9,9,107,183,0.05,3489,0.95,1100,2390,51,9,16,63,2250,100,18,25,72,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2013-04-01,2012,7,27,91,3736.6,0.046,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2013-04-02,2012,7,27,92,3792.8,0.043,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2013-04-03,2012,7,27,93,3840.6,0.041,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2013-04-04,2012,7,27,94,3879.7,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3585,0.92,1100,2490,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2013-04-05,2012,7,27,95,3910.3,0.038,2,Mod_Wet,70,14,18,25,168,295,0.075,3615,0.93,1100,2520,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2013-04-06,2012,7,27,96,3932.2,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3637,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2013-04-07,2012,7,27,97,3945.3,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3650,0.93,1100,2550,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2013-04-08,2012,7,28,98,3949.7,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2013-04-09,2012,7,28,99,3936.5,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3642,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2013-04-10,2012,7,28,100,3923.4,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3628,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2013-04-11,2012,7,28,101,3901.6,0.038,2,Mod_Wet,70,14,18,25,168,295,0.076,3607,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2013-04-12,2012,7,28,102,3879.7,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3585,0.92,1100,2490,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2013-04-13,2012,7,28,103,3849.3,0.041,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2013-04-14,2012,7,28,104,3818.8,0.042,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2013-04-15,2012,7,29,105,3788.5,0.044,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2013-04-16,2012,7,29,106,3758.2,0.045,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2013-04-17,2012,7,29,107,3719.4,0.047,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2013-04-18,2012,7,29,108,3680.6,0.049,2,Mod_Wet,70,14,18,25,168,295,0.08,3386,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2013-04-19,2012,7,29,109,3642,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2013-04-20,2012,7,29,110,3595,0.054,2,Mod_Wet,70,14,18,25,168,295,0.082,3300,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2013-04-21,2012,7,29,111,3548.1,0.056,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2013-04-22,2012,7,30,112,3501.4,0.059,2,Mod_Wet,70,14,18,25,168,295,0.084,3206,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2013-04-23,2012,7,30,113,3454.9,0.063,2,Mod_Wet,70,14,18,25,168,295,0.085,3160,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2013-04-24,2012,7,30,114,3408.6,0.066,2,Mod_Wet,70,14,18,25,168,295,0.086,3114,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2013-04-25,2012,7,30,115,3362.4,0.07,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2013-04-26,2012,7,30,116,3316.4,0.074,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2013-04-27,2012,7,30,117,3262.3,0.078,2,Mod_Wet,70,14,18,25,168,295,0.09,2967,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2013-04-28,2012,7,30,118,3191.9,0.083,2,Mod_Wet,70,14,18,25,168,295,0.092,2897,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2013-04-29,2012,7,31,119,3130.2,0.088,2,Mod_Wet,70,14,18,25,168,295,0.094,2835,0.91,1100,1740,30,4,7,27,1670,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-30,2012,7,31,120,3068.8,0.092,2,Mod_Wet,70,14,18,25,168,295,0.096,2774,0.9,1100,1670,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2013-05-01,2012,8,31,121,3007.8,0.097,2,Mod_Wet,65,14,17,23,202,321,0.11,2687,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2013-05-02,2012,8,31,122,2947.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2013-05-03,2012,8,31,123,2886.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2566,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2013-05-04,2012,8,31,124,2827,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2506,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2013-05-05,2012,8,31,125,2767.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2013-05-06,2012,8,32,126,2708.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2013-05-07,2012,8,32,127,2649.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2013-05-08,2012,8,32,128,2599,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2013-05-09,2012,8,32,129,2548.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2013-05-10,2012,8,32,130,2498.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2013-05-11,2012,8,32,131,2449.1,0.13,3,Normal,55,13,13,17,178,276,0.11,2173,0.89,1100,1070,45,5,12,15,996,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2013-05-12,2012,8,32,132,2399.8,0.14,3,Normal,55,13,13,17,178,276,0.12,2124,0.89,1100,1020,45,5,12,14,948,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2013-05-13,2012,8,33,133,2350.7,0.14,3,Normal,55,13,13,17,178,276,0.12,2075,0.88,1100,975,45,5,12,12,901,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-05-14,2012,8,33,134,2302,0.15,3,Normal,55,13,13,17,178,276,0.12,2026,0.88,1100,926,45,5,12,11,853,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2013-05-15,2012,8,33,135,2253.7,0.15,3,Normal,55,13,13,17,178,276,0.12,1978,0.88,1100,878,45,5,12,9,807,100,18,25,26,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2013-05-16,2012,8,33,136,2191,0.16,3,Normal,55,13,13,17,178,276,0.13,1915,0.87,1100,815,45,5,12,7,746,100,18,25,24,924,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-05-17,2012,8,33,137,2128.9,0.17,3,Normal,55,13,13,17,178,276,0.13,1853,0.87,1100,753,45,5,12,6,685,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2013-05-18,2012,8,33,138,2067.4,0.17,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-05-19,2012,8,33,139,2013.6,0.18,3,Normal,55,13,13,17,178,276,0.14,1738,0.86,1100,638,45,5,12,2,574,100,18,25,19,752,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2013-05-20,2012,8,34,140,1960.4,0.18,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-05-21,2012,8,34,141,1907.7,0.19,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2013-05-22,2012,8,34,142,1862.4,0.19,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2013-05-23,2012,8,34,143,1817.5,0.2,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2013-05-24,2012,8,34,144,1773.1,0.2,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2013-05-25,2012,8,34,145,1729,0.21,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-26,2012,8,34,146,1692.1,0.22,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-27,2012,8,35,147,1655.5,0.22,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-05-28,2012,8,35,148,1619.3,0.23,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-29,2012,8,35,149,1583.3,0.23,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-05-30,2012,8,35,150,1547.7,0.24,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
