date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-05-31,2012,8,35,151,1512.5,0.25,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2013-06-01,2012,9,35,152,1477.6,0.25,3,Normal,53,12,12,13,120,210,0.14,1268,0.86,1100,168,38,5,5,-8,128,91,17,17,5,248,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-06-02,2012,9,35,153,1449.3,0.26,3,Normal,53,12,12,13,120,210,0.14,1239,0.85,1100,139,31,4,4,-9,109,84,16,16,4,229,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-06-03,2012,9,36,154,1421.3,0.26,3,Normal,53,12,12,13,120,210,0.15,1211,0.85,1100,111,25,3,3,-10,90,78,15,15,3,210,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-06-04,2012,9,36,155,1393.5,0.27,3,Normal,53,12,12,13,120,210,0.15,1184,0.85,1100,84,19,3,3,-10,69,72,15,15,3,189,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2013-06-05,2012,9,36,156,1341.8,0.28,3,Normal,53,12,12,13,120,210,0.16,1132,0.84,1100,32,7,1,1,-12,35,60,13,13,1,155,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-06-06,2012,9,36,157,1291.1,0.29,3,Normal,53,12,12,13,120,210,0.16,1081,0.84,1081,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.784,0.605,0.0286,1.39,0.0656,4,0.296,1.69,0.0795,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
2013-06-07,2012,9,36,158,1247.2,0.29,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
2013-06-08,2012,9,36,159,1204.2,0.3,3,Normal,53,12,12,13,120,210,0.17,994.2,0.83,994.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.656,0.42,0.0196,1.08,0.0502,4,0.278,1.35,0.0631,20.1,0.955,0.98,0.936,46.8,45.9,183,4400
2013-06-09,2012,9,36,160,1167.6,0.31,3,Normal,53,12,12,13,120,210,0.18,957.6,0.82,957.6,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.603,0.402,0.0187,1.01,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2013-06-10,2012,9,37,161,1131.7,0.31,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2013-06-11,2012,9,37,162,1101.9,0.32,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2013-06-12,2012,9,37,163,1072.7,0.33,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2013-06-13,2012,9,37,164,1044.1,0.33,3,Normal,53,12,12,13,120,210,0.2,834.1,0.8,834.1,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.832,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2013-06-14,2012,9,37,165,1021.1,0.34,3,Normal,53,12,12,13,120,210,0.21,811.1,0.79,811.1,0,0,0,0,-13,13,53,12,12,0,133,888,990,968,22,0.468,0.332,0.015,0.8,0.0363,4,0.216,1.02,0.0461,21,0.953,0.976,0.93,39.8,38.9,155,3730
2013-06-15,2012,9,37,166,998.63,0.34,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2013-06-16,2012,9,37,167,976.57,0.35,3,Normal,53,12,12,13,120,210,0.21,766.6,0.79,766.6,0,0,0,0,-13,13,53,12,12,0,133,844,990,967.8,22.2,0.427,0.31,0.014,0.737,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2013-06-17,2012,9,38,168,955.01,0.35,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2013-06-18,2012,9,38,169,938.59,0.35,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2013-06-19,2012,9,38,170,922.5,0.36,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2013-06-20,2012,9,38,171,906.76,0.36,3,Normal,53,12,12,13,120,210,0.23,696.8,0.77,696.8,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0282,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2013-06-21,2012,9,38,172,891.39,0.37,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2013-06-22,2012,9,38,173,876.42,0.37,3,Normal,53,12,12,13,120,210,0.24,666.4,0.76,666.4,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2013-06-23,2012,9,38,174,861.88,0.38,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2013-06-24,2012,9,39,175,847.8,0.38,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2013-06-25,2012,9,39,176,834.24,0.39,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2013-06-26,2012,9,39,177,821.24,0.39,3,Normal,53,12,12,13,120,210,0.26,611.2,0.74,611.2,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.318,0.209,0.00917,0.527,0.0231,3,0.218,0.745,0.0326,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2013-06-27,2012,9,39,178,812.34,0.4,3,Normal,53,12,12,13,120,210,0.26,602.3,0.74,602.3,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.313,0.203,0.0089,0.516,0.0226,3,0.214,0.729,0.0319,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2013-06-28,2012,9,39,179,803.82,0.4,3,Normal,53,12,12,13,120,210,0.26,593.8,0.74,593.8,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00864,0.505,0.0221,3,0.21,0.715,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2013-06-29,2012,9,39,180,795.71,0.4,3,Normal,53,12,12,13,120,210,0.26,585.7,0.74,585.7,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.192,0.00839,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2013-06-30,2012,9,39,181,788.08,0.41,3,Normal,53,12,12,13,120,210,0.27,578.1,0.73,578.1,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00816,0.486,0.0212,3,0.203,0.689,0.03,22.3,0.953,0.976,0.93,40.1,39.1,117,2820
2013-07-01,2012,10,40,182,778.46,0.41,3,Normal,50,10,9,9,108,186,0.24,592.5,0.76,592.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00856,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.3,121,2900
2013-07-02,2012,10,40,183,770.59,0.42,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2013-07-03,2012,10,40,184,759.92,0.42,3,Normal,50,10,9,9,108,186,0.24,573.9,0.76,573.9,0,0,0,0,-9,9,50,10,9,0,117,643,990,966.9,23.1,0.292,0.184,0.008,0.476,0.0207,3,0.201,0.677,0.0294,22.4,0.952,0.976,0.929,40,39,117,2810
2013-07-04,2012,10,40,185,747.62,0.43,3,Normal,50,10,9,9,108,186,0.25,561.6,0.75,561.6,0,0,0,0,-9,9,50,10,9,0,117,631,990,966.9,23.1,0.285,0.176,0.00762,0.461,0.02,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2013-07-05,2012,10,40,186,736.41,0.43,3,Normal,50,10,9,9,108,186,0.25,550.4,0.75,550.4,0,0,0,0,-9,9,50,10,9,0,117,619,990,966.8,23.2,0.279,0.169,0.00728,0.447,0.0193,3,0.19,0.637,0.0275,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2013-07-06,2012,10,40,187,724.65,0.44,3,Normal,50,10,9,9,108,186,0.26,538.6,0.74,538.6,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00693,0.433,0.0186,3,0.185,0.618,0.0266,22.6,0.95,0.971,0.922,37.8,36.7,110,2640
2013-07-07,2012,10,40,188,712.89,0.44,3,Normal,50,10,9,9,108,186,0.26,526.9,0.74,526.9,0,0,0,0,-9,9,50,10,9,0,117,596,990,966.8,23.2,0.265,0.153,0.00658,0.418,0.018,3,0.18,0.598,0.0257,22.7,0.949,0.97,0.92,37,35.9,108,2590
2013-07-08,2012,10,41,189,701.68,0.44,3,Normal,50,10,9,9,108,186,0.27,515.7,0.73,515.7,0,0,0,0,-9,9,50,10,9,0,117,585,990,966.7,23.3,0.259,0.145,0.00625,0.404,0.0174,3,0.175,0.579,0.0248,22.7,0.948,0.97,0.919,36.3,35.2,106,2530
2013-07-09,2012,10,41,190,691.57,0.45,3,Normal,50,10,9,9,108,186,0.27,505.6,0.73,505.6,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00595,0.392,0.0168,3,0.17,0.562,0.0241,22.8,0.947,0.97,0.918,35.6,34.6,104,2490
2013-07-10,2012,10,41,191,680.9,0.45,3,Normal,50,10,9,9,108,186,0.27,494.9,0.73,494.9,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00567,0.38,0.0162,3,0.165,0.545,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2013-07-11,2012,10,41,192,670.24,0.46,3,Normal,50,10,9,9,108,186,0.28,484.2,0.72,484.2,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.128,0.00545,0.368,0.0157,2,0.269,0.638,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2013-07-12,2012,10,41,193,660.12,0.46,3,Normal,50,10,9,9,108,186,0.28,474.1,0.72,474.1,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00523,0.358,0.0153,2,0.263,0.62,0.0264,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2013-07-13,2012,10,41,194,651.1,0.46,3,Normal,50,10,9,9,108,186,0.29,465.1,0.71,465.1,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00504,0.349,0.0148,2,0.256,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2013-07-14,2012,10,41,195,641.53,0.47,3,Normal,50,10,9,9,108,186,0.29,455.5,0.71,455.5,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00484,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2013-07-15,2012,10,42,196,631.96,0.47,3,Normal,50,10,9,9,108,186,0.29,446,0.71,446,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.109,0.00465,0.329,0.0139,2,0.244,0.572,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.4,2270
2013-07-16,2012,10,42,197,622.39,0.48,3,Normal,50,10,9,9,108,186,0.3,436.4,0.7,436.4,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0235,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2013-07-17,2012,10,42,198,613.36,0.48,3,Normal,50,10,9,9,108,186,0.3,427.4,0.7,427.4,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.101,0.00426,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2013-07-18,2012,10,42,199,605.43,0.49,3,Normal,50,10,9,9,108,186,0.31,419.4,0.69,419.4,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.097,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2013-07-19,2012,10,42,200,596.96,0.49,3,Normal,50,10,9,9,108,186,0.31,411,0.69,411,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.093,0.00392,0.298,0.0126,2,0.22,0.518,0.0218,23.2,0.956,0.98,0.936,44.7,43.8,87.5,2100
2013-07-20,2012,10,42,201,588.48,0.49,3,Normal,50,10,9,9,108,186,0.32,402.5,0.68,402.5,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.089,0.00375,0.291,0.0122,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,42.9,85.9,2060
2013-07-21,2012,10,42,202,580,0.5,2,Mod_Wet,58,11,11,11,136,227,0.39,353,0.61,353,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0656,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.6,1790
2013-07-22,2012,10,43,203,571.53,0.5,2,Mod_Wet,58,11,11,11,136,227,0.4,344.5,0.6,344.5,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0616,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2013-07-23,2012,10,43,204,563.6,0.51,2,Mod_Wet,58,11,11,11,136,227,0.4,336.6,0.6,336.6,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0579,0.00243,0.24,0.0101,2,0.17,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71.1,1710
2013-07-24,2012,10,43,205,555.67,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,328.7,0.59,328.7,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0541,0.00226,0.234,0.00979,2,0.164,0.398,0.0167,23.5,0.945,0.97,0.917,35.8,34.7,69.5,1670
2013-07-25,2012,10,43,206,548.83,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,321.8,0.59,321.8,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0509,0.00213,0.228,0.00954,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34,68.1,1630
2013-07-26,2012,10,43,207,541.45,0.52,2,Mod_Wet,58,11,11,11,136,227,0.42,314.4,0.58,314.4,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0474,0.00198,0.222,0.00927,2,0.155,0.377,0.0157,23.6,0.943,0.97,0.915,34.3,33.3,66.5,1600
2013-07-27,2012,10,43,208,534.07,0.52,2,Mod_Wet,58,11,11,11,136,227,0.42,307.1,0.57,307.1,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0439,0.00183,0.216,0.009,2,0.15,0.366,0.0152,23.6,0.942,0.97,0.914,33.5,32.5,65,1560
2013-07-28,2012,10,43,209,526.68,0.53,2,Mod_Wet,58,11,11,11,136,227,0.43,299.7,0.57,299.7,0,0,0,0,-11,11,58,11,11,0,147,380,990,966,24,0.17,0.0404,0.00168,0.21,0.00874,2,0.145,0.355,0.0148,23.7,0.941,0.97,0.913,32.7,31.8,63.5,1520
2013-07-29,2012,10,44,210,519.85,0.53,2,Mod_Wet,58,11,11,11,136,227,0.44,292.9,0.56,292.9,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0372,0.00155,0.204,0.00849,2,0.14,0.345,0.0143,23.7,0.939,0.97,0.911,32,31,62.1,1490
2013-07-30,2012,10,44,211,513.01,0.53,2,Mod_Wet,58,11,11,11,136,227,0.44,286,0.56,286,0,0,0,0,-11,11,58,11,11,0,147,366,990,965.9,24.1,0.165,0.034,0.00141,0.199,0.00825,2,0.136,0.334,0.0139,23.8,0.938,0.97,0.91,31.3,30.3,60.6,1460
2013-07-31,2012,10,44,212,506.17,0.54,2,Mod_Wet,58,11,11,11,136,227,0.45,279.2,0.55,279.2,0,0,0,0,-11,11,58,11,11,0,147,359,990,965.9,24.1,0.162,0.0308,0.00128,0.193,0.008,2,0.131,0.324,0.0134,23.8,0.937,0.97,0.908,30.5,29.6,59.2,1420
2013-08-01,2012,11,44,213,499.34,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2013-08-02,2012,11,44,214,492.5,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,308.5,0.63,308.5,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.169,0.0446,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2013-08-03,2012,11,44,215,485.12,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2013-08-04,2012,11,44,216,478.28,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2013-08-05,2012,11,45,217,471.45,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2013-08-06,2012,11,45,218,465.71,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
2013-08-07,2012,11,45,219,459.42,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2013-08-08,2012,11,45,220,453.13,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2013-08-09,2012,11,45,221,446.84,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2013-08-10,2012,11,45,222,441.1,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,257.1,0.58,257.1,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000834,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2013-08-11,2012,11,45,223,435.35,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,251.3,0.58,251.3,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0176,0.000722,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2013-08-12,2012,11,46,224,429.61,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,245.6,0.57,245.6,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.2,52.5,1260
2013-08-13,2012,11,46,225,424.96,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1230
2013-08-14,2012,11,46,226,419.77,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2013-08-15,2012,11,46,227,414.57,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0153,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2013-08-16,2012,11,46,228,409.38,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,225.4,0.55,225.4,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00631,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2013-08-17,2012,11,46,229,404.18,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,220.2,0.55,220.2,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2013-08-18,2012,11,46,230,398.99,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2013-08-19,2012,11,47,231,394.34,0.61,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2013-08-20,2012,11,47,232,389.69,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2013-08-21,2012,11,47,233,385.04,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2013-08-22,2012,11,47,234,380.39,0.63,2,Mod_Wet,54,9,8,6,107,184,0.48,196.4,0.52,196.4,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000504,0.142,0.00576,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2013-08-23,2012,11,47,235,375.74,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,191.7,0.51,191.7,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.012,0.000487,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2013-08-24,2012,11,47,236,372.19,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,188.2,0.51,188.2,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000475,0.139,0.00561,1,0.197,0.335,0.0136,24.4,0.952,0.98,0.932,42.9,42,42,1010
2013-08-25,2012,11,47,237,368.09,0.64,2,Mod_Wet,54,9,8,6,107,184,0.5,184.1,0.5,184.1,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.00046,0.137,0.00553,1,0.191,0.328,0.0132,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2013-08-26,2012,11,48,238,363.99,0.64,2,Mod_Wet,54,9,8,6,107,184,0.51,180,0.49,180,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000446,0.135,0.00545,1,0.185,0.321,0.0129,24.5,0.949,0.978,0.928,41,40.1,40.1,962
2013-08-27,2012,11,48,239,359.89,0.65,2,Mod_Wet,54,9,8,6,107,184,0.51,175.9,0.49,175.9,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000431,0.133,0.00538,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39.1,39.1,938
2013-08-28,2012,11,48,240,355.78,0.65,2,Mod_Wet,54,9,8,6,107,184,0.52,171.8,0.48,171.8,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000417,0.132,0.0053,1,0.174,0.306,0.0123,24.5,0.947,0.974,0.922,39.1,38.1,38.1,914
2013-08-29,2012,11,48,241,351.68,0.66,2,Mod_Wet,54,9,8,6,107,184,0.52,167.7,0.48,167.7,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.01,0.000403,0.13,0.00522,1,0.169,0.299,0.012,24.5,0.945,0.972,0.919,38.2,37.1,37.1,890
2013-08-30,2012,11,48,242,347.58,0.66,2,Mod_Wet,54,9,8,6,107,184,0.53,163.6,0.47,163.6,0,0,0,0,-6,6,54,9,8,0,113,235,990,965.1,24.9,0.118,0.00965,0.000388,0.128,0.00515,1,0.163,0.291,0.0117,24.6,0.944,0.97,0.916,37.2,36.1,36.1,866
2013-08-31,2012,11,48,243,343.48,0.66,2,Mod_Wet,54,9,8,6,107,184,0.54,159.5,0.46,159.5,0,0,0,0,-6,6,54,9,8,0,113,230,990,965.1,24.9,0.117,0.00931,0.000374,0.126,0.00507,1,0.158,0.284,0.0114,24.6,0.943,0.97,0.914,36.3,35.2,35.2,844
2013-09-01,2012,12,48,244,339.92,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,201.9,0.59,201.9,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00564,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2013-09-02,2012,12,49,245,334.73,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2013-09-03,2012,12,49,246,330.08,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2013-09-04,2012,12,49,247,325.43,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2013-09-05,2012,12,49,248,321.88,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2013-09-06,2012,12,49,249,317.78,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2013-09-07,2012,12,49,250,313.67,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2013-09-08,2012,12,49,251,309.57,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2013-09-09,2012,12,50,252,305.47,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2013-09-10,2012,12,50,253,301.92,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2013-09-11,2012,12,50,254,298.36,0.73,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2013-09-12,2012,12,50,255,294.81,0.73,3,Normal,40,6,4,3,65,118,0.4,176.8,0.6,176.8,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2013-09-13,2012,12,50,256,291.25,0.74,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2013-09-14,2012,12,50,257,287.7,0.74,3,Normal,40,6,4,3,65,118,0.41,169.7,0.59,169.7,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2013-09-15,2012,12,50,258,285.24,0.75,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2013-09-16,2012,12,51,259,282.23,0.75,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2013-09-17,2012,12,51,260,279.22,0.76,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2013-09-18,2012,12,51,261,276.21,0.77,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2013-09-19,2012,12,51,262,273.21,0.78,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2013-09-20,2012,12,51,263,270.2,0.78,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2013-09-21,2012,12,51,264,267.19,0.79,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2013-09-22,2012,12,51,265,264.18,0.8,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2013-09-23,2012,12,52,266,261.72,0.81,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2013-09-24,2012,12,52,267,259.26,0.82,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2013-09-25,2012,12,52,268,256.8,0.82,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2013-09-26,2012,12,52,269,254.34,0.83,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2013-09-27,2012,12,52,270,251.88,0.84,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2013-09-28,2012,12,52,271,249.42,0.84,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2013-09-29,2012,12,52,272,248.05,0.85,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2013-09-30,2012,12,53,273,246.68,0.85,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.221,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2013-10-01,2013,1,1,274,245.32,0.85,3,Normal,37,5,3,2,50,97,0.4,148.3,0.6,148.3,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2013-10-02,2013,1,1,275,243.4,0.86,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2013-10-03,2013,1,1,276,242.03,0.86,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2013-10-04,2013,1,1,277,240.67,0.87,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2013-10-05,2013,1,1,278,239.3,0.87,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2013-10-06,2013,1,1,279,237.93,0.88,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2013-10-07,2013,1,1,280,236.02,0.88,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2013-10-08,2013,1,2,281,234.1,0.89,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2013-10-09,2013,1,2,282,232.74,0.89,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2013-10-10,2013,1,2,283,231.37,0.89,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2013-10-11,2013,1,2,284,229.46,0.9,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2013-10-12,2013,1,2,285,228.09,0.9,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-10-13,2013,1,2,286,226.72,0.9,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2013-10-14,2013,1,2,287,225.35,0.91,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2013-10-15,2013,1,3,288,223.44,0.91,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-10-16,2013,1,3,289,222.07,0.91,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2013-10-17,2013,1,3,290,220.71,0.92,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2013-10-18,2013,1,3,291,219.34,0.92,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2013-10-19,2013,1,3,292,217.97,0.92,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2013-10-20,2013,1,3,293,217.7,0.92,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2013-10-21,2013,1,3,294,216.88,0.92,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-10-22,2013,1,4,295,216.6,0.92,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2013-10-23,2013,1,4,296,220.71,0.92,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2013-10-24,2013,1,4,297,222.07,0.91,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2013-10-25,2013,1,4,298,220.71,0.92,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2013-10-26,2013,1,4,299,219.89,0.92,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-10-27,2013,1,4,300,221.8,0.91,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2013-10-28,2013,1,4,301,220.98,0.91,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2013-10-29,2013,1,5,302,219.61,0.92,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-10-30,2013,1,5,303,218.79,0.92,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2013-10-31,2013,1,5,304,216.88,0.92,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-11-01,2013,2,5,305,215.51,0.92,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-11-02,2013,2,5,306,218.52,0.92,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2013-11-03,2013,2,5,307,222.07,0.91,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2013-11-04,2013,2,5,308,222.89,0.91,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2013-11-05,2013,2,6,309,224.81,0.91,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2013-11-06,2013,2,6,310,226.72,0.9,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-11-07,2013,2,6,311,228.09,0.9,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2013-11-08,2013,2,6,312,229.46,0.9,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2013-11-09,2013,2,6,313,228.64,0.9,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2013-11-10,2013,2,6,314,227.82,0.9,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2013-11-11,2013,2,6,315,225.9,0.91,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2013-11-12,2013,2,7,316,224.53,0.91,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-11-13,2013,2,7,317,224.26,0.91,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2013-11-14,2013,2,7,318,223.44,0.91,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2013-11-15,2013,2,7,319,223.17,0.91,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2013-11-16,2013,2,7,320,224.53,0.91,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-11-17,2013,2,7,321,226.45,0.9,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2013-11-18,2013,2,7,322,226.17,0.9,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2013-11-19,2013,2,8,323,229.18,0.9,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2013-11-20,2013,2,8,324,231.64,0.89,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2013-11-21,2013,2,8,325,233.01,0.89,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2013-11-22,2013,2,8,326,238.21,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,171.2,0.72,171.2,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000406,0.119,0.00468,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.922,39.8,38.8,38.8,932
2013-11-23,2013,2,8,327,240.12,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,173.1,0.72,173.1,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0105,0.000413,0.119,0.00471,1,0.176,0.296,0.0117,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2013-11-24,2013,2,8,328,242.03,0.86,4,Mod_Dry,29,4,2,2,30,67,0.28,175,0.72,175,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000419,0.12,0.00475,1,0.179,0.299,0.0118,25,0.947,0.978,0.925,40.7,39.8,39.8,955
2013-11-25,2013,2,8,329,245.04,0.86,4,Mod_Dry,29,4,2,2,30,67,0.27,178,0.73,178,0,0,0,0,-2,2,29,4,2,0,32,213,990,964.7,25.3,0.111,0.0109,0.00043,0.122,0.0048,1,0.183,0.304,0.012,25,0.948,0.979,0.928,41.4,40.5,40.5,973
2013-11-26,2013,2,9,330,245.86,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,178.9,0.73,178.9,0,0,0,0,-2,2,29,4,2,0,32,214,990,964.7,25.3,0.111,0.011,0.000433,0.122,0.00482,1,0.184,0.306,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2013-11-27,2013,2,9,331,245.04,0.86,4,Mod_Dry,29,4,2,2,30,67,0.27,178,0.73,178,0,0,0,0,-2,2,29,4,2,0,32,213,990,964.7,25.3,0.111,0.0109,0.00043,0.122,0.0048,1,0.183,0.304,0.012,25,0.948,0.979,0.928,41.4,40.5,40.5,973
2013-11-28,2013,2,9,332,244.22,0.86,4,Mod_Dry,29,4,2,2,30,67,0.27,177.2,0.73,177.2,0,0,0,0,-2,2,29,4,2,0,32,212,990,964.7,25.3,0.11,0.0108,0.000427,0.121,0.00479,1,0.182,0.303,0.012,25,0.947,0.979,0.927,41.2,40.3,40.3,968
2013-11-29,2013,2,9,333,243.95,0.86,4,Mod_Dry,29,4,2,2,30,67,0.28,176.9,0.72,176.9,0,0,0,0,-2,2,29,4,2,0,32,212,990,964.7,25.3,0.11,0.0108,0.000426,0.121,0.00478,1,0.181,0.303,0.0119,25,0.947,0.979,0.927,41.2,40.3,40.3,967
2013-11-30,2013,2,9,334,246.96,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,180,0.73,180,0,0,0,0,-2,2,29,4,2,0,32,215,990,964.7,25.3,0.111,0.011,0.000436,0.122,0.00484,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
2013-12-01,2013,3,9,335,250.51,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,173.5,0.69,173.5,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2013-12-02,2013,3,9,336,254.61,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,177.6,0.7,177.6,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0108,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2013-12-03,2013,3,10,337,260.9,0.81,4,Mod_Dry,31,5,3,2,36,77,0.29,183.9,0.7,183.9,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000451,0.126,0.00497,1,0.191,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2013-12-04,2013,3,10,338,264.46,0.8,4,Mod_Dry,31,5,3,2,36,77,0.29,187.5,0.71,187.5,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2013-12-05,2013,3,10,339,267.46,0.79,4,Mod_Dry,31,5,3,2,36,77,0.29,190.5,0.71,190.5,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.117,0.0119,0.000473,0.128,0.00509,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2013-12-06,2013,3,10,340,269.92,0.78,4,Mod_Dry,31,5,3,2,36,77,0.28,192.9,0.71,192.9,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000482,0.13,0.00514,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,44,44,1050
2013-12-07,2013,3,10,341,275.12,0.77,4,Mod_Dry,31,5,3,2,36,77,0.28,198.1,0.72,198.1,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00523,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2013-12-08,2013,3,10,342,281.96,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,205,0.73,205,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000523,0.135,0.00536,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2013-12-09,2013,3,10,343,288.79,0.74,4,Mod_Dry,31,5,3,2,36,77,0.27,211.8,0.73,211.8,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000547,0.138,0.00548,1,0.228,0.366,0.0146,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2013-12-10,2013,3,11,344,295.63,0.73,4,Mod_Dry,31,5,3,2,36,77,0.26,218.6,0.74,218.6,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00561,1,0.238,0.378,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-12-11,2013,3,11,345,302.46,0.72,4,Mod_Dry,31,5,3,2,36,77,0.26,225.5,0.74,225.5,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2013-12-12,2013,3,11,346,309.3,0.71,4,Mod_Dry,31,5,3,2,36,77,0.25,232.3,0.75,232.3,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0155,0.000618,0.147,0.00586,2,0.0993,0.246,0.00982,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2013-12-13,2013,3,11,347,315.04,0.7,4,Mod_Dry,31,5,3,2,36,77,0.24,238,0.76,238,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000639,0.149,0.00597,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2013-12-14,2013,3,11,348,320.24,0.69,4,Mod_Dry,31,5,3,2,36,77,0.24,243.2,0.76,243.2,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000657,0.152,0.00606,2,0.107,0.258,0.0103,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
2013-12-15,2013,3,11,349,325.98,0.68,4,Mod_Dry,31,5,3,2,36,77,0.24,249,0.76,249,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000677,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2013-12-16,2013,3,11,350,332.82,0.68,4,Mod_Dry,31,5,3,2,36,77,0.23,255.8,0.77,255.8,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.14,0.0197,0.000792,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.8,1340
2013-12-17,2013,3,12,351,340.2,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,263.2,0.77,263.2,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0232,0.000933,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2013-12-18,2013,3,12,352,347.58,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,270.6,0.78,270.6,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.0267,0.00107,0.172,0.0069,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2013-12-19,2013,3,12,353,356.06,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,279.1,0.78,279.1,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00719,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2013-12-20,2013,3,12,354,365.63,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,288.6,0.79,288.6,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.00752,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.5,62.9,1510
2013-12-21,2013,3,12,355,372.46,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,295.5,0.79,295.5,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.154,0.0385,0.00155,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2013-12-22,2013,3,12,356,380.94,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,303.9,0.8,303.9,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0425,0.00172,0.199,0.00806,2,0.148,0.347,0.014,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2013-12-23,2013,3,12,357,392.15,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,315.1,0.8,315.1,0,0,0,0,-2,2,31,5,3,0,38,354,990,965.4,24.6,0.161,0.0478,0.00194,0.208,0.00845,2,0.155,0.363,0.0148,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2013-12-24,2013,3,13,358,405.55,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,328.6,0.81,328.6,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.165,0.0541,0.0022,0.219,0.00892,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2013-12-25,2013,3,13,359,418.95,0.59,4,Mod_Dry,31,5,3,2,36,77,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,31,5,3,0,38,381,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.0094,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2013-12-26,2013,3,13,360,431.25,0.59,4,Mod_Dry,31,5,3,2,36,77,0.18,354.3,0.82,354.3,0,0,0,0,-2,2,31,5,3,0,38,393,990,965.5,24.5,0.174,0.0662,0.00271,0.241,0.00983,2,0.182,0.422,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.3,1850
2013-12-27,2013,3,13,361,443.56,0.58,4,Mod_Dry,31,5,3,2,36,77,0.17,366.6,0.83,366.6,0,0,0,0,-2,2,31,5,3,0,38,406,990,965.6,24.4,0.179,0.072,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,40.9,40,80.1,1920
2013-12-28,2013,3,13,362,459.69,0.57,4,Mod_Dry,31,5,3,2,36,77,0.17,382.7,0.83,382.7,0,0,0,0,-2,2,31,5,3,0,38,422,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
