date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-12-29,2013,3,13,363,479.1,0.55,4,Mod_Dry,31,5,3,2,36,77,0.16,402.1,0.84,402.1,0,0,0,0,-2,2,31,5,3,0,38,441,990,965.8,24.2,0.191,0.0888,0.00366,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.7,43.8,87.7,2100
2013-12-30,2013,3,13,364,499.07,0.54,4,Mod_Dry,31,5,3,2,36,77,0.15,422.1,0.85,422.1,0,0,0,0,-2,2,31,5,3,0,38,461,990,965.8,24.2,0.198,0.0982,0.00407,0.296,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.8,91.7,2200
2013-12-31,2013,3,14,365,521.21,0.53,4,Mod_Dry,31,5,3,2,36,77,0.15,444.2,0.85,444.2,0,0,0,0,-2,2,31,5,3,0,38,483,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,49,48,96.1,2310
2014-01-01,2013,4,14,1,544.46,0.52,3,Normal,41,6,4,3,66,120,0.22,424.5,0.78,424.5,0,0,0,0,-3,3,41,6,4,0,69,475,990,966.1,23.9,0.203,0.0993,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2014-01-02,2013,4,14,2,569.34,0.5,3,Normal,41,6,4,3,66,120,0.21,449.3,0.79,449.3,0,0,0,0,-3,3,41,6,4,0,69,500,990,966.2,23.8,0.212,0.111,0.00466,0.323,0.0136,2,0.246,0.569,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.3,2310
2014-01-03,2013,4,14,3,593.13,0.49,3,Normal,41,6,4,3,66,120,0.2,473.1,0.8,473.1,0,0,0,0,-3,3,41,6,4,0,69,524,990,966.3,23.7,0.224,0.122,0.00515,0.347,0.0146,2,0.262,0.609,0.0256,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2014-01-04,2013,4,14,4,615.28,0.48,3,Normal,41,6,4,3,66,120,0.2,495.3,0.81,495.3,0,0,0,0,-3,3,41,6,4,0,69,546,990,966.4,23.6,0.237,0.133,0.00562,0.37,0.0156,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2014-01-05,2013,4,14,5,638.52,0.47,3,Normal,41,6,4,3,66,120,0.19,518.5,0.81,518.5,0,0,0,0,-3,3,41,6,4,0,69,570,990,966.5,23.5,0.25,0.147,0.00626,0.398,0.0169,3,0.176,0.573,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2014-01-06,2013,4,14,6,661.76,0.46,3,Normal,41,6,4,3,66,120,0.18,541.8,0.82,541.8,0,0,0,0,-3,3,41,6,4,0,69,593,990,966.5,23.5,0.263,0.163,0.00695,0.426,0.0182,3,0.186,0.613,0.0261,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2014-01-07,2013,4,15,7,688.28,0.45,3,Normal,41,6,4,3,66,120,0.17,568.3,0.83,568.3,0,0,0,0,-3,3,41,6,4,0,69,619,990,966.7,23.3,0.278,0.181,0.00774,0.459,0.0197,3,0.198,0.657,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2014-01-08,2013,4,15,8,715.9,0.44,3,Normal,41,6,4,3,66,120,0.17,595.9,0.83,595.9,0,0,0,0,-3,3,41,6,4,0,69,647,990,966.8,23.2,0.294,0.199,0.00857,0.493,0.0212,3,0.211,0.704,0.0303,22.5,0.954,0.98,0.935,41.9,41,123,2950
2014-01-09,2013,4,15,9,740.24,0.43,3,Normal,41,6,4,3,66,120,0.16,620.2,0.84,620.2,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.00931,0.523,0.0226,3,0.222,0.745,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2014-01-10,2013,4,15,10,765.12,0.42,3,Normal,41,6,4,3,66,120,0.16,645.1,0.84,645.1,0,0,0,0,-3,3,41,6,4,0,69,696,990,967,23,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0342,22.3,0.956,0.98,0.937,44.9,44,132,3170
2014-01-11,2013,4,15,11,781.06,0.41,2,Mod_Wet,46,7,6,4,76,139,0.18,642.1,0.82,642.1,0,0,0,0,-4,4,46,7,6,0,80,701,990,967,23,0.325,0.23,0.01,0.555,0.0241,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2014-01-12,2013,4,15,12,800.52,0.4,2,Mod_Wet,46,7,6,4,76,139,0.17,661.5,0.83,661.5,0,0,0,0,-4,4,46,7,6,0,80,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
2014-01-13,2013,4,15,13,823.06,0.39,2,Mod_Wet,46,7,6,4,76,139,0.17,684.1,0.83,684.1,0,0,0,0,-4,4,46,7,6,0,80,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,22,0.957,0.98,0.938,47,46,138,3310
2014-01-14,2013,4,16,14,847.8,0.38,2,Mod_Wet,46,7,6,4,76,139,0.16,708.8,0.84,708.8,0,0,0,0,-4,4,46,7,6,0,80,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2014-01-15,2013,4,16,15,874.32,0.37,2,Mod_Wet,46,7,6,4,76,139,0.16,735.3,0.84,735.3,0,0,0,0,-4,4,46,7,6,0,80,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0298,3,0.273,0.948,0.0419,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2014-01-16,2013,4,16,16,902.33,0.36,2,Mod_Wet,46,7,6,4,76,139,0.15,763.3,0.85,763.3,0,0,0,0,-4,4,46,7,6,0,80,822,990,967.5,22.5,0.408,0.308,0.0137,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2014-01-17,2013,4,16,17,936.27,0.36,2,Mod_Wet,46,7,6,4,76,139,0.15,797.3,0.85,797.3,0,0,0,0,-4,4,46,7,6,0,80,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0342,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.8,38.9,155,3730
2014-01-18,2013,4,16,18,976.57,0.35,2,Mod_Wet,46,7,6,4,76,139,0.14,837.6,0.86,837.6,0,0,0,0,-4,4,46,7,6,0,80,897,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.0369,4,0.225,1.05,0.0471,21.1,0.954,0.979,0.934,41.4,40.6,162,3890
2014-01-19,2013,4,16,19,1018.6,0.34,2,Mod_Wet,46,7,6,4,76,139,0.14,879.6,0.86,879.6,0,0,0,0,-4,4,46,7,6,0,80,939,990,968,22,0.514,0.365,0.0165,0.879,0.0399,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2014-01-20,2013,4,16,20,1062.3,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,923.3,0.87,923.3,0,0,0,0,-4,4,46,7,6,0,80,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0545,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2014-01-21,2013,4,17,21,1101.9,0.32,2,Mod_Wet,46,7,6,4,76,139,0.13,962.9,0.87,962.9,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0457,4,0.267,1.26,0.058,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2014-01-22,2013,4,17,22,1142.7,0.31,2,Mod_Wet,46,7,6,4,76,139,0.12,1004,0.88,1004,0,0,0,0,-4,4,46,7,6,0,80,1060,990,968.3,21.7,0.644,0.431,0.0199,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2014-01-23,2013,4,17,23,1190,0.3,2,Mod_Wet,46,7,6,4,76,139,0.12,1051,0.88,1051,0,0,0,0,-4,4,46,7,6,0,80,1110,990,968.5,21.5,0.713,0.538,0.025,1.25,0.0582,4,0.29,1.54,0.0717,20,0.955,0.98,0.936,49.1,48.1,193,4620
2014-01-24,2013,4,17,24,1238.5,0.29,2,Mod_Wet,46,7,6,4,76,139,0.11,1100,0.89,1100,0,0,0,0,-4,4,46,7,6,0,80,1160,990,968.6,21.4,0.784,0.647,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2014-01-25,2013,4,17,25,1288.1,0.29,2,Mod_Wet,46,7,6,4,76,139,0.11,1149,0.89,1100,49,11,1,1,-3,39,57,8,7,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-01-26,2013,4,17,26,1338.8,0.28,2,Mod_Wet,46,7,6,4,76,139,0.1,1200,0.9,1100,100,23,3,3,-1,72,69,10,9,3,148,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0701,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-01-27,2013,4,17,27,1390.5,0.27,2,Mod_Wet,46,7,6,4,76,139,0.1,1251,0.9,1100,151,34,5,5,1,106,80,12,11,5,182,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2014-01-28,2013,4,18,28,1418.2,0.26,2,Mod_Wet,46,7,6,4,76,139,0.098,1279,0.9,1100,179,40,5,5,1,128,86,12,11,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-01-29,2013,4,18,29,1446.2,0.26,2,Mod_Wet,46,7,6,4,76,139,0.096,1307,0.9,1100,207,47,6,6,2,146,93,13,12,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-01-30,2013,4,18,30,1480.8,0.25,2,Mod_Wet,46,7,6,4,76,139,0.094,1342,0.91,1100,242,54,7,7,3,171,100,14,13,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-01-31,2013,4,18,31,1515.7,0.25,2,Mod_Wet,46,7,6,4,76,139,0.092,1377,0.91,1100,277,54,8,8,4,203,100,15,14,8,279,1230,990,969.5,20.5,0.89,0.648,0.0317,1.54,0.0752,4,0.3,1.84,0.0898,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2014-02-01,2013,5,18,32,1557.4,0.24,1,Wet,55,10,10,8,114,197,0.13,1360,0.87,1100,260,45,8,8,0,199,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-02-02,2013,5,18,33,1599.6,0.23,1,Wet,55,10,10,8,114,197,0.12,1403,0.88,1100,303,45,8,9,1,240,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2014-02-03,2013,5,18,34,1635.7,0.23,1,Wet,55,10,10,8,114,197,0.12,1439,0.88,1100,339,45,8,10,2,274,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2014-02-04,2013,5,19,35,1672.1,0.22,1,Wet,55,10,10,8,114,197,0.12,1475,0.88,1100,375,45,8,11,3,308,100,18,21,11,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2014-02-05,2013,5,19,36,1702.2,0.22,1,Wet,55,10,10,8,114,197,0.12,1505,0.88,1100,405,45,8,12,4,336,100,18,22,12,450,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2014-02-06,2013,5,19,37,1732.4,0.21,1,Wet,55,10,10,8,114,197,0.11,1535,0.89,1100,435,45,8,13,5,364,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-02-07,2013,5,19,38,1756.1,0.21,1,Wet,55,10,10,8,114,197,0.11,1559,0.89,1100,459,45,8,14,6,386,100,18,24,14,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-02-08,2013,5,19,39,1773.1,0.2,1,Wet,55,10,10,8,114,197,0.11,1576,0.89,1100,476,45,8,15,6,402,100,18,25,14,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2014-02-09,2013,5,19,40,1790.1,0.2,1,Wet,55,10,10,8,114,197,0.11,1593,0.89,1100,493,45,8,15,7,418,100,18,25,15,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-02-10,2013,5,19,41,1807.2,0.2,1,Wet,55,10,10,8,114,197,0.11,1610,0.89,1100,510,45,8,15,7,435,100,18,25,15,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-02-11,2013,5,20,42,1824.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1662,0.91,1100,562,51,10,17,12,472,100,18,24,17,565,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2014-02-12,2013,5,20,43,1841.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.088,1680,0.91,1100,580,51,10,18,12,489,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-02-13,2013,5,20,44,1858.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.087,1697,0.91,1100,597,51,10,18,13,505,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2014-02-14,2013,5,20,45,1876.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1714,0.91,1100,614,51,10,18,13,522,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2014-02-15,2013,5,20,46,1886.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1725,0.91,1100,625,51,10,18,14,532,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2014-02-16,2013,5,20,47,1897.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2014-02-17,2013,5,20,48,1907.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2014-02-18,2013,5,21,49,1911.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1749,0.92,1100,649,51,10,18,14,556,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-02-19,2013,5,21,50,1914.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-02-20,2013,5,21,51,1918.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1756,0.92,1100,656,51,10,18,15,562,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2014-02-21,2013,5,21,52,1914.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-02-22,2013,5,21,53,1911.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1749,0.92,1100,649,51,10,18,14,556,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-02-23,2013,5,21,54,1907.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2014-02-24,2013,5,21,55,1897.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2014-02-25,2013,5,22,56,1886.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1725,0.91,1100,625,51,10,18,14,532,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2014-02-26,2013,5,22,57,1876.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1714,0.91,1100,614,51,10,18,13,522,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2014-02-27,2013,5,22,58,1865.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.087,1704,0.91,1100,604,51,10,18,13,512,100,18,25,18,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-02-28,2013,5,22,59,1855.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.087,1693,0.91,1100,593,51,10,18,13,501,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2014-03-01,2013,6,22,60,1845.1,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1606,0.87,1100,506,41,7,13,2,443,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-03-02,2013,6,22,61,1841.6,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1603,0.87,1100,503,41,7,13,2,440,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-03-03,2013,6,22,62,1845.1,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1606,0.87,1100,506,41,7,13,2,443,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-03-04,2013,6,23,63,1848.5,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1610,0.87,1100,510,41,7,13,2,447,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-03-05,2013,6,23,64,1858.9,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1620,0.87,1100,520,41,7,13,3,456,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2014-03-06,2013,6,23,65,1876.3,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1637,0.87,1100,537,41,7,13,3,473,100,18,25,16,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2014-03-07,2013,6,23,66,1900.7,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1662,0.87,1100,562,41,7,13,4,497,100,18,25,17,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2014-03-08,2013,6,23,67,1932.2,0.19,2,Mod_Wet,59,11,12,13,144,239,0.12,1693,0.88,1100,593,41,7,13,5,527,100,18,25,18,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-03-09,2013,6,23,68,1978.1,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1739,0.88,1100,639,41,7,13,6,572,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2014-03-10,2013,6,23,69,2024.3,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1785,0.88,1100,685,41,7,13,8,616,100,18,25,21,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-03-11,2013,6,24,70,2071,0.17,3,Normal,49,9,9,9,107,183,0.088,1888,0.91,1100,788,51,9,16,15,697,100,18,25,24,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-03-12,2013,6,24,71,2125.2,0.17,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2014-03-13,2013,6,24,72,2180,0.16,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-03-14,2013,6,24,73,2235.2,0.16,3,Normal,49,9,9,9,107,183,0.082,2052,0.92,1100,952,51,9,16,20,856,100,18,25,29,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2014-03-15,2013,6,24,74,2283.4,0.15,3,Normal,49,9,9,9,107,183,0.08,2100,0.92,1100,1000,51,9,16,21,903,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2014-03-16,2013,6,24,75,2324.5,0.15,3,Normal,49,9,9,9,107,183,0.079,2141,0.92,1100,1040,51,9,16,22,943,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2014-03-17,2013,6,24,76,2365.8,0.14,3,Normal,49,9,9,9,107,183,0.077,2183,0.92,1100,1080,51,9,16,23,984,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2014-03-18,2013,6,25,77,2407.3,0.14,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2014-03-19,2013,6,25,78,2456.7,0.13,3,Normal,49,9,9,9,107,183,0.074,2274,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2014-03-20,2013,6,25,79,2506.4,0.13,3,Normal,49,9,9,9,107,183,0.073,2323,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2014-03-21,2013,6,25,80,2564.2,0.13,3,Normal,49,9,9,9,107,183,0.071,2381,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2014-03-22,2013,6,25,81,2630.1,0.12,3,Normal,49,9,9,9,107,183,0.07,2447,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2014-03-23,2013,6,25,82,2696.6,0.12,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2014-03-24,2013,6,25,83,2763.5,0.11,3,Normal,49,9,9,9,107,183,0.066,2581,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2014-03-25,2013,6,26,84,2839,0.11,3,Normal,49,9,9,9,107,183,0.065,2656,0.94,1100,1560,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-03-26,2013,6,26,85,2931.1,0.1,3,Normal,49,9,9,9,107,183,0.062,2748,0.94,1100,1650,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2014-03-27,2013,6,26,86,3024.1,0.095,3,Normal,49,9,9,9,107,183,0.06,2841,0.94,1100,1740,51,9,16,43,1620,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2014-03-28,2013,6,26,87,3117.9,0.089,3,Normal,49,9,9,9,107,183,0.059,2935,0.94,1100,1840,51,9,16,46,1710,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2014-03-29,2013,6,26,88,3204.3,0.082,3,Normal,49,9,9,9,107,183,0.057,3021,0.94,1100,1920,51,9,16,49,1800,100,18,25,58,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2014-03-30,2013,6,26,89,3283.1,0.076,3,Normal,49,9,9,9,107,183,0.056,3100,0.94,1100,2000,51,9,16,51,1870,100,18,25,60,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2014-03-31,2013,6,26,90,3337.3,0.072,3,Normal,49,9,9,9,107,183,0.055,3154,0.94,1100,2050,51,9,16,53,1930,100,18,25,62,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2014-04-01,2013,7,27,91,3391.8,0.067,3,Normal,54,13,14,19,117,217,0.064,3175,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2014-04-02,2013,7,27,92,3446.5,0.063,3,Normal,54,13,14,19,117,217,0.063,3229,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2014-04-03,2013,7,27,93,3492.9,0.06,3,Normal,54,13,14,19,117,217,0.062,3276,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2014-04-04,2013,7,27,94,3531.1,0.057,3,Normal,54,13,14,19,117,217,0.061,3314,0.94,1100,2210,46,5,11,47,2110,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2014-04-05,2013,7,27,95,3560.9,0.056,3,Normal,54,13,14,19,117,217,0.061,3344,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2014-04-06,2013,7,27,96,3582.2,0.054,3,Normal,54,13,14,19,117,217,0.061,3365,0.94,1100,2270,46,5,11,49,2150,100,18,25,68,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2014-04-07,2013,7,27,97,3603.5,0.053,3,Normal,54,13,14,19,117,217,0.06,3387,0.94,1100,2290,46,5,11,50,2180,100,18,25,69,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2014-04-08,2013,7,28,98,3616.3,0.052,3,Normal,54,13,14,19,117,217,0.06,3399,0.94,1100,2300,46,5,11,50,2190,100,18,25,69,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2014-04-09,2013,7,28,99,3629.2,0.052,3,Normal,54,13,14,19,117,217,0.06,3412,0.94,1100,2310,46,5,11,50,2200,100,18,25,69,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2014-04-10,2013,7,28,100,3633.5,0.051,3,Normal,54,13,14,19,117,217,0.06,3416,0.94,1100,2320,46,5,11,50,2200,100,18,25,69,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2014-04-11,2013,7,28,101,3637.7,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3343,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2014-04-12,2013,7,28,102,3642,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2014-04-13,2013,7,28,103,3646.3,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-14,2013,7,28,104,3650.6,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3356,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-15,2013,7,29,105,3654.9,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-16,2013,7,29,106,3650.6,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3356,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-17,2013,7,29,107,3646.3,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-18,2013,7,29,108,3650.6,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3356,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-19,2013,7,29,109,3654.9,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-20,2013,7,29,110,3659.2,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2014-04-21,2013,7,29,111,3663.5,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2014-04-22,2013,7,30,112,3667.8,0.049,2,Mod_Wet,70,14,18,25,168,295,0.08,3373,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2014-04-23,2013,7,30,113,3672.1,0.049,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2014-04-24,2013,7,30,114,3667.8,0.049,2,Mod_Wet,70,14,18,25,168,295,0.08,3373,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2014-04-25,2013,7,30,115,3663.5,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2014-04-26,2013,7,30,116,3659.2,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2014-04-27,2013,7,30,117,3654.9,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-28,2013,7,30,118,3650.6,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3356,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-29,2013,7,31,119,3646.3,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2014-04-30,2013,7,31,120,3633.5,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3338,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2014-05-01,2013,8,31,121,3612.1,0.053,2,Mod_Wet,65,14,17,23,202,321,0.089,3291,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2014-05-02,2013,8,31,122,3590.7,0.054,2,Mod_Wet,65,14,17,23,202,321,0.089,3270,0.91,1100,2170,35,4,8,42,2080,100,18,25,65,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2014-05-03,2013,8,31,123,3560.9,0.056,2,Mod_Wet,65,14,17,23,202,321,0.09,3240,0.91,1100,2140,35,4,8,41,2050,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2014-05-04,2013,8,31,124,3531.1,0.057,2,Mod_Wet,65,14,17,23,202,321,0.091,3210,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2014-05-05,2013,8,31,125,3492.9,0.06,2,Mod_Wet,65,14,17,23,202,321,0.092,3172,0.91,1100,2070,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2014-05-06,2013,8,32,126,3454.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2014-05-07,2013,8,32,127,3417,0.065,2,Mod_Wet,65,14,17,23,202,321,0.094,3096,0.91,1100,2000,35,4,8,37,1910,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2014-05-08,2013,8,32,128,3379.2,0.068,2,Mod_Wet,65,14,17,23,202,321,0.095,3058,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2014-05-09,2013,8,32,129,3333.1,0.072,2,Mod_Wet,65,14,17,23,202,321,0.096,3012,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2014-05-10,2013,8,32,130,3287.3,0.076,2,Mod_Wet,65,14,17,23,202,321,0.098,2966,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2014-05-11,2013,8,32,131,3233.3,0.08,2,Mod_Wet,65,14,17,23,202,321,0.099,2912,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2014-05-12,2013,8,32,132,3179.6,0.084,2,Mod_Wet,65,14,17,23,202,321,0.1,2859,0.9,1100,1760,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2014-05-13,2013,8,33,133,3126.1,0.088,2,Mod_Wet,65,14,17,23,202,321,0.1,2805,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2014-05-14,2013,8,33,134,3072.9,0.092,2,Mod_Wet,65,14,17,23,202,321,0.1,2752,0.9,1100,1650,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2014-05-15,2013,8,33,135,3020,0.096,2,Mod_Wet,65,14,17,23,202,321,0.11,2699,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2014-05-16,2013,8,33,136,2967.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2014-05-17,2013,8,33,137,2915,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2594,0.89,1100,1490,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2014-05-18,2013,8,33,138,2862.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-05-19,2013,8,33,139,2811.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2490,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2014-05-20,2013,8,34,140,2759.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2014-05-21,2013,8,34,141,2708.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2014-05-22,2013,8,34,142,2657.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2336,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2014-05-23,2013,8,34,143,2606.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2014-05-24,2013,8,34,144,2556.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2014-05-25,2013,8,34,145,2506.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2014-05-26,2013,8,34,146,2456.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2014-05-27,2013,8,35,147,2407.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2014-05-28,2013,8,35,148,2358.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-05-29,2013,8,35,149,2317,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2014-05-30,2013,8,35,150,2276,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1955,0.86,1100,855,35,4,8,3,805,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2014-05-31,2013,8,35,151,2220.4,0.16,2,Mod_Wet,65,14,17,23,202,321,0.14,1899,0.85,1100,799,35,4,8,1,751,100,18,25,24,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2014-06-01,2013,9,35,152,2158,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1901,0.88,1100,801,38,6,11,8,738,100,18,25,24,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-06-02,2013,9,35,153,2103.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1846,0.88,1100,746,38,6,11,6,685,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2014-06-03,2013,9,36,154,2049.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1792,0.88,1100,692,38,6,11,5,632,100,18,25,21,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2014-06-04,2013,9,36,155,1995.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1739,0.87,1100,639,38,6,11,3,581,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2014-06-05,2013,9,36,156,1942.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1686,0.87,1100,586,38,6,11,2,529,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2014-06-06,2013,9,36,157,1897.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2014-06-07,2013,9,36,158,1852,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1595,0.86,1100,495,38,6,11,-1,441,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2014-06-08,2013,9,36,159,1807.2,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1550,0.86,1100,450,38,6,11,-2,397,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-06-09,2013,9,36,160,1762.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1506,0.85,1100,406,38,6,11,-4,355,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-06-10,2013,9,37,161,1719,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1462,0.85,1100,362,38,6,11,-5,312,100,18,25,11,465,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-06-11,2013,9,37,162,1682.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-06-12,2013,9,37,163,1645.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-06-13,2013,9,37,164,1609.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2014-06-14,2013,9,37,165,1573.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-06-15,2013,9,37,166,1538.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2014-06-16,2013,9,37,167,1502.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-06-17,2013,9,38,168,1474.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1217,0.83,1100,117,26,4,4,-12,95,88,16,18,4,248,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2014-06-18,2013,9,38,169,1446.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1189,0.82,1100,89,20,3,3,-13,76,82,15,17,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-06-19,2013,9,38,170,1418.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1161,0.82,1100,61,14,2,2,-14,57,76,14,16,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-06-20,2013,9,38,171,1390.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1133,0.81,1100,33,7,1,1,-15,39,69,13,15,1,192,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2014-06-21,2013,9,38,172,1332.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1076,0.81,1076,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.792,0.594,0.0282,1.39,0.0658,4,0.295,1.68,0.0798,19.4,0.954,0.98,0.934,48.7,47.7,191,4580
2014-06-22,2013,9,38,173,1282.3,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,1025,0.8,1025,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.718,0.48,0.0226,1.2,0.0565,4,0.285,1.48,0.0699,19.7,0.954,0.98,0.935,47.3,46.4,186,4450
2014-06-23,2013,9,38,174,1238.5,0.29,2,Mod_Wet,62,12,14,16,153,257,0.21,981.5,0.79,981.5,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.654,0.414,0.0194,1.07,0.05,4,0.274,1.34,0.0628,20,0.955,0.98,0.936,46,45.1,180,4330
2014-06-24,2013,9,39,175,1195.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,938.7,0.79,938.7,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.595,0.393,0.0183,0.988,0.046,4,0.259,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4180
2014-06-25,2013,9,39,176,1159.2,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,902.2,0.78,902.2,0,0,0,0,-16,16,62,12,14,0,169,990,990,968.4,21.6,0.561,0.376,0.0174,0.937,0.0434,4,0.247,1.18,0.0548,20.4,0.955,0.98,0.936,43.1,42.3,169,4060
2014-06-26,2013,9,39,177,1123.5,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,866.5,0.77,866.5,0,0,0,0,-16,16,62,12,14,0,169,955,990,968.3,21.7,0.529,0.358,0.0165,0.887,0.0409,4,0.235,1.12,0.0517,20.6,0.954,0.98,0.935,41.7,40.9,164,3930
2014-06-27,2013,9,39,178,1093.9,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,836.9,0.77,836.9,0,0,0,0,-16,16,62,12,14,0,169,925,990,968.2,21.8,0.502,0.344,0.0158,0.846,0.0388,4,0.225,1.07,0.0491,20.7,0.953,0.977,0.932,40.6,39.6,159,3810
2014-06-28,2013,9,39,179,1064.9,0.33,2,Mod_Wet,62,12,14,16,153,257,0.24,807.9,0.76,807.9,0,0,0,0,-16,16,62,12,14,0,169,896,990,968.1,21.9,0.475,0.33,0.0151,0.805,0.0368,4,0.215,1.02,0.0466,20.9,0.953,0.975,0.929,39.4,38.4,154,3690
2014-06-29,2013,9,39,180,1036.4,0.33,2,Mod_Wet,62,12,14,16,153,257,0.25,779.4,0.75,779.4,0,0,0,0,-16,16,62,12,14,0,169,867,990,968,22,0.449,0.316,0.0144,0.765,0.0348,3,0.288,1.05,0.0479,20.9,0.956,0.98,0.937,51,48.2,145,3470
2014-06-30,2013,9,39,181,1013.6,0.34,2,Mod_Wet,62,12,14,16,153,257,0.25,756.6,0.75,756.6,0,0,0,0,-16,16,62,12,14,0,169,845,990,967.9,22.1,0.428,0.305,0.0138,0.733,0.0332,3,0.282,1.02,0.046,21,0.957,0.98,0.937,49.8,48.2,145,3470
2014-07-01,2013,10,40,182,991.23,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,764.2,0.77,764.2,0,0,0,0,-11,11,58,11,11,0,147,844,990,967.9,22.1,0.428,0.309,0.014,0.737,0.0333,3,0.284,1.02,0.0461,21.1,0.957,0.98,0.937,50.5,48.2,145,3470
2014-07-02,2013,10,40,183,969.33,0.35,2,Mod_Wet,58,11,11,11,136,227,0.23,742.3,0.77,742.3,0,0,0,0,-11,11,58,11,11,0,147,822,990,967.8,22.2,0.408,0.297,0.0134,0.705,0.0317,3,0.277,0.981,0.0442,21.2,0.957,0.98,0.937,49.3,48.2,145,3470
2014-07-03,2013,10,40,184,947.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,720.9,0.76,720.9,0,0,0,0,-11,11,58,11,11,0,147,801,990,967.7,22.3,0.388,0.283,0.0127,0.671,0.0301,3,0.267,0.938,0.042,21.4,0.957,0.98,0.937,48.2,47.2,142,3400
2014-07-04,2013,10,40,185,931.65,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2014-07-05,2013,10,40,186,915.71,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2014-07-06,2013,10,40,187,900.13,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2014-07-07,2013,10,40,188,884.93,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2014-07-08,2013,10,41,189,870.14,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2014-07-09,2013,10,41,190,855.79,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2014-07-10,2013,10,41,191,841.92,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2014-07-11,2013,10,41,192,828.59,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2014-07-12,2013,10,41,193,815.86,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2014-07-13,2013,10,41,194,803.82,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2014-07-14,2013,10,41,195,792.59,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2014-07-15,2013,10,42,196,785.19,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2014-07-16,2013,10,42,197,778.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2014-07-17,2013,10,42,198,770.59,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2014-07-18,2013,10,42,199,763.75,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2014-07-19,2013,10,42,200,751.45,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2014-07-20,2013,10,42,201,739.14,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,512.1,0.69,512.1,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2014-07-21,2013,10,42,202,727.93,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,500.9,0.69,500.9,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00585,0.392,0.0169,3,0.168,0.56,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2014-07-22,2013,10,43,203,716.17,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,489.2,0.68,489.2,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00559,0.38,0.0163,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2014-07-23,2013,10,43,204,704.42,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,477.4,0.68,477.4,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.368,0.0158,2,0.265,0.632,0.0272,22.6,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-07-24,2013,10,43,205,693.21,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,466.2,0.67,466.2,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0153,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2014-07-25,2013,10,43,206,683.09,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.345,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2014-07-26,2013,10,43,207,672.42,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,445.4,0.66,445.4,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00467,0.334,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.6,2250
