date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-07-27,2013,10,43,208,661.76,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,434.8,0.66,434.8,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.8,91.5,2200
2014-07-28,2013,10,43,209,651.64,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,424.6,0.65,424.6,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0994,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.6,2150
2014-07-29,2013,10,44,210,642.62,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,415.6,0.65,415.6,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.21,0.0952,0.00404,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.8,2110
2014-07-30,2013,10,44,211,633.05,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,406.1,0.64,406.1,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0907,0.00385,0.298,0.0126,2,0.217,0.514,0.0218,23.1,0.955,0.98,0.936,43.8,43,85.9,2060
2014-07-31,2013,10,44,212,623.48,0.48,2,Mod_Wet,58,11,11,11,136,227,0.36,396.5,0.64,396.5,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
2014-08-01,2013,11,44,213,613.91,0.48,2,Mod_Wet,54,9,8,6,107,184,0.3,429.9,0.7,429.9,0,0,0,0,-6,6,54,9,8,0,113,501,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
2014-08-02,2013,11,44,214,604.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.3,420.3,0.7,420.3,0,0,0,0,-6,6,54,9,8,0,113,491,990,966.3,23.7,0.209,0.0974,0.00411,0.306,0.0129,2,0.226,0.533,0.0225,23.2,0.956,0.98,0.937,45.6,44.7,89.4,2150
2014-08-03,2013,11,44,215,594.77,0.49,2,Mod_Wet,54,9,8,6,107,184,0.31,410.8,0.69,410.8,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.0929,0.00392,0.298,0.0126,2,0.22,0.518,0.0218,23.2,0.956,0.98,0.936,44.7,43.8,87.5,2100
2014-08-04,2013,11,44,216,585.2,0.49,2,Mod_Wet,54,9,8,6,107,184,0.31,401.2,0.69,401.2,0,0,0,0,-6,6,54,9,8,0,113,472,990,966.2,23.8,0.202,0.0884,0.00372,0.291,0.0122,2,0.213,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.7,2060
2014-08-05,2013,11,45,217,576.17,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,392.2,0.68,392.2,0,0,0,0,-6,6,54,9,8,0,113,463,990,966.2,23.8,0.199,0.0841,0.00353,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.8,2010
2014-08-06,2013,11,45,218,568.24,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,384.2,0.68,384.2,0,0,0,0,-6,6,54,9,8,0,113,455,990,966.2,23.8,0.196,0.0804,0.00337,0.277,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
2014-08-07,2013,11,45,219,559.77,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,375.8,0.67,375.8,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0764,0.0032,0.27,0.0113,2,0.196,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2014-08-08,2013,11,45,220,551.29,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,367.3,0.67,367.3,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0724,0.00303,0.263,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
2014-08-09,2013,11,45,221,542.82,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,358.8,0.66,358.8,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0684,0.00285,0.256,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.925,39.3,38.3,76.6,1840
2014-08-10,2013,11,45,222,534.89,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,350.9,0.66,350.9,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.184,0.0646,0.00269,0.249,0.0104,2,0.179,0.428,0.0179,23.6,0.949,0.973,0.923,38.5,37.4,74.8,1800
2014-08-11,2013,11,45,223,526.96,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,343,0.65,343,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.0609,0.00253,0.243,0.0101,2,0.174,0.417,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73.1,1750
2014-08-12,2013,11,46,224,520.12,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,336.1,0.65,336.1,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0576,0.0024,0.237,0.00985,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.6,1720
2014-08-13,2013,11,46,225,512.74,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,328.7,0.64,328.7,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0542,0.00225,0.231,0.00958,2,0.164,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2014-08-14,2013,11,46,226,505.35,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,321.4,0.64,321.4,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0507,0.0021,0.225,0.00931,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2014-08-15,2013,11,46,227,497.97,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,314,0.63,314,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0472,0.00195,0.219,0.00905,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2014-08-16,2013,11,46,228,491.14,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,307.1,0.63,307.1,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.044,0.00182,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2014-08-17,2013,11,46,229,484.3,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,300.3,0.62,300.3,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2014-08-18,2013,11,46,230,478.56,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2014-08-19,2013,11,47,231,472.27,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,288.3,0.61,288.3,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0351,0.00144,0.197,0.00813,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2014-08-20,2013,11,47,232,465.98,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2014-08-21,2013,11,47,233,459.69,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,275.7,0.6,275.7,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2014-08-22,2013,11,47,234,453.4,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,269.4,0.59,269.4,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2014-08-23,2013,11,47,235,447.66,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2014-08-24,2013,11,47,236,441.92,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2014-08-25,2013,11,47,237,436.17,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000738,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2014-08-26,2013,11,48,238,430.43,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2014-08-27,2013,11,48,239,425.78,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2014-08-28,2013,11,48,240,420.59,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,236.6,0.56,236.6,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
2014-08-29,2013,11,48,241,415.39,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2014-08-30,2013,11,48,242,410.2,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2014-08-31,2013,11,48,243,405,0.61,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2014-09-01,2013,12,48,244,399.81,0.61,2,Mod_Wet,46,7,6,4,75,138,0.34,261.8,0.66,261.8,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0226,0.000918,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2014-09-02,2013,12,49,245,393.52,0.62,2,Mod_Wet,46,7,6,4,75,138,0.35,255.5,0.65,255.5,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.0196,0.000796,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2014-09-03,2013,12,49,246,387.78,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,249.8,0.64,249.8,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.017,0.000689,0.161,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2014-09-04,2013,12,49,247,383.13,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,245.1,0.64,245.1,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2014-09-05,2013,12,49,248,377.93,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,239.9,0.64,239.9,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
2014-09-06,2013,12,49,249,373.28,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,235.3,0.63,235.3,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000637,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2014-09-07,2013,12,49,250,368.64,0.64,2,Mod_Wet,46,7,6,4,75,138,0.37,230.6,0.63,230.6,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.6,1190
2014-09-08,2013,12,49,251,363.44,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,225.4,0.62,225.4,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2014-09-09,2013,12,50,252,358.24,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,220.2,0.61,220.2,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-09-10,2013,12,50,253,353.6,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,215.6,0.61,215.6,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2014-09-11,2013,12,50,254,350.04,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,212,0.61,212,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2014-09-12,2013,12,50,255,346.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2014-09-13,2013,12,50,256,341.84,0.67,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2014-09-14,2013,12,50,257,338.28,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2014-09-15,2013,12,50,258,334.18,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2014-09-16,2013,12,51,259,330.08,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2014-09-17,2013,12,51,260,325.98,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,188,0.58,188,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.00047,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2014-09-18,2013,12,51,261,321.88,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2014-09-19,2013,12,51,262,317.78,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2014-09-20,2013,12,51,263,314.22,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2014-09-21,2013,12,51,264,310.67,0.71,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2014-09-22,2013,12,51,265,307.11,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
2014-09-23,2013,12,52,266,303.56,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2014-09-24,2013,12,52,267,300,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2014-09-25,2013,12,52,268,296.45,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00922,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
2014-09-26,2013,12,52,269,293.99,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2014-09-27,2013,12,52,270,290.98,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2014-09-28,2013,12,52,271,287.97,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2014-09-29,2013,12,52,272,284.96,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2014-09-30,2013,12,53,273,281.96,0.75,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2014-10-01,2014,1,1,274,280.04,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2014-10-02,2014,1,1,275,278.13,0.76,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2014-10-03,2014,1,1,276,276.21,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2014-10-04,2014,1,1,277,276.49,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.5,0.6,166.5,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2014-10-05,2014,1,1,278,277.31,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167.3,0.6,167.3,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2014-10-06,2014,1,1,279,274.85,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.8,0.6,164.8,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2014-10-07,2014,1,1,280,272.39,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,162.4,0.6,162.4,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2014-10-08,2014,1,2,281,269.92,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2014-10-09,2014,1,2,282,267.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2014-10-10,2014,1,2,283,266.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2014-10-11,2014,1,2,284,264.18,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2014-10-12,2014,1,2,285,261.17,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2014-10-13,2014,1,2,286,258.71,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2014-10-14,2014,1,2,287,256.25,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2014-10-15,2014,1,3,288,255.98,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2014-10-16,2014,1,3,289,256.8,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2014-10-17,2014,1,3,290,254.89,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2014-10-18,2014,1,3,291,252.97,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2014-10-19,2014,1,3,292,249.96,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2014-10-20,2014,1,3,293,247.5,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2014-10-21,2014,1,3,294,245.04,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2014-10-22,2014,1,4,295,243.67,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2014-10-23,2014,1,4,296,241.76,0.86,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2014-10-24,2014,1,4,297,238.75,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2014-10-25,2014,1,4,298,236.29,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2014-10-26,2014,1,4,299,234.92,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2014-10-27,2014,1,4,300,233.56,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,123.6,0.53,123.6,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0971,0.00625,0.000246,0.103,0.00407,1,0.109,0.213,0.00837,25.2,0.928,0.97,0.9,28.3,27.5,27.5,659
2014-10-28,2014,1,4,301,232.19,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,122.2,0.53,122.2,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.107,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2014-10-29,2014,1,5,302,230.28,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2014-10-30,2014,1,5,303,228.36,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,118.4,0.52,118.4,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
2014-10-31,2014,1,5,304,226.45,0.9,2,Mod_Wet,41,6,4,3,56,110,0.49,116.5,0.51,116.5,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00565,0.000222,0.1,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2014-11-01,2014,2,5,305,225.63,0.91,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2014-11-02,2014,2,5,306,226.45,0.9,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2014-11-03,2014,2,5,307,229.46,0.9,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2014-11-04,2014,2,5,308,233.56,0.89,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2014-11-05,2014,2,6,309,234.92,0.88,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2014-11-06,2014,2,6,310,235.2,0.88,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2014-11-07,2014,2,6,311,234.38,0.89,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2014-11-08,2014,2,6,312,235.2,0.88,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2014-11-09,2014,2,6,313,237.66,0.88,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2014-11-10,2014,2,6,314,241.76,0.86,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2014-11-11,2014,2,6,315,242.58,0.86,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2014-11-12,2014,2,7,316,243.4,0.86,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2014-11-13,2014,2,7,317,244.22,0.86,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2014-11-14,2014,2,7,318,243.95,0.86,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2014-11-15,2014,2,7,319,243.13,0.86,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2014-11-16,2014,2,7,320,241.21,0.87,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2014-11-17,2014,2,7,321,239.85,0.87,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2014-11-18,2014,2,7,322,239.57,0.87,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2014-11-19,2014,2,8,323,239.3,0.87,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2014-11-20,2014,2,8,324,237.93,0.88,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2014-11-21,2014,2,8,325,237.11,0.88,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2014-11-22,2014,2,8,326,237.93,0.88,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2014-11-23,2014,2,8,327,240.39,0.87,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2014-11-24,2014,2,8,328,241.76,0.86,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2014-11-25,2014,2,8,329,240.94,0.87,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2014-11-26,2014,2,9,330,240.12,0.87,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2014-11-27,2014,2,9,331,238.21,0.87,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2014-11-28,2014,2,9,332,237.93,0.88,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2014-11-29,2014,2,9,333,239.3,0.87,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2014-11-30,2014,2,9,334,240.67,0.87,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2014-12-01,2014,3,9,335,239.85,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,162.8,0.68,162.8,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00959,0.000378,0.116,0.00459,1,0.162,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2014-12-02,2014,3,9,336,241.21,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2014-12-03,2014,3,10,337,245.32,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,168.3,0.69,168.3,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,913
2014-12-04,2014,3,10,338,249.42,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,172.4,0.69,172.4,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.121,0.00476,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39,39,937
2014-12-05,2014,3,10,339,251.88,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,174.9,0.69,174.9,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2014-12-06,2014,3,10,340,254.34,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,177.3,0.7,177.3,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00485,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2014-12-07,2014,3,10,341,256.8,0.82,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2014-12-08,2014,3,10,342,257.62,0.82,4,Mod_Dry,31,5,3,2,36,77,0.3,180.6,0.7,180.6,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2014-12-09,2014,3,10,343,257.35,0.82,4,Mod_Dry,31,5,3,2,36,77,0.3,180.3,0.7,180.3,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41,41,985
2014-12-10,2014,3,11,344,258.71,0.82,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2014-12-11,2014,3,11,345,261.72,0.81,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2014-12-12,2014,3,11,346,263.09,0.8,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2014-12-13,2014,3,11,347,263.91,0.8,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2014-12-14,2014,3,11,348,262.54,0.81,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2014-12-15,2014,3,11,349,264.46,0.8,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2014-12-16,2014,3,11,350,268.01,0.79,5,Dry,26,4,3,2,24,59,0.22,209,0.78,209,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2014-12-17,2014,3,12,351,269.38,0.79,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2014-12-18,2014,3,12,352,272.39,0.78,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2014-12-19,2014,3,12,353,275.94,0.77,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2014-12-20,2014,3,12,354,279.49,0.76,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2014-12-21,2014,3,12,355,283.6,0.75,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2014-12-22,2014,3,12,356,285.51,0.75,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2014-12-23,2014,3,12,357,286.88,0.74,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2014-12-24,2014,3,13,358,292.07,0.74,5,Dry,26,4,3,2,24,59,0.2,233.1,0.8,233.1,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2014-12-25,2014,3,13,359,296.72,0.73,5,Dry,26,4,3,2,24,59,0.2,237.7,0.8,237.7,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2014-12-26,2014,3,13,360,299.18,0.72,5,Dry,26,4,3,2,24,59,0.2,240.2,0.8,240.2,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2014-12-27,2014,3,13,361,302.19,0.72,5,Dry,26,4,3,2,24,59,0.2,243.2,0.81,243.2,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.149,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.6,53.3,1280
2014-12-28,2014,3,13,362,305.2,0.71,5,Dry,26,4,3,2,24,59,0.19,246.2,0.81,246.2,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2014-12-29,2014,3,13,363,307.11,0.71,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2014-12-30,2014,3,13,364,310.67,0.71,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.00071,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.1,1320
2014-12-31,2014,3,14,365,318.05,0.7,5,Dry,26,4,3,2,24,59,0.19,259.1,0.81,259.1,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0213,0.000851,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2015-01-01,2014,4,14,1,324.89,0.69,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000716,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2015-01-02,2014,4,14,2,331.17,0.68,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000836,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2015-01-03,2014,4,14,3,338.56,0.67,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2015-01-04,2014,4,14,4,346.49,0.66,5,Dry,29,5,4,2,33,73,0.21,273.5,0.79,273.5,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2015-01-05,2014,4,14,5,353.87,0.65,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2015-01-06,2014,4,14,6,359.61,0.65,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
2015-01-07,2014,4,15,7,367.54,0.64,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2015-01-08,2014,4,15,8,378.21,0.63,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2015-01-09,2014,4,15,9,388.32,0.62,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2015-01-10,2014,4,15,10,398.99,0.61,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2015-01-11,2014,4,15,11,410.2,0.6,5,Dry,29,5,4,2,33,73,0.18,337.2,0.82,337.2,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2015-01-12,2014,4,15,12,421.41,0.59,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2015-01-13,2014,4,15,13,434.26,0.58,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2015-01-14,2014,4,16,14,449.3,0.57,5,Dry,29,5,4,2,33,73,0.16,376.3,0.84,376.3,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2015-01-15,2014,4,16,15,464.34,0.56,5,Dry,29,5,4,2,33,73,0.16,391.3,0.84,391.3,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0837,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2015-01-16,2014,4,16,16,478.83,0.55,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2015-01-17,2014,4,16,17,493.87,0.54,5,Dry,29,5,4,2,33,73,0.15,420.9,0.85,420.9,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0977,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.5,2200
2015-01-18,2014,4,16,18,508.91,0.54,5,Dry,29,5,4,2,33,73,0.14,435.9,0.86,435.9,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.308,0.0128,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.5,2270
2015-01-19,2014,4,16,19,525.04,0.53,5,Dry,29,5,4,2,33,73,0.14,452,0.86,452,0,0,0,0,-2,2,29,5,4,0,35,490,990,966,24,0.208,0.112,0.00467,0.321,0.0133,2,0.248,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2015-01-20,2014,4,16,20,541.72,0.52,5,Dry,29,5,4,2,33,73,0.14,468.7,0.86,468.7,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.214,0.12,0.00502,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.938,51.4,48.2,96.4,2310
2015-01-21,2014,4,17,21,558.4,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,467.4,0.84,467.4,0,0,0,0,-3,3,34,5,4,0,48,510,990,966.1,23.9,0.217,0.12,0.00501,0.336,0.0141,2,0.258,0.594,0.0249,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2015-01-22,2014,4,17,22,575.63,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,484.6,0.84,484.6,0,0,0,0,-3,3,34,5,4,0,48,528,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0149,2,0.27,0.624,0.0262,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2015-01-23,2014,4,17,23,592.85,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,501.9,0.85,501.9,0,0,0,0,-3,3,34,5,4,0,48,545,990,966.3,23.7,0.236,0.136,0.00574,0.372,0.0157,3,0.168,0.541,0.0228,23.2,0.946,0.97,0.918,36,34.9,105,2510
2015-01-24,2014,4,17,24,610.08,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,519.1,0.85,519.1,0,0,0,0,-3,3,34,5,4,0,48,562,990,966.3,23.7,0.246,0.148,0.00624,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.1,36,108,2590
2015-01-25,2014,4,17,25,627.31,0.48,4,Mod_Dry,34,5,4,3,45,91,0.14,536.3,0.85,536.3,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.256,0.159,0.00675,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.972,0.923,38.3,37.2,112,2680
2015-01-26,2014,4,17,26,647.82,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,556.8,0.86,556.8,0,0,0,0,-3,3,34,5,4,0,48,600,990,966.5,23.5,0.267,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2015-01-27,2014,4,17,27,672.7,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,581.7,0.86,581.7,0,0,0,0,-3,3,34,5,4,0,48,625,990,966.6,23.4,0.282,0.19,0.0081,0.471,0.0201,3,0.204,0.675,0.0289,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2015-01-28,2014,4,18,28,699.22,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,608.2,0.87,608.2,0,0,0,0,-3,3,34,5,4,0,48,651,990,966.7,23.3,0.297,0.207,0.0089,0.504,0.0216,3,0.216,0.72,0.0309,22.6,0.955,0.98,0.936,42.9,42,126,3020
2015-01-29,2014,4,18,29,729.57,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,638.6,0.88,638.6,0,0,0,0,-3,3,34,5,4,0,48,682,990,966.8,23.2,0.314,0.228,0.00982,0.541,0.0234,3,0.23,0.771,0.0333,22.4,0.956,0.98,0.937,44.7,43.8,131,3160
2015-01-30,2014,4,18,30,764.3,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,673.3,0.88,673.3,0,0,0,0,-3,3,34,5,4,0,48,716,990,967,23,0.334,0.251,0.0109,0.584,0.0254,3,0.245,0.83,0.036,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2015-01-31,2014,4,18,31,788.08,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,697.1,0.89,697.1,0,0,0,0,-3,3,34,5,4,0,48,740,990,967.1,22.9,0.347,0.267,0.0116,0.614,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2015-02-01,2014,5,18,32,819.43,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,714.4,0.87,714.4,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2015-02-02,2014,5,18,33,859.84,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2015-02-03,2014,5,18,34,900.13,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,795.1,0.88,795.1,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0333,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2015-02-04,2014,5,19,35,943.24,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2015-02-05,2014,5,19,36,993.69,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,888.7,0.89,888.7,0,0,0,0,-4,4,36,6,5,0,58,936,990,967.9,22.1,0.511,0.369,0.0167,0.881,0.0398,4,0.242,1.12,0.0508,21,0.955,0.98,0.936,43.7,42.8,171,4110
2015-02-06,2014,5,19,37,1046.7,0.33,4,Mod_Dry,36,6,5,4,54,105,0.1,941.7,0.9,941.7,0,0,0,0,-4,4,36,6,5,0,58,989,990,968,22,0.56,0.395,0.018,0.955,0.0435,4,0.26,1.22,0.0553,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
2015-02-07,2014,5,19,38,1101.9,0.32,4,Mod_Dry,36,6,5,4,54,105,0.095,996.9,0.91,996.9,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.616,0.422,0.0194,1.04,0.0477,4,0.279,1.32,0.0605,20.5,0.956,0.98,0.937,47.8,46.8,187,4500
2015-02-08,2014,5,19,39,1159.2,0.31,4,Mod_Dry,36,6,5,4,54,105,0.091,1054,0.91,1054,0,0,0,0,-4,4,36,6,5,0,58,1100,990,968.4,21.6,0.7,0.545,0.0252,1.25,0.0577,4,0.291,1.54,0.0711,20.1,0.955,0.98,0.936,49.5,48.2,193,4630
2015-02-09,2014,5,19,40,1218.4,0.3,4,Mod_Dry,36,6,5,4,54,105,0.086,1113,0.91,1100,13,3,0,0,-4,14,39,6,5,0,68,1150,990,968.6,21.4,0.772,0.648,0.0303,1.42,0.0663,4,0.3,1.72,0.0803,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2015-02-10,2014,5,19,41,1273.4,0.29,4,Mod_Dry,36,6,5,4,54,105,0.083,1168,0.92,1100,68,15,2,2,-2,51,51,8,7,2,105,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-11,2014,5,20,42,1323.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1162,0.88,1100,62,14,2,2,-3,47,63,10,9,2,140,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-02-12,2014,5,20,43,1381.3,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1219,0.88,1100,119,27,4,4,-1,85,76,12,11,4,178,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-02-13,2014,5,20,44,1408.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2015-02-14,2014,5,20,45,1436.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-02-15,2014,5,20,46,1465,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-02-16,2014,5,20,47,1493.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2015-02-17,2014,5,20,48,1522.1,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2015-02-18,2014,5,21,49,1551,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2015-02-19,2014,5,21,50,1580.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1418,0.9,1100,318,51,10,10,5,242,100,18,17,10,335,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2015-02-20,2014,5,21,51,1602.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2015-02-21,2014,5,21,52,1625.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1464,0.9,1100,364,51,10,11,6,286,100,18,18,11,379,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2015-02-22,2014,5,21,53,1648.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.098,1487,0.9,1100,387,51,10,12,7,307,100,18,19,12,400,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2015-02-23,2014,5,21,54,1672.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2015-02-24,2014,5,21,55,1688.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.096,1527,0.9,1100,427,51,10,13,8,345,100,18,20,13,438,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0784,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.3,45.4,181,4360
2015-02-25,2014,5,22,56,1698.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
