date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-02-26,2014,5,22,57,1708.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.095,1547,0.91,1100,447,51,10,14,8,364,100,18,21,13,457,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2015-02-27,2014,5,22,58,1712.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2015-02-28,2014,5,22,59,1715.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.094,1554,0.91,1100,454,51,10,14,9,370,100,18,21,14,463,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.1,181,4330
2015-03-01,2014,6,22,60,1719,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1480,0.86,1100,380,41,7,12,-2,322,100,18,24,11,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-03-02,2014,6,22,61,1722.3,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1483,0.86,1100,383,41,7,12,-2,325,100,18,24,11,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-03-03,2014,6,22,62,1725.7,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1487,0.86,1100,387,41,7,12,-1,328,100,18,24,12,472,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-03-04,2014,6,23,63,1729,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1490,0.86,1100,390,41,7,12,-1,331,100,18,24,12,475,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-03-05,2014,6,23,64,1732.4,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1493,0.86,1100,393,41,7,12,-1,334,100,18,24,12,478,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-03-06,2014,6,23,65,1735.8,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1497,0.86,1100,397,41,7,12,-1,338,100,18,24,12,482,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2015-03-07,2014,6,23,66,1739.2,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1500,0.86,1100,400,41,7,12,-1,341,100,18,24,12,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-03-08,2014,6,23,67,1742.5,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1504,0.86,1100,404,41,7,12,-1,345,100,18,24,12,489,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-03-09,2014,6,23,68,1745.9,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1507,0.86,1100,407,41,7,12,-1,348,100,18,24,12,492,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2015-03-10,2014,6,23,69,1749.3,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1510,0.86,1100,410,41,7,13,-1,350,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-03-11,2014,6,24,70,1752.7,0.21,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-03-12,2014,6,24,71,1756.1,0.21,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-03-13,2014,6,24,72,1766.3,0.21,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-03-14,2014,6,24,73,1776.5,0.2,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2015-03-15,2014,6,24,74,1793.5,0.2,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2015-03-16,2014,6,24,75,1810.7,0.2,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-03-17,2014,6,24,76,1834.7,0.2,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2015-03-18,2014,6,25,77,1865.9,0.19,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2015-03-19,2014,6,25,78,1897.2,0.19,3,Normal,49,9,9,9,107,183,0.097,1714,0.9,1100,614,51,9,16,9,529,100,18,25,18,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2015-03-20,2014,6,25,79,1935.7,0.18,3,Normal,49,9,9,9,107,183,0.095,1753,0.91,1100,653,51,9,16,11,566,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2015-03-21,2014,6,25,80,1974.5,0.18,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2015-03-22,2014,6,25,81,2013.6,0.18,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2015-03-23,2014,6,25,82,2060.2,0.17,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2015-03-24,2014,6,25,83,2107.1,0.17,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2015-03-25,2014,6,26,84,2154.4,0.16,3,Normal,49,9,9,9,107,183,0.085,1971,0.92,1100,871,51,9,16,17,778,100,18,25,26,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2015-03-26,2014,6,26,85,2194.7,0.16,3,Normal,49,9,9,9,107,183,0.083,2012,0.92,1100,912,51,9,16,18,818,100,18,25,27,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2015-03-27,2014,6,26,86,2220.4,0.16,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2015-03-28,2014,6,26,87,2238.9,0.15,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2015-03-29,2014,6,26,88,2250,0.15,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2015-03-30,2014,6,26,89,2253.7,0.15,3,Normal,49,9,9,9,107,183,0.081,2071,0.92,1100,971,51,9,16,20,875,100,18,25,29,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2015-03-31,2014,6,26,90,2250,0.15,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2015-04-01,2014,7,27,91,2246.3,0.15,3,Normal,54,13,14,19,117,217,0.097,2029,0.9,1100,929,46,5,11,9,858,100,18,25,28,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2015-04-02,2014,7,27,92,2235.2,0.16,3,Normal,54,13,14,19,117,217,0.097,2018,0.9,1100,918,46,5,11,9,847,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2015-04-03,2014,7,27,93,2224.1,0.16,3,Normal,54,13,14,19,117,217,0.098,2007,0.9,1100,907,46,5,11,8,837,100,18,25,27,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2015-04-04,2014,7,27,94,2213.1,0.16,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2015-04-05,2014,7,27,95,2202,0.16,3,Normal,54,13,14,19,117,217,0.099,1985,0.9,1100,885,46,5,11,8,815,100,18,25,27,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2015-04-06,2014,7,27,96,2183.6,0.16,3,Normal,54,13,14,19,117,217,0.099,1967,0.9,1100,867,46,5,11,7,798,100,18,25,26,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2015-04-07,2014,7,27,97,2165.3,0.16,3,Normal,54,13,14,19,117,217,0.1,1948,0.9,1100,848,46,5,11,6,780,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2015-04-08,2014,7,28,98,2154.4,0.16,3,Normal,54,13,14,19,117,217,0.1,1937,0.9,1100,837,46,5,11,6,769,100,18,25,25,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2015-04-09,2014,7,28,99,2143.4,0.16,3,Normal,54,13,14,19,117,217,0.1,1926,0.9,1100,826,46,5,11,6,758,100,18,25,25,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2015-04-10,2014,7,28,100,2132.5,0.17,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2015-04-11,2014,7,28,101,2128.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.07,1981,0.93,1100,881,55,7,15,16,788,100,18,25,26,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2015-04-12,2014,7,28,102,2132.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2015-04-13,2014,7,28,103,2136.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.069,1988,0.93,1100,888,55,7,15,17,794,100,18,25,27,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2015-04-14,2014,7,28,104,2147.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.069,1999,0.93,1100,899,55,7,15,17,805,100,18,25,27,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2015-04-15,2014,7,29,105,2165.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.068,2017,0.93,1100,917,55,7,15,18,822,100,18,25,28,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2015-04-16,2014,7,29,106,2183.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.068,2036,0.93,1100,936,55,7,15,18,841,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2015-04-17,2014,7,29,107,2209.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.067,2061,0.93,1100,961,55,7,15,19,865,100,18,25,29,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2015-04-18,2014,7,29,108,2242.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.066,2095,0.93,1100,995,55,7,15,20,898,100,18,25,30,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2015-04-19,2014,7,29,109,2276,0.15,4,Mod_Dry,45,11,10,10,72,148,0.065,2128,0.94,1100,1030,55,7,15,21,930,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2015-04-20,2014,7,29,110,2302,0.15,4,Mod_Dry,45,11,10,10,72,148,0.064,2154,0.94,1100,1050,55,7,15,22,955,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2015-04-21,2014,7,29,111,2328.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.064,2180,0.94,1100,1080,55,7,15,22,981,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2015-04-22,2014,7,30,112,2347,0.14,4,Mod_Dry,45,11,10,10,72,148,0.063,2199,0.94,1100,1100,55,7,15,23,999,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2015-04-23,2014,7,30,113,2365.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.063,2218,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2015-04-24,2014,7,30,114,2384.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.062,2237,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2015-04-25,2014,7,30,115,2396,0.14,4,Mod_Dry,45,11,10,10,72,148,0.062,2248,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2015-04-26,2014,7,30,116,2407.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.061,2259,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2015-04-27,2014,7,30,117,2411.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.061,2263,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2015-04-28,2014,7,30,118,2407.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.061,2259,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2015-04-29,2014,7,31,119,2396,0.14,4,Mod_Dry,45,11,10,10,72,148,0.062,2248,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2015-04-30,2014,7,31,120,2384.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.062,2237,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2015-05-01,2014,8,31,121,2365.8,0.14,3,Normal,55,13,13,17,178,276,0.12,2090,0.88,1100,990,45,5,12,13,915,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2015-05-02,2014,8,31,122,2347,0.14,3,Normal,55,13,13,17,178,276,0.12,2071,0.88,1100,971,45,5,12,12,897,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2015-05-03,2014,8,31,123,2328.2,0.15,3,Normal,55,13,13,17,178,276,0.12,2052,0.88,1100,952,45,5,12,12,878,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2015-05-04,2014,8,31,124,2302,0.15,3,Normal,55,13,13,17,178,276,0.12,2026,0.88,1100,926,45,5,12,11,853,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2015-05-05,2014,8,31,125,2276,0.15,3,Normal,55,13,13,17,178,276,0.12,2000,0.88,1100,900,45,5,12,10,828,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2015-05-06,2014,8,32,126,2242.6,0.15,3,Normal,55,13,13,17,178,276,0.12,1967,0.88,1100,867,45,5,12,9,796,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2015-05-07,2014,8,32,127,2202,0.16,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2015-05-08,2014,8,32,128,2161.7,0.16,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2015-05-09,2014,8,32,129,2121.6,0.17,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2015-05-10,2014,8,32,130,2081.8,0.17,3,Normal,55,13,13,17,178,276,0.13,1806,0.87,1100,706,45,5,12,4,640,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2015-05-11,2014,8,32,131,2042.2,0.17,3,Normal,55,13,13,17,178,276,0.14,1766,0.86,1100,666,45,5,12,3,601,100,18,25,20,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2015-05-12,2014,8,32,132,2002.9,0.18,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2015-05-13,2014,8,33,133,1963.9,0.18,3,Normal,55,13,13,17,178,276,0.14,1688,0.86,1100,588,45,5,12,1,525,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2015-05-14,2014,8,33,134,1925.2,0.19,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2015-05-15,2014,8,33,135,1886.7,0.19,3,Normal,55,13,13,17,178,276,0.15,1611,0.85,1100,511,45,5,12,-2,451,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2015-05-16,2014,8,33,136,1848.5,0.2,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2015-05-17,2014,8,33,137,1810.7,0.2,3,Normal,55,13,13,17,178,276,0.15,1535,0.85,1100,435,45,5,12,-4,377,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-05-18,2014,8,33,138,1773.1,0.2,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2015-05-19,2014,8,33,139,1742.5,0.21,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-05-20,2014,8,34,140,1712.2,0.21,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2015-05-21,2014,8,34,141,1682.1,0.22,3,Normal,55,13,13,17,178,276,0.16,1406,0.84,1100,306,45,5,9,-8,255,100,18,22,9,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2015-05-22,2014,8,34,142,1652.2,0.22,3,Normal,55,13,13,17,178,276,0.17,1376,0.83,1100,276,45,5,8,-9,227,100,18,21,8,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2015-05-23,2014,8,34,143,1622.5,0.23,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-05-24,2014,8,34,144,1593.1,0.23,3,Normal,55,13,13,17,178,276,0.17,1317,0.83,1100,217,45,5,7,-10,170,100,18,20,7,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2015-05-25,2014,8,34,145,1570.3,0.24,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2015-05-26,2014,8,34,146,1547.7,0.24,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2015-05-27,2014,8,35,147,1525.3,0.24,3,Normal,55,13,13,17,178,276,0.18,1249,0.82,1100,149,34,4,5,-13,119,89,17,18,4,297,1220,990,969.6,20.4,0.88,0.648,0.0317,1.53,0.0748,4,0.3,1.83,0.0895,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2015-05-28,2014,8,35,148,1502.9,0.25,3,Normal,55,13,13,17,178,276,0.18,1227,0.82,1100,127,29,4,4,-13,103,84,17,17,4,281,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2015-05-29,2014,8,35,149,1480.8,0.25,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-05-30,2014,8,35,150,1458.7,0.26,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-05-31,2014,8,35,151,1443.1,0.26,3,Normal,55,13,13,17,178,276,0.19,1167,0.81,1100,67,15,2,2,-15,63,70,15,15,2,241,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-06-01,2014,9,35,152,1427.5,0.26,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2015-06-02,2014,9,35,153,1412,0.27,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-06-03,2014,9,36,154,1396.6,0.27,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2015-06-04,2014,9,36,155,1381.3,0.27,3,Normal,53,12,12,13,120,210,0.15,1171,0.85,1100,71,16,2,2,-11,62,69,14,14,2,182,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-06-05,2014,9,36,156,1366,0.27,3,Normal,53,12,12,13,120,210,0.15,1156,0.85,1100,56,13,2,2,-11,50,66,14,14,2,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-06-06,2014,9,36,157,1350.9,0.28,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-06-07,2014,9,36,158,1341.8,0.28,3,Normal,53,12,12,13,120,210,0.16,1132,0.84,1100,32,7,1,1,-12,35,60,13,13,1,155,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-06-08,2014,9,36,159,1332.8,0.28,3,Normal,53,12,12,13,120,210,0.16,1123,0.84,1100,23,5,1,1,-12,28,58,13,13,1,148,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-06-09,2014,9,36,160,1323.8,0.28,3,Normal,53,12,12,13,120,210,0.16,1114,0.84,1100,14,3,0,0,-13,24,56,12,12,0,144,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-06-10,2014,9,37,161,1314.8,0.28,3,Normal,53,12,12,13,120,210,0.16,1105,0.84,1100,5,1,0,0,-13,17,54,12,12,0,137,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2015-06-11,2014,9,37,162,1300,0.28,3,Normal,53,12,12,13,120,210,0.16,1090,0.84,1090,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.797,0.625,0.0296,1.42,0.0672,4,0.298,1.72,0.0813,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2015-06-12,2014,9,37,163,1285.2,0.29,3,Normal,53,12,12,13,120,210,0.16,1075,0.84,1075,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.775,0.592,0.0279,1.37,0.0645,4,0.295,1.66,0.0784,19.5,0.954,0.98,0.935,49.1,48.2,193,4620
2015-06-13,2014,9,37,164,1270.5,0.29,3,Normal,53,12,12,13,120,210,0.17,1061,0.83,1061,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.753,0.559,0.0263,1.31,0.0618,4,0.292,1.6,0.0755,19.6,0.954,0.98,0.935,48.7,47.8,191,4590
2015-06-14,2014,9,37,165,1255.9,0.29,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2015-06-15,2014,9,37,166,1241.4,0.29,3,Normal,53,12,12,13,120,210,0.17,1031,0.83,1031,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.711,0.494,0.0231,1.2,0.0564,4,0.286,1.49,0.0699,19.9,0.955,0.98,0.936,47.9,47,188,4510
2015-06-16,2014,9,37,167,1221.3,0.3,3,Normal,53,12,12,13,120,210,0.17,1011,0.83,1011,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.681,0.448,0.0209,1.13,0.0528,4,0.282,1.41,0.066,20,0.955,0.98,0.936,47.3,46.4,186,4450
2015-06-17,2014,9,38,168,1201.3,0.3,3,Normal,53,12,12,13,120,210,0.17,991.3,0.82,991.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
2015-06-18,2014,9,38,169,1181.6,0.31,3,Normal,53,12,12,13,120,210,0.18,971.6,0.82,971.6,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.623,0.409,0.019,1.03,0.048,4,0.27,1.3,0.0605,20.2,0.955,0.98,0.936,46,45.1,180,4330
2015-06-19,2014,9,38,170,1162,0.31,3,Normal,53,12,12,13,120,210,0.18,952,0.82,952,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.997,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4260
2015-06-20,2014,9,38,171,1142.7,0.31,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2015-06-21,2014,9,38,172,1123.5,0.32,3,Normal,53,12,12,13,120,210,0.19,913.5,0.81,913.5,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.562,0.381,0.0176,0.943,0.0434,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2015-06-22,2014,9,38,173,1104.6,0.32,3,Normal,53,12,12,13,120,210,0.19,894.6,0.81,894.6,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2015-06-23,2014,9,38,174,1080.6,0.32,3,Normal,53,12,12,13,120,210,0.19,870.6,0.81,870.6,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.522,0.36,0.0165,0.883,0.0404,4,0.236,1.12,0.0512,20.7,0.954,0.98,0.935,42.2,41.4,166,3970
2015-06-24,2014,9,39,175,1062.3,0.33,3,Normal,53,12,12,13,120,210,0.2,852.3,0.8,852.3,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.506,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2015-06-25,2014,9,39,176,1044.1,0.33,3,Normal,53,12,12,13,120,210,0.2,834.1,0.8,834.1,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.832,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2015-06-26,2014,9,39,177,1026.2,0.34,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2015-06-27,2014,9,39,178,1008.6,0.34,3,Normal,53,12,12,13,120,210,0.21,798.6,0.79,798.6,0,0,0,0,-13,13,53,12,12,0,133,876,990,967.9,22.1,0.456,0.326,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
2015-06-28,2014,9,39,179,991.23,0.34,3,Normal,53,12,12,13,120,210,0.21,781.2,0.79,781.2,0,0,0,0,-13,13,53,12,12,0,133,858,990,967.9,22.1,0.441,0.317,0.0143,0.758,0.0342,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2015-06-29,2014,9,39,180,974.15,0.35,3,Normal,53,12,12,13,120,210,0.22,764.1,0.78,764.1,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.425,0.309,0.0139,0.734,0.033,3,0.284,1.02,0.0458,21.2,0.956,0.98,0.937,50.6,48.2,145,3470
2015-06-30,2014,9,39,181,957.38,0.35,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2015-07-01,2014,10,40,182,940.91,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
2015-07-02,2014,10,40,183,924.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2015-07-03,2014,10,40,184,908.99,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2015-07-04,2014,10,40,185,893.56,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2015-07-05,2014,10,40,186,878.54,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2015-07-06,2014,10,40,187,863.93,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2015-07-07,2014,10,40,188,849.79,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2015-07-08,2014,10,41,189,836.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2015-07-09,2014,10,41,190,823.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2015-07-10,2014,10,41,191,810.61,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2015-07-11,2014,10,41,192,798.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2015-07-12,2014,10,41,193,788.08,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2015-07-13,2014,10,41,194,778.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2015-07-14,2014,10,41,195,770.59,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2015-07-15,2014,10,42,196,759.92,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2015-07-16,2014,10,42,197,747.07,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,520.1,0.7,520.1,0,0,0,0,-11,11,58,11,11,0,147,600,990,966.9,23.1,0.268,0.148,0.00642,0.416,0.018,3,0.177,0.592,0.0256,22.5,0.948,0.97,0.92,36.3,35.2,106,2540
2015-07-17,2014,10,42,198,734.77,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,507.8,0.69,507.8,0,0,0,0,-11,11,58,11,11,0,147,588,990,966.8,23.2,0.261,0.14,0.00605,0.401,0.0173,3,0.171,0.572,0.0247,22.6,0.947,0.97,0.919,35.5,34.4,103,2480
2015-07-18,2014,10,42,199,723.56,0.44,2,Mod_Wet,58,11,11,11,136,227,0.31,496.6,0.69,496.6,0,0,0,0,-11,11,58,11,11,0,147,577,990,966.8,23.2,0.254,0.133,0.00575,0.388,0.0167,2,0.278,0.665,0.0287,22.5,0.956,0.98,0.937,52.5,48.2,96.4,2310
2015-07-19,2014,10,42,200,711.8,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,484.8,0.68,484.8,0,0,0,0,-11,11,58,11,11,0,147,565,990,966.7,23.3,0.247,0.128,0.0055,0.375,0.0161,2,0.27,0.645,0.0277,22.6,0.956,0.98,0.937,51.4,48.2,96.4,2310
2015-07-20,2014,10,42,201,700.04,0.45,2,Mod_Wet,58,11,11,11,136,227,0.32,473,0.68,473,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2015-07-21,2014,10,42,202,688.83,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,461.8,0.67,461.8,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.0151,2,0.254,0.606,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2015-07-22,2014,10,43,203,678.71,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,451.7,0.67,451.7,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.247,0.588,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2015-07-23,2014,10,43,204,668.05,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,441.1,0.66,441.1,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.8,2230
2015-07-24,2014,10,43,205,657.39,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,430.4,0.66,430.4,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.217,0.102,0.00435,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.3,90.7,2180
2015-07-25,2014,10,43,206,647.27,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,420.3,0.65,420.3,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0974,0.00414,0.309,0.0132,2,0.226,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.7,2130
2015-07-26,2014,10,43,207,637.15,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,410.1,0.64,410.1,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0926,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.7,2080
2015-07-27,2014,10,43,208,628.13,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,401.1,0.64,401.1,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0883,0.00374,0.294,0.0125,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.3,42.5,85,2040
2015-07-28,2014,10,43,209,618.56,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,391.6,0.63,391.6,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0838,0.00355,0.286,0.0121,2,0.207,0.493,0.0208,23.1,0.954,0.98,0.935,42.4,41.5,83,1990
2015-07-29,2014,10,44,210,608.99,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,382,0.63,382,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0793,0.00335,0.278,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81,1940
2015-07-30,2014,10,44,211,599.96,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,373,0.62,373,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.075,0.00317,0.27,0.0114,2,0.194,0.465,0.0196,23.2,0.952,0.977,0.93,40.4,39.5,79,1900
2015-07-31,2014,10,44,212,590.94,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,363.9,0.62,363.9,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0708,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77,1850
2015-08-01,2014,11,44,213,581.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,397.9,0.68,397.9,0,0,0,0,-6,6,54,9,8,0,113,469,990,966.2,23.8,0.201,0.0868,0.00365,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2015-08-02,2014,11,44,214,572.89,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,388.9,0.68,388.9,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0826,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
2015-08-03,2014,11,44,215,563.87,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,379.9,0.67,379.9,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0783,0.00328,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.3,1950
2015-08-04,2014,11,44,216,554.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,370.9,0.67,370.9,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.074,0.0031,0.266,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2015-08-05,2014,11,45,217,546.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.34,362.9,0.66,362.9,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0703,0.00294,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2015-08-06,2014,11,45,218,538.44,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,354.4,0.66,354.4,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0663,0.00276,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2015-08-07,2014,11,45,219,529.96,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,346,0.65,346,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0623,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2015-08-08,2014,11,45,220,522.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,338,0.65,338,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0586,0.00243,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2015-08-09,2014,11,45,221,514.1,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,330.1,0.64,330.1,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00228,0.232,0.00963,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.3,1690
2015-08-10,2014,11,45,222,507.27,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,323.3,0.64,323.3,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0516,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2015-08-11,2014,11,45,223,499.89,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,315.9,0.63,315.9,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0481,0.00199,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2015-08-12,2014,11,46,224,492.5,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,308.5,0.63,308.5,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.169,0.0446,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2015-08-13,2014,11,46,225,485.12,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2015-08-14,2014,11,46,226,478.28,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2015-08-15,2014,11,46,227,471.45,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2015-08-16,2014,11,46,228,465.71,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
2015-08-17,2014,11,46,229,459.42,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2015-08-18,2014,11,46,230,453.13,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2015-08-19,2014,11,47,231,446.84,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2015-08-20,2014,11,47,232,440.55,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000823,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
2015-08-21,2014,11,47,233,434.81,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,250.8,0.58,250.8,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0174,0.000711,0.166,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2015-08-22,2014,11,47,234,429.07,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2015-08-23,2014,11,47,235,423.32,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,239.3,0.56,239.3,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000657,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
2015-08-24,2014,11,47,236,418.67,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2015-08-25,2014,11,47,237,413.48,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,229.5,0.56,229.5,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.142,0.0153,0.000622,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2015-08-26,2014,11,48,238,408.28,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2015-08-27,2014,11,48,239,403.09,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,219.1,0.54,219.1,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.00619,1,0.238,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2015-08-28,2014,11,48,240,397.89,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,213.9,0.54,213.9,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000566,0.15,0.0061,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.7,47.7,1140
2015-08-29,2014,11,48,241,392.7,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,208.7,0.53,208.7,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000548,0.148,0.006,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.5,46.5,1120
2015-08-30,2014,11,48,242,388.05,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,204.1,0.53,204.1,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000531,0.146,0.00591,1,0.218,0.364,0.0147,24.3,0.956,0.98,0.936,46.5,45.5,45.5,1090
2015-08-31,2014,11,48,243,383.4,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,199.4,0.52,199.4,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.212,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2015-09-01,2014,12,48,244,378.75,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,240.8,0.64,240.8,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2015-09-02,2014,12,49,245,372.46,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2015-09-03,2014,12,49,246,366.72,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2015-09-04,2014,12,49,247,360.98,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,223,0.62,223,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2015-09-05,2014,12,49,248,356.33,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2015-09-06,2014,12,49,249,351.68,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2015-09-07,2014,12,49,250,347.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2015-09-08,2014,12,49,251,341.84,0.67,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2015-09-09,2014,12,50,252,336.64,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2015-09-10,2014,12,50,253,331.99,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2015-09-11,2014,12,50,254,327.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2015-09-12,2014,12,50,255,322.7,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2015-09-13,2014,12,50,256,319.14,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2015-09-14,2014,12,50,257,315.04,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,177,0.56,177,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2015-09-15,2014,12,50,258,310.94,0.71,2,Mod_Wet,46,7,6,4,75,138,0.44,172.9,0.56,172.9,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,930
2015-09-16,2014,12,51,259,306.84,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2015-09-17,2014,12,51,260,302.74,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,164.7,0.54,164.7,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.114,0.00975,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,882
2015-09-18,2014,12,51,261,298.64,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2015-09-19,2014,12,51,262,295.08,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2015-09-20,2014,12,51,263,291.53,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,153.5,0.53,153.5,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.0088,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2015-09-21,2014,12,51,264,287.97,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2015-09-22,2014,12,51,265,284.42,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,146.4,0.52,146.4,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.0082,0.000326,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
2015-09-23,2014,12,52,266,280.86,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
