date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-09-24,2014,12,52,267,278.4,0.76,2,Mod_Wet,46,7,6,4,75,138,0.5,140.4,0.5,140.4,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00768,0.000305,0.114,0.00451,1,0.132,0.246,0.00975,24.9,0.935,0.97,0.907,32.1,31.2,31.2,748
2015-09-25,2014,12,52,268,275.39,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,137.4,0.5,137.4,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00743,0.000295,0.112,0.00446,1,0.128,0.24,0.00953,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2015-09-26,2014,12,52,269,272.39,0.78,2,Mod_Wet,46,7,6,4,75,138,0.51,134.4,0.49,134.4,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00717,0.000285,0.111,0.0044,1,0.124,0.235,0.00932,25,0.933,0.97,0.905,30.7,29.8,29.8,715
2015-09-27,2014,12,52,270,269.38,0.79,2,Mod_Wet,46,7,6,4,75,138,0.51,131.4,0.49,131.4,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00692,0.000274,0.11,0.00435,1,0.12,0.23,0.0091,25,0.932,0.97,0.904,30,29.1,29.1,698
2015-09-28,2014,12,52,271,266.37,0.79,2,Mod_Wet,46,7,6,4,75,138,0.52,128.4,0.48,128.4,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00666,0.000264,0.108,0.00429,1,0.116,0.224,0.00888,25,0.93,0.97,0.902,29.3,28.4,28.4,682
2015-09-29,2014,12,52,272,263.36,0.8,2,Mod_Wet,46,7,6,4,75,138,0.52,125.4,0.48,125.4,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.101,0.00641,0.000254,0.107,0.00424,1,0.112,0.219,0.00866,25,0.929,0.97,0.901,28.6,27.7,27.7,665
2015-09-30,2014,12,53,273,260.9,0.81,2,Mod_Wet,46,7,6,4,75,138,0.53,122.9,0.47,122.9,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0997,0.0062,0.000245,0.106,0.00419,1,0.108,0.214,0.00849,25,0.928,0.97,0.9,28,27.2,27.2,652
2015-10-01,2015,1,1,274,259.53,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2015-10-02,2015,1,1,275,257.62,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2015-10-03,2015,1,1,276,257.35,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2015-10-04,2015,1,1,277,257.62,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2015-10-05,2015,1,1,278,256.8,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2015-10-06,2015,1,1,279,254.89,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2015-10-07,2015,1,1,280,252.97,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2015-10-08,2015,1,2,281,251.06,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2015-10-09,2015,1,2,282,249.14,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2015-10-10,2015,1,2,283,247.23,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2015-10-11,2015,1,2,284,245.32,0.85,3,Normal,37,5,3,2,50,97,0.4,148.3,0.6,148.3,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2015-10-12,2015,1,2,285,243.4,0.86,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2015-10-13,2015,1,2,286,241.49,0.87,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2015-10-14,2015,1,2,287,239.57,0.87,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2015-10-15,2015,1,3,288,239.85,0.87,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2015-10-16,2015,1,3,289,240.12,0.87,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2015-10-17,2015,1,3,290,238.21,0.87,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2015-10-18,2015,1,3,291,236.29,0.88,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2015-10-19,2015,1,3,292,234.38,0.89,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2015-10-20,2015,1,3,293,231.37,0.89,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2015-10-21,2015,1,3,294,228.91,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,118.9,0.52,118.9,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2015-10-22,2015,1,4,295,226.45,0.9,2,Mod_Wet,41,6,4,3,56,110,0.49,116.5,0.51,116.5,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00565,0.000222,0.1,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2015-10-23,2015,1,4,296,225.08,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,115.1,0.51,115.1,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0941,0.00553,0.000217,0.0997,0.00392,1,0.0979,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
2015-10-24,2015,1,4,297,223.17,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,113.2,0.51,113.2,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0935,0.00537,0.000211,0.0988,0.00388,1,0.0953,0.194,0.00762,25.3,0.921,0.97,0.893,25.8,25,25,601
2015-10-25,2015,1,4,298,221.25,0.91,2,Mod_Wet,41,6,4,3,56,110,0.5,111.3,0.5,111.3,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,590
2015-10-26,2015,1,4,299,219.34,0.92,2,Mod_Wet,41,6,4,3,56,110,0.5,109.3,0.5,109.3,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.0921,0.00504,0.000198,0.0972,0.00381,1,0.0901,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.1,24.1,580
2015-10-27,2015,1,4,300,217.42,0.92,2,Mod_Wet,41,6,4,3,56,110,0.51,107.4,0.49,107.4,0,0,0,0,-3,3,41,6,4,0,59,158,990,964.5,25.5,0.0914,0.00488,0.000191,0.0963,0.00378,1,0.0875,0.184,0.00721,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2015-10-28,2015,1,4,301,215.51,0.92,2,Mod_Wet,41,6,4,3,56,110,0.51,105.5,0.49,105.5,0,0,0,0,-3,3,41,6,4,0,59,157,990,964.5,25.5,0.0908,0.00472,0.000185,0.0955,0.00374,1,0.0849,0.18,0.00707,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2015-10-29,2015,1,5,302,214.14,0.93,2,Mod_Wet,41,6,4,3,56,110,0.51,104.1,0.49,104.1,0,0,0,0,-3,3,41,6,4,0,59,155,990,964.5,25.5,0.0903,0.0046,0.00018,0.0949,0.00372,1,0.0831,0.178,0.00698,25.3,0.914,0.97,0.886,23.6,22.9,22.9,551
2015-10-30,2015,1,5,303,212.78,0.93,2,Mod_Wet,41,6,4,3,56,110,0.52,102.8,0.48,102.8,0,0,0,0,-3,3,41,6,4,0,59,154,990,964.5,25.5,0.0898,0.00449,0.000176,0.0943,0.00369,1,0.0813,0.176,0.00688,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2015-10-31,2015,1,5,304,211.41,0.93,2,Mod_Wet,41,6,4,3,56,110,0.52,101.4,0.48,101.4,0,0,0,0,-3,3,41,6,4,0,59,152,990,964.5,25.5,0.0893,0.00437,0.000171,0.0937,0.00367,1,0.0794,0.173,0.00678,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2015-11-01,2015,2,5,305,214.42,0.92,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2015-11-02,2015,2,5,306,216.88,0.92,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2015-11-03,2015,2,5,307,217.7,0.92,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2015-11-04,2015,2,5,308,218.52,0.92,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2015-11-05,2015,2,6,309,219.34,0.92,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2015-11-06,2015,2,6,310,219.61,0.92,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-11-07,2015,2,6,311,219.89,0.92,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2015-11-08,2015,2,6,312,219.07,0.92,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2015-11-09,2015,2,6,313,219.89,0.92,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2015-11-10,2015,2,6,314,220.71,0.92,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2015-11-11,2015,2,6,315,220.43,0.92,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2015-11-12,2015,2,7,316,222.89,0.91,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2015-11-13,2015,2,7,317,225.35,0.91,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2015-11-14,2015,2,7,318,224.53,0.91,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-11-15,2015,2,7,319,224.26,0.91,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2015-11-16,2015,2,7,320,223.99,0.91,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2015-11-17,2015,2,7,321,226.99,0.9,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2015-11-18,2015,2,7,322,231.1,0.89,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2015-11-19,2015,2,8,323,233.56,0.89,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2015-11-20,2015,2,8,324,236.57,0.88,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2015-11-21,2015,2,8,325,239.03,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,172,0.72,172,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.109,0.0104,0.000409,0.119,0.00469,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40,39,39,937
2015-11-22,2015,2,8,326,242.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.28,175.6,0.72,175.6,0,0,0,0,-2,2,29,4,2,0,32,211,990,964.7,25.3,0.11,0.0107,0.000421,0.121,0.00476,1,0.18,0.3,0.0118,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2015-11-23,2015,2,8,327,246.68,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,179.7,0.73,179.7,0,0,0,0,-2,2,29,4,2,0,32,215,990,964.7,25.3,0.111,0.011,0.000435,0.122,0.00483,1,0.185,0.307,0.0121,25,0.948,0.98,0.929,41.8,41,41,983
2015-11-24,2015,2,8,328,248.6,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,181.6,0.73,181.6,0,0,0,0,-2,2,29,4,2,0,32,217,990,964.7,25.3,0.112,0.0112,0.000442,0.123,0.00487,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,994
2015-11-25,2015,2,8,329,247.78,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,180.8,0.73,180.8,0,0,0,0,-2,2,29,4,2,0,32,216,990,964.7,25.3,0.112,0.0111,0.000439,0.123,0.00485,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2015-11-26,2015,2,9,330,247.5,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,180.5,0.73,180.5,0,0,0,0,-2,2,29,4,2,0,32,216,990,964.7,25.3,0.112,0.0111,0.000438,0.123,0.00485,1,0.186,0.309,0.0122,25,0.949,0.98,0.93,42,41.1,41.1,988
2015-11-27,2015,2,9,331,247.23,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,180.2,0.73,180.2,0,0,0,0,-2,2,29,4,2,0,32,215,990,964.7,25.3,0.111,0.0111,0.000437,0.123,0.00484,1,0.186,0.308,0.0122,25,0.948,0.98,0.929,41.9,41.1,41.1,986
2015-11-28,2015,2,9,332,246.41,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,179.4,0.73,179.4,0,0,0,0,-2,2,29,4,2,0,32,214,990,964.7,25.3,0.111,0.011,0.000434,0.122,0.00483,1,0.185,0.307,0.0121,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2015-11-29,2015,2,9,333,247.23,0.85,4,Mod_Dry,29,4,2,2,30,67,0.27,180.2,0.73,180.2,0,0,0,0,-2,2,29,4,2,0,32,215,990,964.7,25.3,0.111,0.0111,0.000437,0.123,0.00484,1,0.186,0.308,0.0122,25,0.948,0.98,0.929,41.9,41.1,41.1,986
2015-11-30,2015,2,9,334,249.69,0.84,4,Mod_Dry,29,4,2,2,30,67,0.27,182.7,0.73,182.7,0,0,0,0,-2,2,29,4,2,0,32,218,990,964.7,25.3,0.112,0.0113,0.000446,0.124,0.00489,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,1000
2015-12-01,2015,3,9,335,251.6,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2015-12-02,2015,3,9,336,252.42,0.84,4,Mod_Dry,31,5,3,2,36,77,0.3,175.4,0.69,175.4,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2015-12-03,2015,3,10,337,254.89,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,177.9,0.7,177.9,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2015-12-04,2015,3,10,338,260.08,0.81,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2015-12-05,2015,3,10,339,265.28,0.8,4,Mod_Dry,31,5,3,2,36,77,0.29,188.3,0.71,188.3,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0118,0.000466,0.127,0.00505,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2015-12-06,2015,3,10,340,269.38,0.79,4,Mod_Dry,31,5,3,2,36,77,0.29,192.4,0.71,192.4,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00513,1,0.202,0.332,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2015-12-07,2015,3,10,341,273.48,0.78,4,Mod_Dry,31,5,3,2,36,77,0.28,196.5,0.72,196.5,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0125,0.000494,0.131,0.0052,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1070
2015-12-08,2015,3,10,342,275.94,0.77,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2015-12-09,2015,3,10,343,279.49,0.76,4,Mod_Dry,31,5,3,2,36,77,0.28,202.5,0.72,202.5,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00531,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2015-12-10,2015,3,11,344,285.24,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,208.2,0.73,208.2,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.00542,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2015-12-11,2015,3,11,345,291.53,0.74,4,Mod_Dry,31,5,3,2,36,77,0.26,214.5,0.74,214.5,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00553,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2015-12-12,2015,3,11,346,297.27,0.73,4,Mod_Dry,31,5,3,2,36,77,0.26,220.3,0.74,220.3,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0145,0.000576,0.142,0.00564,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2015-12-13,2015,3,11,347,301.92,0.72,4,Mod_Dry,31,5,3,2,36,77,0.26,224.9,0.74,224.9,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000593,0.144,0.00572,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2015-12-14,2015,3,11,348,304.92,0.71,4,Mod_Dry,31,5,3,2,36,77,0.25,227.9,0.75,227.9,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000603,0.145,0.00578,2,0.0963,0.241,0.00962,24.8,0.922,0.97,0.895,25.6,24.8,49.7,1190
2015-12-15,2015,3,11,349,309.57,0.71,4,Mod_Dry,31,5,3,2,36,77,0.25,232.6,0.75,232.6,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00586,2,0.0995,0.246,0.00983,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2015-12-16,2015,3,11,350,315.32,0.7,4,Mod_Dry,31,5,3,2,36,77,0.24,238.3,0.76,238.3,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.00064,0.149,0.00597,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2015-12-17,2015,3,12,351,321.06,0.69,4,Mod_Dry,31,5,3,2,36,77,0.24,244.1,0.76,244.1,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.00066,0.152,0.00608,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.9,27.5,26.6,53.3,1280
2015-12-18,2015,3,12,352,327.89,0.68,4,Mod_Dry,31,5,3,2,36,77,0.23,250.9,0.77,250.9,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0174,0.000698,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2015-12-19,2015,3,12,353,334.73,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,257.7,0.77,257.7,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0206,0.000828,0.161,0.00646,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
2015-12-20,2015,3,12,354,338.28,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,261.3,0.77,261.3,0,0,0,0,-2,2,31,5,3,0,38,300,990,965.1,24.9,0.142,0.0223,0.000896,0.164,0.00658,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2015-12-21,2015,3,12,355,340.2,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,263.2,0.77,263.2,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0232,0.000933,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2015-12-22,2015,3,12,356,343.21,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,266.2,0.78,266.2,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0247,0.000991,0.168,0.00675,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2015-12-23,2015,3,12,357,348.95,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,271.9,0.78,271.9,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0274,0.0011,0.173,0.00695,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2015-12-24,2015,3,13,358,356.88,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,279.9,0.78,279.9,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.00722,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2015-12-25,2015,3,13,359,366.45,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,289.4,0.79,289.4,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00755,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1520
2015-12-26,2015,3,13,360,373.28,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,296.3,0.79,296.3,0,0,0,0,-2,2,31,5,3,0,38,335,990,965.3,24.7,0.154,0.0388,0.00157,0.193,0.00779,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2015-12-27,2015,3,13,361,380.12,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,303.1,0.8,303.1,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00803,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33,66.1,1590
2015-12-28,2015,3,13,362,389.14,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,312.1,0.8,312.1,0,0,0,0,-2,2,31,5,3,0,38,351,990,965.3,24.7,0.159,0.0463,0.00188,0.206,0.00835,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,34,68,1630
2015-12-29,2015,3,13,363,397.07,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,320.1,0.81,320.1,0,0,0,0,-2,2,31,5,3,0,38,359,990,965.4,24.6,0.162,0.0501,0.00203,0.212,0.00863,2,0.159,0.371,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2015-12-30,2015,3,13,364,404.46,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,327.5,0.81,327.5,0,0,0,0,-2,2,31,5,3,0,38,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00889,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2015-12-31,2015,3,14,365,409.1,0.6,4,Mod_Dry,31,5,3,2,36,77,0.19,332.1,0.81,332.1,0,0,0,0,-2,2,31,5,3,0,38,371,990,965.4,24.6,0.167,0.0558,0.00227,0.222,0.00905,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2016-01-01,2015,4,14,1,415.39,0.6,4,Mod_Dry,34,5,4,3,45,91,0.22,324.4,0.78,324.4,0,0,0,0,-3,3,34,5,4,0,48,367,990,965.5,24.5,0.165,0.0521,0.00212,0.217,0.00886,2,0.161,0.379,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2016-01-02,2015,4,14,2,423.32,0.59,4,Mod_Dry,34,5,4,3,45,91,0.21,332.3,0.79,332.3,0,0,0,0,-3,3,34,5,4,0,48,375,990,965.5,24.5,0.168,0.0559,0.00228,0.224,0.00914,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.1,36,72.1,1730
2016-01-03,2015,4,14,3,436.17,0.58,4,Mod_Dry,34,5,4,3,45,91,0.21,345.2,0.79,345.2,0,0,0,0,-3,3,34,5,4,0,48,388,990,965.6,24.4,0.173,0.0619,0.00253,0.234,0.00959,2,0.175,0.41,0.0168,24,0.948,0.973,0.922,38.5,37.5,75,1800
2016-01-04,2015,4,14,4,450.67,0.57,4,Mod_Dry,34,5,4,3,45,91,0.2,359.7,0.8,359.7,0,0,0,0,-3,3,34,5,4,0,48,403,990,965.6,24.4,0.178,0.0688,0.00282,0.246,0.0101,2,0.185,0.432,0.0177,23.9,0.95,0.976,0.927,40.1,39.1,78.3,1880
2016-01-05,2015,4,14,5,464.61,0.56,4,Mod_Dry,34,5,4,3,45,91,0.2,373.6,0.8,373.6,0,0,0,0,-3,3,34,5,4,0,48,417,990,965.7,24.3,0.183,0.0753,0.0031,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1960
2016-01-06,2015,4,14,6,476.92,0.55,4,Mod_Dry,34,5,4,3,45,91,0.19,385.9,0.81,385.9,0,0,0,0,-3,3,34,5,4,0,48,429,990,965.7,24.3,0.187,0.0812,0.00335,0.268,0.0111,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2016-01-07,2015,4,15,7,490.32,0.55,4,Mod_Dry,34,5,4,3,45,91,0.19,399.3,0.81,399.3,0,0,0,0,-3,3,34,5,4,0,48,442,990,965.8,24.2,0.192,0.0875,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.3,43.4,86.9,2080
2016-01-08,2015,4,15,8,508.64,0.54,4,Mod_Dry,34,5,4,3,45,91,0.18,417.6,0.82,417.6,0,0,0,0,-3,3,34,5,4,0,48,461,990,965.9,24.1,0.198,0.0961,0.00399,0.294,0.0122,2,0.224,0.519,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.5,2170
2016-01-09,2015,4,15,9,526.41,0.53,4,Mod_Dry,34,5,4,3,45,91,0.17,435.4,0.83,435.4,0,0,0,0,-3,3,34,5,4,0,48,478,990,966,24,0.204,0.105,0.00435,0.309,0.0129,2,0.236,0.545,0.0227,23.5,0.957,0.98,0.938,48,47,94.1,2260
2016-01-10,2015,4,15,10,540.9,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,449.9,0.83,449.9,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.209,0.111,0.00465,0.321,0.0134,2,0.246,0.567,0.0237,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2016-01-11,2015,4,15,11,559.22,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,468.2,0.84,468.2,0,0,0,0,-3,3,34,5,4,0,48,511,990,966.1,23.9,0.217,0.12,0.00502,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2016-01-12,2015,4,15,12,576.99,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,486,0.84,486,0,0,0,0,-3,3,34,5,4,0,48,529,990,966.2,23.8,0.227,0.128,0.00539,0.356,0.0149,3,0.161,0.517,0.0217,23.3,0.945,0.97,0.916,35,33.9,102,2440
2016-01-13,2015,4,15,13,593.67,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,502.7,0.85,502.7,0,0,0,0,-3,3,34,5,4,0,48,546,990,966.3,23.7,0.237,0.137,0.00576,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2016-01-14,2015,4,16,14,613.09,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,522.1,0.85,522.1,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.248,0.15,0.00633,0.397,0.0168,3,0.177,0.575,0.0243,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2016-01-15,2015,4,16,15,630.86,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,539.9,0.86,539.9,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.162,0.00686,0.419,0.0178,3,0.185,0.605,0.0257,23,0.95,0.973,0.924,38.5,37.5,112,2700
2016-01-16,2015,4,16,16,648.09,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,557.1,0.86,557.1,0,0,0,0,-3,3,34,5,4,0,48,600,990,966.5,23.5,0.268,0.173,0.00737,0.441,0.0187,3,0.193,0.634,0.027,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2016-01-17,2015,4,16,17,662.58,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,571.6,0.86,571.6,0,0,0,0,-3,3,34,5,4,0,48,615,990,966.6,23.4,0.276,0.183,0.0078,0.459,0.0196,3,0.2,0.658,0.0281,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2016-01-18,2015,4,16,18,676.53,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,585.5,0.86,585.5,0,0,0,0,-3,3,34,5,4,0,48,629,990,966.6,23.4,0.284,0.192,0.00821,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2016-01-19,2015,4,16,19,688.28,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,597.3,0.87,597.3,0,0,0,0,-3,3,34,5,4,0,48,640,990,966.7,23.3,0.29,0.2,0.00857,0.49,0.021,3,0.211,0.702,0.0301,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
2016-01-20,2015,4,16,20,697.31,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,606.3,0.87,606.3,0,0,0,0,-3,3,34,5,4,0,48,649,990,966.7,23.3,0.296,0.206,0.00884,0.502,0.0215,3,0.215,0.717,0.0308,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2016-01-21,2015,4,17,21,706.88,0.44,3,Normal,41,6,4,3,66,120,0.17,586.9,0.83,586.9,0,0,0,0,-3,3,41,6,4,0,69,638,990,966.7,23.3,0.289,0.193,0.00829,0.482,0.0207,3,0.207,0.689,0.0296,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2016-01-22,2015,4,17,22,713.71,0.44,3,Normal,41,6,4,3,66,120,0.17,593.7,0.83,593.7,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.7,0.0301,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2016-01-23,2015,4,17,23,721.1,0.44,3,Normal,41,6,4,3,66,120,0.17,601.1,0.83,601.1,0,0,0,0,-3,3,41,6,4,0,69,652,990,966.8,23.2,0.297,0.203,0.00872,0.5,0.0215,3,0.213,0.713,0.0307,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2016-01-24,2015,4,17,24,728.48,0.43,3,Normal,41,6,4,3,66,120,0.17,608.5,0.83,608.5,0,0,0,0,-3,3,41,6,4,0,69,659,990,966.8,23.2,0.301,0.207,0.00895,0.509,0.0219,3,0.216,0.725,0.0313,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2016-01-25,2015,4,17,25,734.22,0.43,3,Normal,41,6,4,3,66,120,0.16,614.2,0.84,614.2,0,0,0,0,-3,3,41,6,4,0,69,665,990,966.8,23.2,0.305,0.211,0.00912,0.516,0.0223,3,0.219,0.735,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
2016-01-26,2015,4,17,26,739.96,0.43,3,Normal,41,6,4,3,66,120,0.16,620,0.84,620,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.0093,0.523,0.0226,3,0.221,0.744,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,127,3060
2016-01-27,2015,4,17,27,746.25,0.43,3,Normal,41,6,4,3,66,120,0.16,626.3,0.84,626.3,0,0,0,0,-3,3,41,6,4,0,69,677,990,966.9,23.1,0.311,0.219,0.00949,0.531,0.023,3,0.224,0.755,0.0327,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2016-01-28,2015,4,18,28,753.09,0.43,3,Normal,41,6,4,3,66,120,0.16,633.1,0.84,633.1,0,0,0,0,-3,3,41,6,4,0,69,684,990,966.9,23.1,0.315,0.224,0.0097,0.539,0.0234,3,0.227,0.767,0.0332,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
2016-01-29,2015,4,18,29,764.85,0.42,3,Normal,41,6,4,3,66,120,0.16,644.9,0.84,644.9,0,0,0,0,-3,3,41,6,4,0,69,696,990,967,23,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,44,132,3160
2016-01-30,2015,4,18,30,770.59,0.42,3,Normal,41,6,4,3,66,120,0.16,650.6,0.84,650.6,0,0,0,0,-3,3,41,6,4,0,69,702,990,967,23,0.325,0.236,0.0102,0.561,0.0244,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2016-01-31,2015,4,18,31,781.06,0.41,3,Normal,41,6,4,3,66,120,0.15,661.1,0.85,661.1,0,0,0,0,-3,3,41,6,4,0,69,712,990,967,23,0.331,0.243,0.0106,0.574,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2016-02-01,2015,5,18,32,794.14,0.41,3,Normal,43,7,5,4,78,137,0.17,657.1,0.83,657.1,0,0,0,0,-4,4,43,7,5,0,82,712,990,967.1,22.9,0.331,0.24,0.0105,0.571,0.0249,3,0.238,0.809,0.0353,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2016-02-02,2015,5,18,33,812.34,0.4,3,Normal,43,7,5,4,78,137,0.17,675.3,0.83,675.3,0,0,0,0,-4,4,43,7,5,0,82,730,990,967.1,22.9,0.342,0.252,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.5,45.6,137,3280
2016-02-03,2015,5,18,34,832.34,0.39,3,Normal,43,7,5,4,78,137,0.17,695.3,0.83,695.3,0,0,0,0,-4,4,43,7,5,0,82,750,990,967.2,22.8,0.353,0.265,0.0117,0.618,0.0272,3,0.255,0.874,0.0384,21.9,0.957,0.98,0.938,47.6,46.7,140,3360
2016-02-04,2015,5,19,35,857.81,0.38,3,Normal,43,7,5,4,78,137,0.16,720.8,0.84,720.8,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.367,0.283,0.0125,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49,48.1,144,3460
2016-02-05,2015,5,19,36,884.93,0.37,3,Normal,43,7,5,4,78,137,0.15,747.9,0.84,747.9,0,0,0,0,-4,4,43,7,5,0,82,803,990,967.4,22.6,0.39,0.301,0.0133,0.691,0.0306,3,0.279,0.97,0.043,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2016-02-06,2015,5,19,37,913.46,0.36,3,Normal,43,7,5,4,78,137,0.15,776.5,0.85,776.5,0,0,0,0,-4,4,43,7,5,0,82,831,990,967.6,22.4,0.416,0.315,0.014,0.731,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,52,48.2,145,3470
2016-02-07,2015,5,19,38,943.24,0.35,3,Normal,43,7,5,4,78,137,0.14,806.2,0.85,806.2,0,0,0,0,-4,4,43,7,5,0,82,861,990,967.7,22.3,0.443,0.329,0.0147,0.773,0.0346,4,0.215,0.987,0.0442,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2016-02-08,2015,5,19,39,969.33,0.35,3,Normal,43,7,5,4,78,137,0.14,832.3,0.86,832.3,0,0,0,0,-4,4,43,7,5,0,82,887,990,967.8,22.2,0.467,0.342,0.0154,0.809,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2016-02-09,2015,5,19,40,996.16,0.34,3,Normal,43,7,5,4,78,137,0.14,859.2,0.86,859.2,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
2016-02-10,2015,5,19,41,1023.7,0.34,3,Normal,43,7,5,4,78,137,0.13,886.7,0.87,886.7,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2016-02-11,2015,5,20,42,1051.8,0.33,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2016-02-12,2015,5,20,43,1085.9,0.32,3,Normal,43,7,5,4,78,137,0.13,948.9,0.87,948.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0566,20.6,0.955,0.98,0.936,45.8,44.9,179,4310
2016-02-13,2015,5,20,44,1126.3,0.32,3,Normal,43,7,5,4,78,137,0.12,989.3,0.88,989.3,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.617,0.418,0.0193,1.03,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
2016-02-14,2015,5,20,45,1167.6,0.31,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.677,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2016-02-15,2015,5,20,46,1209.8,0.3,3,Normal,43,7,5,4,78,137,0.11,1073,0.89,1073,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.739,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2016-02-16,2015,5,20,47,1253,0.29,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-02-17,2015,5,20,48,1297,0.28,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-02-18,2015,5,21,49,1341.8,0.28,3,Normal,43,7,5,4,78,137,0.1,1205,0.9,1100,105,24,3,3,-1,76,67,10,8,3,154,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2016-02-19,2015,5,21,50,1387.4,0.27,3,Normal,43,7,5,4,78,137,0.099,1250,0.9,1100,150,34,5,5,1,105,77,12,10,5,183,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2016-02-20,2015,5,21,51,1415.1,0.27,3,Normal,43,7,5,4,78,137,0.097,1278,0.9,1100,178,40,5,5,1,127,83,12,10,5,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-02-21,2015,5,21,52,1443.1,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-02-22,2015,5,21,53,1471.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2016-02-23,2015,5,21,54,1499.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2016-02-24,2015,5,21,55,1528.5,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1366,0.89,1100,266,51,8,8,3,196,100,16,15,8,289,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-02-25,2015,5,22,56,1557.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2016-02-26,2015,5,22,57,1586.6,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2016-02-27,2015,5,22,58,1616,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1454,0.9,1100,354,51,10,11,6,276,100,18,18,11,369,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-02-28,2015,5,22,59,1645.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.098,1484,0.9,1100,384,51,10,12,7,304,100,18,19,12,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2016-02-29,2015,5,22,60,1675.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.097,1513,0.9,1100,413,51,10,13,7,332,100,18,20,12,425,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2016-03-01,2015,6,22,61,1712.2,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1473,0.86,1100,373,41,7,11,-2,316,100,18,23,11,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2016-03-02,2015,6,22,62,1749.3,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1510,0.86,1100,410,41,7,13,-1,350,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-03-03,2015,6,23,63,1786.7,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1548,0.87,1100,448,41,7,13,0,387,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-03-04,2015,6,23,64,1824.4,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1585,0.87,1100,485,41,7,13,2,422,100,18,25,15,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-03-05,2015,6,23,65,1862.4,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1623,0.87,1100,523,41,7,13,3,459,100,18,25,16,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2016-03-06,2015,6,23,66,1900.7,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1662,0.87,1100,562,41,7,13,4,497,100,18,25,17,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2016-03-07,2015,6,23,67,1939.2,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1700,0.88,1100,600,41,7,13,5,534,100,18,25,18,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2016-03-08,2015,6,23,68,1971,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1732,0.88,1100,632,41,7,13,6,565,100,18,25,19,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-03-09,2015,6,23,69,2002.9,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1764,0.88,1100,664,41,7,13,7,596,100,18,25,20,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2016-03-10,2015,6,24,70,2035.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1796,0.88,1100,696,41,7,13,8,627,100,18,25,21,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2016-03-11,2015,6,24,71,2067.4,0.17,3,Normal,49,9,9,9,107,183,0.088,1884,0.91,1100,784,51,9,16,15,693,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2016-03-12,2015,6,24,72,2099.8,0.17,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2016-03-13,2015,6,24,73,2132.5,0.17,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2016-03-14,2015,6,24,74,2172.7,0.16,3,Normal,49,9,9,9,107,183,0.084,1990,0.92,1100,890,51,9,16,18,796,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2016-03-15,2015,6,24,75,2220.4,0.16,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2016-03-16,2015,6,24,76,2268.5,0.15,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2016-03-17,2015,6,25,77,2309.5,0.15,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2016-03-18,2015,6,25,78,2358.3,0.14,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2016-03-19,2015,6,25,79,2407.3,0.14,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2016-03-20,2015,6,25,80,2464.3,0.13,3,Normal,49,9,9,9,107,183,0.074,2281,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2016-03-21,2015,6,25,81,2529.5,0.13,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2016-03-22,2015,6,25,82,2602.9,0.12,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2016-03-23,2015,6,25,83,2677,0.12,3,Normal,49,9,9,9,107,183,0.068,2494,0.93,1100,1390,51,9,16,33,1290,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2016-03-24,2015,6,26,84,2751.7,0.11,3,Normal,49,9,9,9,107,183,0.067,2569,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2016-03-25,2015,6,26,85,2827,0.11,3,Normal,49,9,9,9,107,183,0.065,2644,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2016-03-26,2015,6,26,86,2894.9,0.1,3,Normal,49,9,9,9,107,183,0.063,2712,0.94,1100,1610,51,9,16,39,1500,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2016-03-27,2015,6,26,87,2963.3,0.1,3,Normal,49,9,9,9,107,183,0.062,2780,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2016-03-28,2015,6,26,88,3024.1,0.095,3,Normal,49,9,9,9,107,183,0.06,2841,0.94,1100,1740,51,9,16,43,1620,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2016-03-29,2015,6,26,89,3077,0.092,3,Normal,49,9,9,9,107,183,0.059,2894,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2016-03-30,2015,6,26,90,3122,0.088,3,Normal,49,9,9,9,107,183,0.059,2939,0.94,1100,1840,51,9,16,46,1720,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2016-03-31,2015,6,27,91,3159,0.086,3,Normal,49,9,9,9,107,183,0.058,2976,0.94,1100,1880,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2016-04-01,2015,7,27,92,3196.1,0.083,3,Normal,54,13,14,19,117,217,0.068,2979,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2016-04-02,2015,7,27,93,3225,0.081,3,Normal,54,13,14,19,117,217,0.067,3008,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2016-04-03,2015,7,27,94,3245.7,0.079,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2016-04-04,2015,7,27,95,3266.5,0.078,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2016-04-05,2015,7,27,96,3287.3,0.076,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2016-04-06,2015,7,27,97,3299.7,0.075,3,Normal,54,13,14,19,117,217,0.066,3083,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2016-04-07,2015,7,28,98,3312.2,0.074,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2016-04-08,2015,7,28,99,3324.8,0.073,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2016-04-09,2015,7,28,100,3337.3,0.072,3,Normal,54,13,14,19,117,217,0.065,3120,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2016-04-10,2015,7,28,101,3349.8,0.071,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2016-04-11,2015,7,28,102,3362.4,0.07,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2016-04-12,2015,7,28,103,3375,0.069,2,Mod_Wet,70,14,18,25,168,295,0.087,3080,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2016-04-13,2015,7,28,104,3387.6,0.068,2,Mod_Wet,70,14,18,25,168,295,0.087,3093,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2016-04-14,2015,7,29,105,3400.2,0.067,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2016-04-15,2015,7,29,106,3404.4,0.066,2,Mod_Wet,70,14,18,25,168,295,0.087,3109,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2016-04-16,2015,7,29,107,3408.6,0.066,2,Mod_Wet,70,14,18,25,168,295,0.086,3114,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2016-04-17,2015,7,29,108,3412.8,0.066,2,Mod_Wet,70,14,18,25,168,295,0.086,3118,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2016-04-18,2015,7,29,109,3408.6,0.066,2,Mod_Wet,70,14,18,25,168,295,0.086,3114,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2016-04-19,2015,7,29,110,3396,0.067,2,Mod_Wet,70,14,18,25,168,295,0.087,3101,0.91,1100,2000,30,4,7,35,1930,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2016-04-20,2015,7,29,111,3383.4,0.068,2,Mod_Wet,70,14,18,25,168,295,0.087,3088,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2016-04-21,2015,7,30,112,3362.4,0.07,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2016-04-22,2015,7,30,113,3341.5,0.071,2,Mod_Wet,70,14,18,25,168,295,0.088,3046,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2016-04-23,2015,7,30,114,3312.2,0.074,2,Mod_Wet,70,14,18,25,168,295,0.089,3017,0.91,1100,1920,30,4,7,33,1840,100,18,25,58,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
