date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-04-24,2015,7,30,115,3283.1,0.076,2,Mod_Wet,70,14,18,25,168,295,0.09,2988,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2016-04-25,2015,7,30,116,3245.7,0.079,2,Mod_Wet,70,14,18,25,168,295,0.091,2951,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2016-04-26,2015,7,30,117,3208.4,0.082,2,Mod_Wet,70,14,18,25,168,295,0.092,2913,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2016-04-27,2015,7,30,118,3163.1,0.085,2,Mod_Wet,70,14,18,25,168,295,0.093,2868,0.91,1100,1770,30,4,7,28,1700,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2016-04-28,2015,7,31,119,3117.9,0.089,2,Mod_Wet,70,14,18,25,168,295,0.095,2823,0.91,1100,1720,30,4,7,27,1660,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2016-04-29,2015,7,31,120,3072.9,0.092,2,Mod_Wet,70,14,18,25,168,295,0.096,2778,0.9,1100,1680,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2016-04-30,2015,7,31,121,3028.1,0.095,2,Mod_Wet,70,14,18,25,168,295,0.097,2733,0.9,1100,1630,30,4,7,24,1570,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2016-05-01,2015,8,31,122,2983.5,0.098,2,Mod_Wet,65,14,17,23,202,321,0.11,2663,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2016-05-02,2015,8,31,123,2939.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2016-05-03,2015,8,31,124,2894.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2016-05-04,2015,8,31,125,2850.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2016-05-05,2015,8,32,126,2807.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2486,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2016-05-06,2015,8,32,127,2763.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2443,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2016-05-07,2015,8,32,128,2720.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2399,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2016-05-08,2015,8,32,129,2677,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2356,0.88,1100,1260,35,4,8,15,1190,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2016-05-09,2015,8,32,130,2634,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2016-05-10,2015,8,32,131,2591.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2016-05-11,2015,8,32,132,2548.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2016-05-12,2015,8,33,133,2506.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2016-05-13,2015,8,33,134,2464.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2016-05-14,2015,8,33,135,2422.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2016-05-15,2015,8,33,136,2380.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2016-05-16,2015,8,33,137,2339.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2016-05-17,2015,8,33,138,2298.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2016-05-18,2015,8,33,139,2257.4,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2016-05-19,2015,8,34,140,2202,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1881,0.85,1100,781,35,4,8,0,734,100,18,25,23,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2016-05-20,2015,8,34,141,2147.1,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2016-05-21,2015,8,34,142,2092.6,0.17,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2016-05-22,2015,8,34,143,2038.7,0.17,3,Normal,55,13,13,17,178,276,0.14,1763,0.86,1100,663,45,5,12,3,598,100,18,25,20,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2016-05-23,2015,8,34,144,1992.3,0.18,3,Normal,55,13,13,17,178,276,0.14,1716,0.86,1100,616,45,5,12,1,553,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2016-05-24,2015,8,34,145,1946.3,0.18,3,Normal,55,13,13,17,178,276,0.14,1670,0.86,1100,570,45,5,12,0,508,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2016-05-25,2015,8,34,146,1900.7,0.19,3,Normal,55,13,13,17,178,276,0.14,1625,0.85,1100,525,45,5,12,-1,464,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2016-05-26,2015,8,35,147,1855.5,0.19,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2016-05-27,2015,8,35,148,1810.7,0.2,3,Normal,55,13,13,17,178,276,0.15,1535,0.85,1100,435,45,5,12,-4,377,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-05-28,2015,8,35,149,1773.1,0.2,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2016-05-29,2015,8,35,150,1735.8,0.21,3,Normal,55,13,13,17,178,276,0.16,1460,0.84,1100,360,45,5,11,-6,305,100,18,24,11,483,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2016-05-30,2015,8,35,151,1698.8,0.22,3,Normal,55,13,13,17,178,276,0.16,1423,0.84,1100,323,45,5,10,-7,270,100,18,23,10,448,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-05-31,2015,8,35,152,1662.2,0.22,3,Normal,55,13,13,17,178,276,0.17,1386,0.83,1100,286,45,5,9,-8,235,100,18,22,9,413,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2016-06-01,2015,9,35,153,1625.8,0.23,3,Normal,53,12,12,13,120,210,0.13,1416,0.87,1100,316,47,6,10,-4,257,100,18,22,9,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2016-06-02,2015,9,36,154,1589.8,0.23,3,Normal,53,12,12,13,120,210,0.13,1380,0.87,1100,280,47,6,9,-5,223,100,18,21,8,343,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2016-06-03,2015,9,36,155,1554.2,0.24,3,Normal,53,12,12,13,120,210,0.14,1344,0.86,1100,244,47,6,7,-6,190,100,18,19,7,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2016-06-04,2015,9,36,156,1525.3,0.24,3,Normal,53,12,12,13,120,210,0.14,1315,0.86,1100,215,47,6,7,-7,162,100,18,19,6,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2016-06-05,2015,9,36,157,1496.6,0.25,3,Normal,53,12,12,13,120,210,0.14,1287,0.86,1100,187,42,6,6,-7,140,95,18,18,6,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2016-06-06,2015,9,36,158,1468.1,0.25,3,Normal,53,12,12,13,120,210,0.14,1258,0.86,1100,158,36,5,5,-8,120,89,17,17,5,240,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-06-07,2015,9,36,159,1440,0.26,3,Normal,53,12,12,13,120,210,0.15,1230,0.85,1100,130,29,4,4,-9,102,82,16,16,4,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-06-08,2015,9,36,160,1412,0.27,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-06-09,2015,9,37,161,1378.2,0.27,3,Normal,53,12,12,13,120,210,0.15,1168,0.85,1100,68,15,2,2,-11,60,68,14,14,2,180,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2016-06-10,2015,9,37,162,1326.8,0.28,3,Normal,53,12,12,13,120,210,0.16,1117,0.84,1100,17,4,1,1,-12,23,57,13,13,1,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-06-11,2015,9,37,163,1282.3,0.29,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.771,0.586,0.0276,1.36,0.0639,4,0.294,1.65,0.0778,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2016-06-12,2015,9,37,164,1238.5,0.29,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.6,21.4,0.707,0.487,0.0228,1.19,0.0559,4,0.286,1.48,0.0693,19.9,0.955,0.98,0.936,47.8,46.9,188,4500
2016-06-13,2015,9,37,165,1201.3,0.3,3,Normal,53,12,12,13,120,210,0.17,991.3,0.82,991.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
2016-06-14,2015,9,37,166,1164.8,0.31,3,Normal,53,12,12,13,120,210,0.18,954.8,0.82,954.8,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2016-06-15,2015,9,37,167,1134.4,0.31,3,Normal,53,12,12,13,120,210,0.18,924.4,0.81,924.4,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.386,0.0178,0.958,0.0442,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2016-06-16,2015,9,38,168,1104.6,0.32,3,Normal,53,12,12,13,120,210,0.19,894.6,0.81,894.6,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2016-06-17,2015,9,38,169,1075.4,0.33,3,Normal,53,12,12,13,120,210,0.2,865.4,0.81,865.4,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.518,0.358,0.0164,0.875,0.04,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3950
2016-06-18,2015,9,38,170,1046.7,0.33,3,Normal,53,12,12,13,120,210,0.2,836.7,0.8,836.7,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.491,0.344,0.0157,0.835,0.038,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2016-06-19,2015,9,38,171,1023.7,0.34,3,Normal,53,12,12,13,120,210,0.2,813.7,0.8,813.7,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.47,0.333,0.0151,0.803,0.0365,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
2016-06-20,2015,9,38,172,1001.1,0.34,3,Normal,53,12,12,13,120,210,0.21,791.1,0.79,791.1,0,0,0,0,-13,13,53,12,12,0,133,868,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.0349,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52,48.2,145,3470
2016-06-21,2015,9,38,173,979,0.35,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2016-06-22,2015,9,38,174,957.38,0.35,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2016-06-23,2015,9,39,175,940.91,0.35,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2016-06-24,2015,9,39,176,924.78,0.36,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2016-06-25,2015,9,39,177,908.99,0.36,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2016-06-26,2015,9,39,178,893.56,0.37,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2016-06-27,2015,9,39,179,878.54,0.37,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
2016-06-28,2015,9,39,180,863.93,0.38,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2016-06-29,2015,9,39,181,849.79,0.38,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2016-06-30,2015,9,40,182,836.14,0.39,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2016-07-01,2015,10,40,183,823.06,0.39,3,Normal,50,10,9,9,108,186,0.23,637.1,0.77,637.1,0,0,0,0,-9,9,50,10,9,0,117,706,990,967.2,22.8,0.328,0.227,0.00993,0.554,0.0243,3,0.229,0.784,0.0344,22,0.956,0.98,0.936,43.8,42.9,129,3090
2016-07-02,2015,10,40,184,814.1,0.4,3,Normal,50,10,9,9,108,186,0.23,628.1,0.77,628.1,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00966,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
2016-07-03,2015,10,40,185,805.49,0.4,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2016-07-04,2015,10,40,186,797.29,0.4,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2016-07-05,2015,10,40,187,789.56,0.41,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2016-07-06,2015,10,40,188,782.41,0.41,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2016-07-07,2015,10,41,189,776,0.42,3,Normal,50,10,9,9,108,186,0.24,590,0.76,590,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2016-07-08,2015,10,41,190,770.04,0.42,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2016-07-09,2015,10,41,191,757.19,0.42,3,Normal,50,10,9,9,108,186,0.25,571.2,0.75,571.2,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00791,0.473,0.0205,3,0.2,0.672,0.0291,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2016-07-10,2015,10,41,192,744.89,0.43,3,Normal,50,10,9,9,108,186,0.25,558.9,0.75,558.9,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00754,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2016-07-11,2015,10,41,193,733.67,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,506.7,0.69,506.7,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.139,0.00602,0.399,0.0172,3,0.171,0.57,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
2016-07-12,2015,10,41,194,721.92,0.44,2,Mod_Wet,58,11,11,11,136,227,0.31,494.9,0.69,494.9,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00571,0.386,0.0166,2,0.277,0.662,0.0285,22.5,0.956,0.98,0.937,52.3,48.2,96.4,2310
2016-07-13,2015,10,41,195,710.16,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,483.2,0.68,483.2,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00546,0.374,0.0161,2,0.269,0.642,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2016-07-14,2015,10,42,196,698.95,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,471.9,0.68,471.9,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00522,0.362,0.0155,2,0.261,0.623,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2016-07-15,2015,10,42,197,688.83,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,461.8,0.67,461.8,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.0151,2,0.254,0.606,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2016-07-16,2015,10,42,198,678.17,0.45,2,Mod_Wet,58,11,11,11,136,227,0.34,451.2,0.67,451.2,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00479,0.34,0.0146,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.7,2270
2016-07-17,2015,10,42,199,667.5,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,440.5,0.66,440.5,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00456,0.329,0.0141,2,0.24,0.569,0.0243,22.9,0.957,0.98,0.938,47.3,46.3,92.7,2220
2016-07-18,2015,10,42,200,657.39,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,430.4,0.66,430.4,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.217,0.102,0.00435,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.3,90.7,2180
2016-07-19,2015,10,42,201,648.36,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,421.4,0.65,421.4,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0979,0.00416,0.31,0.0132,2,0.227,0.537,0.0229,23,0.956,0.98,0.937,45.4,44.5,88.9,2130
2016-07-20,2015,10,42,202,638.79,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,411.8,0.65,411.8,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0934,0.00397,0.302,0.0128,2,0.22,0.523,0.0222,23,0.956,0.98,0.936,44.4,43.5,87.1,2090
2016-07-21,2015,10,43,203,629.22,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,402.2,0.64,402.2,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0888,0.00377,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.2,2040
2016-07-22,2015,10,43,204,620.2,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,393.2,0.63,393.2,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.203,0.0846,0.00358,0.287,0.0122,2,0.208,0.495,0.021,23.1,0.954,0.98,0.935,42.5,41.7,83.4,2000
2016-07-23,2015,10,43,205,611.17,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,384.2,0.63,384.2,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0803,0.0034,0.28,0.0118,2,0.202,0.481,0.0204,23.2,0.953,0.979,0.933,41.6,40.7,81.5,1960
2016-07-24,2015,10,43,206,603.24,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,376.2,0.62,376.2,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.197,0.0766,0.00323,0.273,0.0115,2,0.196,0.47,0.0198,23.2,0.952,0.978,0.931,40.8,39.9,79.7,1910
2016-07-25,2015,10,43,207,594.77,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,367.8,0.62,367.8,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0726,0.00306,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,38.9,77.9,1870
2016-07-26,2015,10,43,208,586.29,0.49,2,Mod_Wet,58,11,11,11,136,227,0.39,359.3,0.61,359.3,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.191,0.0686,0.00289,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,76,1820
2016-07-27,2015,10,43,209,577.82,0.5,2,Mod_Wet,58,11,11,11,136,227,0.39,350.8,0.61,350.8,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0646,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37.1,74.1,1780
2016-07-28,2015,10,44,210,569.89,0.5,2,Mod_Wet,58,11,11,11,136,227,0.4,342.9,0.6,342.9,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0608,0.00255,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.4,1740
2016-07-29,2015,10,44,211,561.96,0.51,2,Mod_Wet,58,11,11,11,136,227,0.4,335,0.6,335,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0571,0.00239,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2016-07-30,2015,10,44,212,555.12,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,328.1,0.59,328.1,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.18,0.0539,0.00225,0.233,0.00977,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.7,69.4,1660
2016-07-31,2015,10,44,213,547.74,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,320.7,0.59,320.7,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0504,0.00211,0.227,0.0095,2,0.159,0.386,0.0161,23.5,0.944,0.97,0.916,35,33.9,67.8,1630
2016-08-01,2015,11,44,214,539.26,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,355.3,0.66,355.3,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0667,0.00278,0.253,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2016-08-02,2015,11,44,215,531.33,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,347.3,0.65,347.3,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0629,0.00262,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2016-08-03,2015,11,44,216,523.4,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,339.4,0.65,339.4,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.3,1730
2016-08-04,2015,11,45,217,516.57,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,332.6,0.64,332.6,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.056,0.00232,0.234,0.00972,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2016-08-05,2015,11,45,218,509.18,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,325.2,0.64,325.2,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0525,0.00218,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2016-08-06,2015,11,45,219,501.8,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,317.8,0.63,317.8,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2016-08-07,2015,11,45,220,494.96,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,311,0.63,311,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0458,0.00189,0.216,0.00894,2,0.152,0.369,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2016-08-08,2015,11,45,221,488.13,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,304.1,0.62,304.1,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0425,0.00176,0.21,0.0087,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2016-08-09,2015,11,45,222,481.29,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,297.3,0.62,297.3,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.166,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2016-08-10,2015,11,45,223,475.55,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,291.6,0.61,291.6,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.163,0.0366,0.00151,0.2,0.00825,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2016-08-11,2015,11,46,224,469.26,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0336,0.00139,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2016-08-12,2015,11,46,225,462.97,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,279,0.6,279,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0307,0.00126,0.19,0.0078,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2016-08-13,2015,11,46,226,456.68,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,272.7,0.6,272.7,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0277,0.00114,0.185,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2016-08-14,2015,11,46,227,450.94,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,266.9,0.59,266.9,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.025,0.00103,0.18,0.00738,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2016-08-15,2015,11,46,228,445.2,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,261.2,0.59,261.2,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0223,0.000914,0.175,0.00718,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2016-08-16,2015,11,46,229,439.46,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,255.5,0.58,255.5,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0196,0.000802,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2016-08-17,2015,11,46,230,434.81,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,250.8,0.58,250.8,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0174,0.000711,0.166,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2016-08-18,2015,11,47,231,429.61,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,245.6,0.57,245.6,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.2,52.5,1260
2016-08-19,2015,11,47,232,424.42,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2016-08-20,2015,11,47,233,419.22,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,235.2,0.56,235.2,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2016-08-21,2015,11,47,234,414.03,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,230,0.56,230,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2016-08-22,2015,11,47,235,408.83,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,224.8,0.55,224.8,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2016-08-23,2015,11,47,236,403.64,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,219.6,0.54,219.6,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.0062,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2016-08-24,2015,11,47,237,398.99,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2016-08-25,2015,11,48,238,394.34,0.61,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2016-08-26,2015,11,48,239,389.69,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2016-08-27,2015,11,48,240,385.04,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2016-08-28,2015,11,48,241,381.49,0.63,2,Mod_Wet,54,9,8,6,107,184,0.48,197.5,0.52,197.5,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000508,0.143,0.00578,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2016-08-29,2015,11,48,242,377.39,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,193.4,0.51,193.4,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000493,0.141,0.00571,1,0.204,0.345,0.0139,24.4,0.953,0.98,0.934,44,43.2,43.2,1040
2016-08-30,2015,11,48,243,373.28,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,189.3,0.51,189.3,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000479,0.139,0.00563,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43.1,42.2,42.2,1010
2016-08-31,2015,11,48,244,369.18,0.64,2,Mod_Wet,54,9,8,6,107,184,0.5,185.2,0.5,185.2,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000464,0.137,0.00555,1,0.192,0.33,0.0133,24.4,0.951,0.98,0.932,42.2,41.3,41.3,992
2016-09-01,2015,12,49,245,363.99,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,226,0.62,226,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2016-09-02,2015,12,49,246,359.34,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,221.3,0.62,221.3,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-09-03,2015,12,49,247,354.14,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,216.1,0.61,216.1,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2016-09-04,2015,12,49,248,349.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2016-09-05,2015,12,49,249,344.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2016-09-06,2015,12,49,250,340.2,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2016-09-07,2015,12,49,251,336.64,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2016-09-08,2015,12,50,252,332.54,0.68,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2016-09-09,2015,12,50,253,328.44,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2016-09-10,2015,12,50,254,324.34,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2016-09-11,2015,12,50,255,320.24,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2016-09-12,2015,12,50,256,316.14,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2016-09-13,2015,12,50,257,312.58,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2016-09-14,2015,12,50,258,309.03,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2016-09-15,2015,12,51,259,305.47,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2016-09-16,2015,12,51,260,301.92,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2016-09-17,2015,12,51,261,299.46,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,161.5,0.54,161.5,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00947,0.000377,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37.1,35.9,35.9,863
2016-09-18,2015,12,51,262,296.45,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00922,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
2016-09-19,2015,12,51,263,293.44,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.273,0.0108,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2016-09-20,2015,12,51,264,290.43,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00871,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,814
2016-09-21,2015,12,51,265,287.42,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,149.4,0.52,149.4,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00845,0.000336,0.118,0.00467,1,0.144,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.2,33.2,797
2016-09-22,2015,12,52,266,284.42,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,146.4,0.52,146.4,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.0082,0.000326,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
2016-09-23,2015,12,52,267,281.41,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,143.4,0.51,143.4,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00794,0.000315,0.115,0.00456,1,0.136,0.251,0.00997,24.9,0.937,0.97,0.909,32.8,31.8,31.8,764
2016-09-24,2015,12,52,268,278.4,0.76,2,Mod_Wet,46,7,6,4,75,138,0.5,140.4,0.5,140.4,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00768,0.000305,0.114,0.00451,1,0.132,0.246,0.00975,24.9,0.935,0.97,0.907,32.1,31.2,31.2,748
2016-09-25,2015,12,52,269,275.39,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,137.4,0.5,137.4,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00743,0.000295,0.112,0.00446,1,0.128,0.24,0.00953,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2016-09-26,2015,12,52,270,272.39,0.78,2,Mod_Wet,46,7,6,4,75,138,0.51,134.4,0.49,134.4,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00717,0.000285,0.111,0.0044,1,0.124,0.235,0.00932,25,0.933,0.97,0.905,30.7,29.8,29.8,715
2016-09-27,2015,12,52,271,269.38,0.79,2,Mod_Wet,46,7,6,4,75,138,0.51,131.4,0.49,131.4,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00692,0.000274,0.11,0.00435,1,0.12,0.23,0.0091,25,0.932,0.97,0.904,30,29.1,29.1,698
2016-09-28,2015,12,52,272,266.37,0.79,2,Mod_Wet,46,7,6,4,75,138,0.52,128.4,0.48,128.4,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00666,0.000264,0.108,0.00429,1,0.116,0.224,0.00888,25,0.93,0.97,0.902,29.3,28.4,28.4,682
2016-09-29,2015,12,53,273,263.91,0.8,2,Mod_Wet,46,7,6,4,75,138,0.52,125.9,0.48,125.9,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00645,0.000256,0.107,0.00425,1,0.112,0.22,0.0087,25,0.929,0.97,0.901,28.7,27.9,27.9,668
2016-09-30,2015,12,53,274,261.45,0.81,2,Mod_Wet,46,7,6,4,75,138,0.53,123.5,0.47,123.5,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0999,0.00624,0.000247,0.106,0.0042,1,0.109,0.215,0.00853,25,0.928,0.97,0.9,28.1,27.3,27.3,655
2016-10-01,2016,1,1,275,258.99,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2016-10-02,2016,1,1,276,258.71,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2016-10-03,2016,1,1,277,258.44,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2016-10-04,2016,1,1,278,255.98,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2016-10-05,2016,1,1,279,253.52,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2016-10-06,2016,1,1,280,251.06,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2016-10-07,2016,1,1,281,248.6,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2016-10-08,2016,1,2,282,248.32,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2016-10-09,2016,1,2,283,247.5,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2016-10-10,2016,1,2,284,246.14,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2016-10-11,2016,1,2,285,243.13,0.86,3,Normal,37,5,3,2,50,97,0.4,146.1,0.6,146.1,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00817,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2016-10-12,2016,1,2,286,240.67,0.87,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2016-10-13,2016,1,2,287,238.21,0.87,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2016-10-14,2016,1,2,288,235.74,0.88,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2016-10-15,2016,1,3,289,233.28,0.89,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2016-10-16,2016,1,3,290,231.92,0.89,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2016-10-17,2016,1,3,291,230,0.9,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2016-10-18,2016,1,3,292,228.09,0.9,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2016-10-19,2016,1,3,293,226.17,0.9,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2016-10-20,2016,1,3,294,224.26,0.91,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2016-10-21,2016,1,3,295,222.35,0.91,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2016-10-22,2016,1,4,296,220.43,0.92,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2016-10-23,2016,1,4,297,218.52,0.92,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-10-24,2016,1,4,298,216.6,0.92,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2016-10-25,2016,1,4,299,214.69,0.92,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2016-10-26,2016,1,4,300,212.78,0.93,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2016-10-27,2016,1,4,301,211.41,0.93,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-10-28,2016,1,4,302,211.14,0.93,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2016-10-29,2016,1,5,303,210.32,0.93,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2016-10-30,2016,1,5,304,208.95,0.93,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2016-10-31,2016,1,5,305,207.58,0.94,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-11-01,2016,2,5,306,207.85,0.93,3,Normal,36,5,3,2,47,93,0.45,114.8,0.55,114.8,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00551,0.000216,0.0971,0.0038,1,0.0975,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2016-11-02,2016,2,5,307,209.77,0.93,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2016-11-03,2016,2,5,308,210.59,0.93,3,Normal,36,5,3,2,47,93,0.44,117.6,0.56,117.6,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2016-11-04,2016,2,5,309,214.69,0.92,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2016-11-05,2016,2,6,310,220.98,0.91,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2016-11-06,2016,2,6,311,223.99,0.91,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-11-07,2016,2,6,312,223.17,0.91,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2016-11-08,2016,2,6,313,222.89,0.91,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2016-11-09,2016,2,6,314,224.26,0.91,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-11-10,2016,2,6,315,229.46,0.9,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2016-11-11,2016,2,6,316,230.82,0.89,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2016-11-12,2016,2,7,317,232.74,0.89,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2016-11-13,2016,2,7,318,233.01,0.89,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2016-11-14,2016,2,7,319,231.64,0.89,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2016-11-15,2016,2,7,320,229.73,0.9,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-11-16,2016,2,7,321,227.82,0.9,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2016-11-17,2016,2,7,322,228.09,0.9,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2016-11-18,2016,2,7,323,231.1,0.89,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2016-11-19,2016,2,8,324,234.1,0.89,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2016-11-20,2016,2,8,325,235.47,0.88,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
