date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-11-21,2016,2,8,326,237.39,0.88,4,Mod_Dry,29,4,2,2,30,67,0.28,170.4,0.72,170.4,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2016-11-22,2016,2,8,327,238.75,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,171.8,0.72,171.8,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.108,0.0103,0.000408,0.119,0.00469,1,0.174,0.293,0.0116,25.1,0.946,0.976,0.923,39.9,39,39,935
2016-11-23,2016,2,8,328,240.12,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,173.1,0.72,173.1,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0105,0.000413,0.119,0.00471,1,0.176,0.296,0.0117,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2016-11-24,2016,2,8,329,242.03,0.86,4,Mod_Dry,29,4,2,2,30,67,0.28,175,0.72,175,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000419,0.12,0.00475,1,0.179,0.299,0.0118,25,0.947,0.978,0.925,40.7,39.8,39.8,955
2016-11-25,2016,2,8,330,243.4,0.86,4,Mod_Dry,29,4,2,2,30,67,0.28,176.4,0.72,176.4,0,0,0,0,-2,2,29,4,2,0,32,211,990,964.7,25.3,0.11,0.0107,0.000424,0.121,0.00477,1,0.181,0.302,0.0119,25,0.947,0.978,0.927,41,40.1,40.1,963
2016-11-26,2016,2,9,331,243.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.28,176.7,0.72,176.7,0,0,0,0,-2,2,29,4,2,0,32,212,990,964.7,25.3,0.11,0.0108,0.000425,0.121,0.00478,1,0.181,0.302,0.0119,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2016-11-27,2016,2,9,332,240.67,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,173.7,0.72,173.7,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0105,0.000415,0.12,0.00472,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2016-11-28,2016,2,9,333,238.21,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,171.2,0.72,171.2,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000406,0.119,0.00468,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.922,39.8,38.8,38.8,932
2016-11-29,2016,2,9,334,238.48,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,171.5,0.72,171.5,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000407,0.119,0.00468,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,39.9,38.9,38.9,934
2016-11-30,2016,2,9,335,239.85,0.87,4,Mod_Dry,29,4,2,2,30,67,0.28,172.8,0.72,172.8,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0104,0.000412,0.119,0.00471,1,0.176,0.295,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2016-12-01,2016,3,9,336,240.67,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2016-12-02,2016,3,9,337,240.39,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,163.4,0.68,163.4,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00964,0.00038,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2016-12-03,2016,3,10,338,240.67,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2016-12-04,2016,3,10,339,240.94,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,163.9,0.68,163.9,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00968,0.000382,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38,37,37,887
2016-12-05,2016,3,10,340,239.03,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,162,0.68,162,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2016-12-06,2016,3,10,341,238.75,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,161.8,0.68,161.8,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2016-12-07,2016,3,10,342,240.67,0.87,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2016-12-08,2016,3,10,343,243.67,0.86,4,Mod_Dry,31,5,3,2,36,77,0.32,166.7,0.68,166.7,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00992,0.000391,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2016-12-09,2016,3,10,344,243.95,0.86,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00994,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2016-12-10,2016,3,11,345,245.86,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2016-12-11,2016,3,11,346,249.96,0.84,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2016-12-12,2016,3,11,347,254.07,0.83,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2016-12-13,2016,3,11,348,256.53,0.82,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2016-12-14,2016,3,11,349,260.63,0.81,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2016-12-15,2016,3,11,350,264.18,0.8,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2016-12-16,2016,3,11,351,267.19,0.79,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2016-12-17,2016,3,12,352,270.2,0.78,5,Dry,26,4,3,2,24,59,0.22,211.2,0.78,211.2,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2016-12-18,2016,3,12,353,274.3,0.77,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2016-12-19,2016,3,12,354,277.85,0.77,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2016-12-20,2016,3,12,355,281.41,0.76,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2016-12-21,2016,3,12,356,284.96,0.75,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2016-12-22,2016,3,12,357,288.52,0.74,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2016-12-23,2016,3,12,358,292.07,0.74,5,Dry,26,4,3,2,24,59,0.2,233.1,0.8,233.1,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2016-12-24,2016,3,13,359,295.63,0.73,5,Dry,26,4,3,2,24,59,0.2,236.6,0.8,236.6,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2016-12-25,2016,3,13,360,299.18,0.72,5,Dry,26,4,3,2,24,59,0.2,240.2,0.8,240.2,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2016-12-26,2016,3,13,361,301.1,0.72,5,Dry,26,4,3,2,24,59,0.2,242.1,0.8,242.1,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000651,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2016-12-27,2016,3,13,362,304.1,0.72,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2016-12-28,2016,3,13,363,309.85,0.71,5,Dry,26,4,3,2,24,59,0.19,250.8,0.81,250.8,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000695,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2016-12-29,2016,3,13,364,314.49,0.7,5,Dry,26,4,3,2,24,59,0.19,255.5,0.81,255.5,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0196,0.000783,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2016-12-30,2016,3,13,365,318.6,0.69,5,Dry,26,4,3,2,24,59,0.18,259.6,0.81,259.6,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0215,0.000861,0.16,0.00641,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1360
2016-12-31,2016,3,14,366,324.89,0.69,5,Dry,26,4,3,2,24,59,0.18,265.9,0.82,265.9,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0245,0.000981,0.166,0.00663,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2017-01-01,2016,4,14,1,334.46,0.67,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2017-01-02,2016,4,14,2,343.48,0.66,5,Dry,29,5,4,2,33,73,0.21,270.5,0.79,270.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2017-01-03,2016,4,14,3,354.14,0.65,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2017-01-04,2016,4,14,4,365.9,0.64,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2017-01-05,2016,4,14,5,376.57,0.63,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2017-01-06,2016,4,14,6,387.23,0.62,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2017-01-07,2016,4,15,7,398.44,0.61,5,Dry,29,5,4,2,33,73,0.18,325.4,0.82,325.4,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.00879,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2017-01-08,2016,4,15,8,412.93,0.6,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2017-01-09,2016,4,15,9,430.16,0.59,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2017-01-10,2016,4,15,10,446.84,0.57,5,Dry,29,5,4,2,33,73,0.16,373.8,0.84,373.8,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0755,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
2017-01-11,2016,4,15,11,464.61,0.56,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2017-01-12,2016,4,15,12,482.93,0.55,5,Dry,29,5,4,2,33,73,0.15,409.9,0.85,409.9,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2017-01-13,2016,4,15,13,503.44,0.54,5,Dry,29,5,4,2,33,73,0.14,430.4,0.85,430.4,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.7,46.7,93.4,2240
2017-01-14,2016,4,16,14,526.14,0.53,5,Dry,29,5,4,2,33,73,0.14,453.1,0.86,453.1,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2017-01-15,2016,4,16,15,545.55,0.51,5,Dry,29,5,4,2,33,73,0.13,472.6,0.87,472.6,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0141,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2017-01-16,2016,4,16,16,562.23,0.51,5,Dry,29,5,4,2,33,73,0.13,489.2,0.87,489.2,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2017-01-17,2016,4,16,17,580.55,0.5,5,Dry,29,5,4,2,33,73,0.13,507.6,0.87,507.6,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.14,0.00589,0.377,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2017-01-18,2016,4,16,18,597.78,0.49,5,Dry,29,5,4,2,33,73,0.12,524.8,0.88,524.8,0,0,0,0,-2,2,29,5,4,0,35,563,990,966.3,23.7,0.246,0.152,0.00639,0.398,0.0168,3,0.179,0.577,0.0243,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2017-01-19,2016,4,16,19,612.82,0.48,5,Dry,29,5,4,2,33,73,0.12,539.8,0.88,539.8,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00683,0.416,0.0176,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.6,37.6,113,2710
2017-01-20,2016,4,16,20,626.21,0.48,5,Dry,29,5,4,2,33,73,0.12,553.2,0.88,553.2,0,0,0,0,-2,2,29,5,4,0,35,591,990,966.4,23.6,0.263,0.171,0.00723,0.433,0.0184,3,0.191,0.624,0.0265,23,0.951,0.975,0.927,39.5,38.5,116,2770
2017-01-21,2016,4,17,21,642.35,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,551.4,0.86,551.4,0,0,0,0,-3,3,34,5,4,0,48,594,990,966.5,23.5,0.264,0.169,0.00719,0.434,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.974,0.927,39.3,38.3,115,2750
2017-01-22,2016,4,17,22,656.84,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,565.8,0.86,565.8,0,0,0,0,-3,3,34,5,4,0,48,609,990,966.5,23.5,0.273,0.179,0.00763,0.452,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.976,0.929,40.2,39.2,118,2830
2017-01-23,2016,4,17,23,671.88,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,580.9,0.86,580.9,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00807,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.978,0.933,41.2,40.3,121,2900
2017-01-24,2016,4,17,24,685.82,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,594.8,0.87,594.8,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.00849,0.487,0.0209,3,0.21,0.697,0.0299,22.7,0.954,0.98,0.935,42,41.2,124,2970
2017-01-25,2016,4,17,25,695.94,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,604.9,0.87,604.9,0,0,0,0,-3,3,34,5,4,0,48,648,990,966.7,23.3,0.295,0.205,0.0088,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2017-01-26,2016,4,17,26,707.7,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,616.7,0.87,616.7,0,0,0,0,-3,3,34,5,4,0,48,660,990,966.7,23.3,0.301,0.213,0.00915,0.514,0.0221,3,0.22,0.734,0.0316,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2017-01-27,2016,4,17,27,720,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,629,0.87,629,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.308,0.221,0.00953,0.53,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2017-01-28,2016,4,18,28,731.76,0.43,4,Mod_Dry,34,5,4,3,45,91,0.12,640.8,0.88,640.8,0,0,0,0,-3,3,34,5,4,0,48,684,990,966.8,23.2,0.315,0.229,0.00988,0.544,0.0235,3,0.231,0.775,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3160
2017-01-29,2016,4,18,29,742.97,0.43,4,Mod_Dry,34,5,4,3,45,91,0.12,652,0.88,652,0,0,0,0,-3,3,34,5,4,0,48,695,990,966.9,23.1,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2017-01-30,2016,4,18,30,754.73,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,663.7,0.88,663.7,0,0,0,0,-3,3,34,5,4,0,48,707,990,966.9,23.1,0.328,0.244,0.0106,0.573,0.0248,3,0.241,0.814,0.0353,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2017-01-31,2016,4,18,31,767.03,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,676,0.88,676,0,0,0,0,-3,3,34,5,4,0,48,719,990,967,23,0.335,0.253,0.011,0.588,0.0255,3,0.247,0.834,0.0362,22.2,0.957,0.98,0.938,47,46,138,3310
2017-02-01,2016,5,18,32,777.21,0.41,3,Normal,43,7,5,4,78,137,0.18,640.2,0.82,640.2,0,0,0,0,-4,4,43,7,5,0,82,695,990,967,23,0.322,0.229,0.00995,0.55,0.0239,3,0.231,0.781,0.034,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2017-02-02,2016,5,18,33,789.56,0.41,3,Normal,43,7,5,4,78,137,0.17,652.6,0.83,652.6,0,0,0,0,-4,4,43,7,5,0,82,708,990,967.1,22.9,0.329,0.237,0.0103,0.566,0.0247,3,0.236,0.802,0.0349,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2017-02-03,2016,5,18,34,803.82,0.4,3,Normal,43,7,5,4,78,137,0.17,666.8,0.83,666.8,0,0,0,0,-4,4,43,7,5,0,82,722,990,967.1,22.9,0.337,0.246,0.0108,0.583,0.0255,3,0.243,0.826,0.0361,22.1,0.957,0.98,0.938,46,45.1,135,3250
2017-02-04,2016,5,19,35,819.43,0.39,3,Normal,43,7,5,4,78,137,0.17,682.4,0.83,682.4,0,0,0,0,-4,4,43,7,5,0,82,737,990,967.2,22.8,0.346,0.257,0.0113,0.602,0.0264,3,0.25,0.852,0.0373,22,0.957,0.98,0.938,46.9,46,138,3310
2017-02-05,2016,5,19,36,832.34,0.39,3,Normal,43,7,5,4,78,137,0.17,695.3,0.83,695.3,0,0,0,0,-4,4,43,7,5,0,82,750,990,967.2,22.8,0.353,0.265,0.0117,0.618,0.0272,3,0.255,0.874,0.0384,21.9,0.957,0.98,0.938,47.6,46.7,140,3360
2017-02-06,2016,5,19,37,845.83,0.38,3,Normal,43,7,5,4,78,137,0.16,708.8,0.84,708.8,0,0,0,0,-4,4,43,7,5,0,82,764,990,967.3,22.7,0.361,0.274,0.0121,0.635,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2017-02-07,2016,5,19,38,859.84,0.38,3,Normal,43,7,5,4,78,137,0.16,722.8,0.84,722.8,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.652,0.0288,3,0.268,0.92,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2017-02-08,2016,5,19,39,874.32,0.37,3,Normal,43,7,5,4,78,137,0.16,737.3,0.84,737.3,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.294,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2017-02-09,2016,5,19,40,889.23,0.37,3,Normal,43,7,5,4,78,137,0.15,752.2,0.85,752.2,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.394,0.303,0.0134,0.697,0.0309,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2017-02-10,2016,5,19,41,904.54,0.36,3,Normal,43,7,5,4,78,137,0.15,767.5,0.85,767.5,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.408,0.31,0.0138,0.718,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2017-02-11,2016,5,20,42,920.23,0.36,3,Normal,43,7,5,4,78,137,0.15,783.2,0.85,783.2,0,0,0,0,-4,4,43,7,5,0,82,838,990,967.6,22.4,0.422,0.318,0.0142,0.74,0.033,4,0.207,0.947,0.0423,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2017-02-12,2016,5,20,43,936.27,0.36,3,Normal,43,7,5,4,78,137,0.15,799.3,0.85,799.3,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2017-02-13,2016,5,20,44,952.64,0.35,3,Normal,43,7,5,4,78,137,0.14,815.6,0.86,815.6,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.452,0.334,0.015,0.786,0.0353,4,0.218,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2017-02-14,2016,5,20,45,969.33,0.35,3,Normal,43,7,5,4,78,137,0.14,832.3,0.86,832.3,0,0,0,0,-4,4,43,7,5,0,82,887,990,967.8,22.2,0.467,0.342,0.0154,0.809,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2017-02-15,2016,5,20,46,991.23,0.34,3,Normal,43,7,5,4,78,137,0.14,854.2,0.86,854.2,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.84,0.0379,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2017-02-16,2016,5,20,47,1018.6,0.34,3,Normal,43,7,5,4,78,137,0.13,881.6,0.87,881.6,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.512,0.366,0.0166,0.878,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2017-02-17,2016,5,20,48,1046.7,0.33,3,Normal,43,7,5,4,78,137,0.13,909.7,0.87,909.7,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.538,0.379,0.0173,0.917,0.0418,4,0.25,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2017-02-18,2016,5,21,49,1080.6,0.32,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2017-02-19,2016,5,21,50,1120.8,0.32,3,Normal,43,7,5,4,78,137,0.12,983.8,0.88,983.8,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0471,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.1,185,4430
2017-02-20,2016,5,21,51,1162,0.31,3,Normal,43,7,5,4,78,137,0.12,1025,0.88,1025,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.669,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2017-02-21,2016,5,21,52,1209.8,0.3,3,Normal,43,7,5,4,78,137,0.11,1073,0.89,1073,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.739,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2017-02-22,2016,5,21,53,1258.8,0.29,3,Normal,43,7,5,4,78,137,0.11,1122,0.89,1100,22,5,1,1,-3,18,48,8,6,1,96,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2017-02-23,2016,5,21,54,1308.9,0.28,3,Normal,43,7,5,4,78,137,0.1,1172,0.9,1100,72,16,2,2,-2,54,59,9,7,2,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-02-24,2016,5,21,55,1366,0.27,3,Normal,43,7,5,4,78,137,0.1,1229,0.9,1100,129,29,4,4,0,92,72,11,9,4,170,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-02-25,2016,5,22,56,1405.8,0.27,3,Normal,43,7,5,4,78,137,0.098,1269,0.9,1100,169,38,5,5,1,120,81,12,10,5,198,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-02-26,2016,5,22,57,1433.7,0.26,3,Normal,43,7,5,4,78,137,0.096,1297,0.9,1100,197,45,6,6,2,138,88,13,11,6,216,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-02-27,2016,5,22,58,1468.1,0.25,3,Normal,43,7,5,4,78,137,0.093,1331,0.91,1100,231,52,7,7,3,162,95,14,12,7,240,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2017-02-28,2016,5,22,59,1502.9,0.25,3,Normal,43,7,5,4,78,137,0.091,1366,0.91,1100,266,57,8,8,4,189,100,15,13,8,267,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-03-01,2016,6,22,60,1544.5,0.24,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-03-02,2016,6,22,61,1586.6,0.23,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-03-03,2016,6,22,62,1635.7,0.23,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2017-03-04,2016,6,23,63,1692.1,0.22,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2017-03-05,2016,6,23,64,1756.1,0.21,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-03-06,2016,6,23,65,1821,0.2,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-03-07,2016,6,23,66,1893.7,0.19,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2017-03-08,2016,6,23,67,1967.5,0.18,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-03-09,2016,6,23,68,2049.4,0.17,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2017-03-10,2016,6,23,69,2132.5,0.17,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2017-03-11,2016,6,24,70,2224.1,0.16,3,Normal,49,9,9,9,107,183,0.082,2041,0.92,1100,941,51,9,16,19,846,100,18,25,28,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2017-03-12,2016,6,24,71,2302,0.15,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-03-13,2016,6,24,72,2380.9,0.14,3,Normal,49,9,9,9,107,183,0.077,2198,0.92,1100,1100,51,9,16,24,998,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-03-14,2016,6,24,73,2475.8,0.13,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2017-03-15,2016,6,24,74,2579.6,0.12,3,Normal,49,9,9,9,107,183,0.071,2397,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2017-03-16,2016,6,24,75,2700.5,0.12,3,Normal,49,9,9,9,107,183,0.068,2517,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2017-03-17,2016,6,24,76,2839,0.11,3,Normal,49,9,9,9,107,183,0.065,2656,0.94,1100,1560,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2017-03-18,2016,6,25,77,2995.7,0.098,3,Normal,49,9,9,9,107,183,0.061,2813,0.94,1100,1710,51,9,16,42,1600,100,18,25,51,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2017-03-19,2016,6,25,78,3154.9,0.086,3,Normal,49,9,9,9,107,183,0.058,2972,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2017-03-20,2016,6,25,79,3316.4,0.074,3,Normal,49,9,9,9,107,183,0.055,3133,0.94,1100,2030,51,9,16,52,1910,100,18,25,61,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-03-21,2016,6,25,80,3454.9,0.063,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2017-03-22,2016,6,25,81,3603.5,0.053,2,Mod_Wet,59,11,12,13,144,239,0.066,3365,0.93,1100,2270,41,7,13,55,2150,100,18,25,68,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2017-03-23,2016,6,25,82,3771.2,0.044,2,Mod_Wet,59,11,12,13,144,239,0.063,3532,0.94,1100,2430,41,7,13,60,2310,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2017-03-24,2016,6,25,83,3949.7,0.036,2,Mod_Wet,59,11,12,13,144,239,0.06,3711,0.94,1100,2610,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2017-03-25,2016,6,26,84,4121.5,0.029,2,Mod_Wet,59,11,12,13,144,239,0.058,3883,0.94,1100,2780,41,7,13,67,2660,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2017-03-26,2016,6,26,85,4295.4,0.024,2,Mod_Wet,59,11,12,13,144,239,0.056,4056,0.94,1100,2960,41,7,13,67,2830,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2017-03-27,2016,6,26,86,4453,0.019,2,Mod_Wet,59,11,12,13,144,239,0.054,4214,0.95,1100,3110,41,7,13,67,2990,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2017-03-28,2016,6,26,87,4584.8,0.016,2,Mod_Wet,59,11,12,13,144,239,0.052,4346,0.95,1100,3250,41,7,13,67,3120,100,18,25,80,3260,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28,27.2,109,2610
2017-03-29,2016,6,26,88,4708.3,0.013,2,Mod_Wet,59,11,12,13,144,239,0.051,4469,0.95,1100,3370,41,7,13,67,3240,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2530
2017-03-30,2016,6,26,89,4814.3,0.011,2,Mod_Wet,59,11,12,13,144,239,0.05,4575,0.95,1100,3480,41,7,13,67,3350,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2017-03-31,2016,6,26,90,4902.3,0.0088,2,Mod_Wet,59,11,12,13,144,239,0.049,4663,0.95,1100,3560,41,7,13,67,3440,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.3,24.6,98.5,2360
2017-04-01,2016,7,27,91,4972,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.059,4677,0.94,1100,3580,30,4,7,55,3480,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.8,24,96,2300
2017-04-02,2016,7,27,92,5023.4,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.059,4728,0.94,1100,3630,30,4,7,55,3530,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.6,94.5,2270
2017-04-03,2016,7,27,93,5065.4,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.058,4770,0.94,1100,3670,30,4,7,55,3570,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.3,93.3,2240
2017-04-04,2016,7,27,94,5088.9,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.058,4794,0.94,1100,3690,30,4,7,55,3600,100,18,25,80,3770,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.2,23.2,92.7,2220
2017-04-05,2016,7,27,95,5102.9,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.058,4808,0.94,1100,3710,30,4,7,55,3610,100,18,25,80,3780,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.3,2220
2017-04-06,2016,7,27,96,5117,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.058,4822,0.94,1100,3720,30,4,7,55,3630,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,23,91.9,2210
2017-04-07,2016,7,27,97,5121.7,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.058,4827,0.94,1100,3730,30,4,7,55,3630,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,22.9,91.8,2200
2017-04-08,2016,7,28,98,5126.4,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.058,4831,0.94,1100,3730,30,4,7,55,3640,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.4,0.89,0.97,0.863,25.1,22.9,91.7,2200
2017-04-09,2016,7,28,99,5121.7,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.058,4827,0.94,1100,3730,30,4,7,55,3630,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,22.9,91.8,2200
2017-04-10,2016,7,28,100,5117,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.058,4822,0.94,1100,3720,30,4,7,55,3630,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,23,91.9,2210
2017-04-11,2016,7,28,101,5112.3,0.0049,1,Wet,84,14,20,27,219,364,0.071,4748,0.93,1100,3650,16,4,5,53,3570,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.864,25.1,23,92,2210
2017-04-12,2016,7,28,102,5098.2,0.0052,1,Wet,84,14,20,27,219,364,0.071,4734,0.93,1100,3630,16,4,5,53,3560,100,18,25,80,3780,1240,990,977.7,12.4,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.4,2220
2017-04-13,2016,7,28,103,5084.2,0.0054,1,Wet,84,14,20,27,219,364,0.072,4720,0.93,1100,3620,16,4,5,53,3540,100,18,25,80,3760,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.3,23.2,92.8,2230
2017-04-14,2016,7,28,104,5060.8,0.0059,1,Wet,84,14,20,27,219,364,0.072,4697,0.93,1100,3600,16,4,5,53,3520,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.5,2240
2017-04-15,2016,7,29,105,5037.4,0.0063,1,Wet,84,14,20,27,219,364,0.072,4673,0.93,1100,3570,16,4,5,53,3500,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94.1,2260
2017-04-16,2016,7,29,106,5004.7,0.0069,1,Wet,84,14,20,27,219,364,0.073,4641,0.93,1100,3540,16,4,5,53,3460,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95,2280
2017-04-17,2016,7,29,107,4962.7,0.0077,1,Wet,84,14,20,27,219,364,0.073,4599,0.93,1100,3500,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.9,24.1,96.3,2310
2017-04-18,2016,7,29,108,4920.9,0.0084,1,Wet,84,14,20,27,219,364,0.074,4557,0.93,1100,3460,16,4,5,53,3380,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.2,24.5,97.8,2350
2017-04-19,2016,7,29,109,4879.1,0.0092,1,Wet,84,14,20,27,219,364,0.075,4515,0.93,1100,3420,16,4,5,53,3340,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.4,2380
2017-04-20,2016,7,29,110,4828.1,0.01,1,Wet,84,14,20,27,219,364,0.075,4464,0.93,1100,3360,16,4,5,53,3290,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2017-04-21,2016,7,29,111,4777.4,0.011,1,Wet,84,14,20,27,219,364,0.076,4413,0.92,1100,3310,16,4,5,53,3240,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2017-04-22,2016,7,30,112,4726.7,0.013,1,Wet,84,14,20,27,219,364,0.077,4363,0.92,1100,3260,16,4,5,53,3190,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2017-04-23,2016,7,30,113,4676.2,0.014,1,Wet,84,14,20,27,219,364,0.078,4312,0.92,1100,3210,16,4,5,53,3130,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,106,2550
2017-04-24,2016,7,30,114,4616.7,0.015,1,Wet,84,14,20,27,219,364,0.079,4253,0.92,1100,3150,16,4,5,53,3080,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
2017-04-25,2016,7,30,115,4557.4,0.017,1,Wet,84,14,20,27,219,364,0.08,4193,0.92,1100,3090,16,4,5,53,3020,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2017-04-26,2016,7,30,116,4498.3,0.018,1,Wet,84,14,20,27,219,364,0.081,4134,0.92,1100,3030,16,4,5,53,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2017-04-27,2016,7,30,117,4439.4,0.019,1,Wet,84,14,20,27,219,364,0.082,4075,0.92,1100,2980,16,4,5,53,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2017-04-28,2016,7,30,118,4380.8,0.021,1,Wet,84,14,20,27,219,364,0.083,4017,0.92,1100,2920,16,4,5,53,2840,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2017-04-29,2016,7,31,119,4313.3,0.023,1,Wet,84,14,20,27,219,364,0.084,3949,0.92,1100,2850,16,4,5,53,2770,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2017-04-30,2016,7,31,120,4246.1,0.025,1,Wet,84,14,20,27,219,364,0.086,3882,0.91,1100,2780,16,4,5,53,2700,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2017-05-01,2016,8,31,121,4179.3,0.027,1,Wet,71,14,18,24,213,340,0.081,3839,0.92,1100,2740,29,4,7,56,2640,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2017-05-02,2016,8,31,122,4121.5,0.029,1,Wet,71,14,18,24,213,340,0.083,3782,0.92,1100,2680,29,4,7,56,2590,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2017-05-03,2016,8,31,123,4064,0.031,1,Wet,71,14,18,24,213,340,0.084,3724,0.92,1100,2620,29,4,7,55,2530,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2017-05-04,2016,8,31,124,4006.7,0.033,1,Wet,71,14,18,24,213,340,0.085,3667,0.92,1100,2570,29,4,7,53,2470,100,18,25,77,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2017-05-05,2016,8,31,125,3949.7,0.036,1,Wet,71,14,18,24,213,340,0.086,3610,0.91,1100,2510,29,4,7,51,2420,100,18,25,75,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2017-05-06,2016,8,32,126,3901.6,0.038,1,Wet,71,14,18,24,213,340,0.087,3562,0.91,1100,2460,29,4,7,50,2370,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2017-05-07,2016,8,32,127,3853.6,0.04,1,Wet,71,14,18,24,213,340,0.088,3514,0.91,1100,2410,29,4,7,48,2330,100,18,25,72,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2017-05-08,2016,8,32,128,3805.8,0.043,1,Wet,71,14,18,24,213,340,0.089,3466,0.91,1100,2370,29,4,7,47,2280,100,18,25,71,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2017-05-09,2016,8,32,129,3758.2,0.045,1,Wet,71,14,18,24,213,340,0.09,3418,0.91,1100,2320,29,4,7,46,2230,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2017-05-10,2016,8,32,130,3719.4,0.047,1,Wet,71,14,18,24,213,340,0.091,3379,0.91,1100,2280,29,4,7,44,2200,100,18,25,68,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2017-05-11,2016,8,32,131,3680.6,0.049,1,Wet,71,14,18,24,213,340,0.092,3341,0.91,1100,2240,29,4,7,43,2160,100,18,25,67,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2017-05-12,2016,8,32,132,3642,0.051,1,Wet,71,14,18,24,213,340,0.093,3302,0.91,1100,2200,29,4,7,42,2120,100,18,25,66,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2017-05-13,2016,8,33,133,3603.5,0.053,1,Wet,71,14,18,24,213,340,0.094,3264,0.91,1100,2160,29,4,7,41,2080,100,18,25,65,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2017-05-14,2016,8,33,134,3565.1,0.055,1,Wet,71,14,18,24,213,340,0.095,3225,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-05-15,2016,8,33,135,3518.4,0.058,1,Wet,71,14,18,24,213,340,0.097,3178,0.9,1100,2080,29,4,7,38,2000,100,18,25,62,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2017-05-16,2016,8,33,136,3471.8,0.061,1,Wet,71,14,18,24,213,340,0.098,3132,0.9,1100,2030,29,4,7,37,1960,100,18,25,61,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-05-17,2016,8,33,137,3425.4,0.065,1,Wet,71,14,18,24,213,340,0.099,3085,0.9,1100,1990,29,4,7,36,1910,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2017-05-18,2016,8,33,138,3379.2,0.068,1,Wet,71,14,18,24,213,340,0.1,3039,0.9,1100,1940,29,4,7,34,1870,100,18,25,58,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2017-05-19,2016,8,33,139,3333.1,0.072,1,Wet,71,14,18,24,213,340,0.1,2993,0.9,1100,1890,29,4,7,33,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2017-05-20,2016,8,34,140,3287.3,0.076,1,Wet,71,14,18,24,213,340,0.1,2947,0.9,1100,1850,29,4,7,31,1780,100,18,25,55,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2017-05-21,2016,8,34,141,3225,0.081,1,Wet,71,14,18,24,213,340,0.1,2885,0.9,1100,1790,29,4,7,30,1720,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2017-05-22,2016,8,34,142,3163.1,0.085,1,Wet,71,14,18,24,213,340,0.11,2823,0.89,1100,1720,29,4,7,28,1660,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2017-05-23,2016,8,34,143,3101.5,0.09,1,Wet,71,14,18,24,213,340,0.11,2762,0.89,1100,1660,29,4,7,26,1600,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-05-24,2016,8,34,144,3040.3,0.094,1,Wet,71,14,18,24,213,340,0.11,2700,0.89,1100,1600,29,4,7,24,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-05-25,2016,8,34,145,2979.5,0.099,1,Wet,71,14,18,24,213,340,0.11,2639,0.89,1100,1540,29,4,7,22,1480,100,18,25,46,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2017-05-26,2016,8,34,146,2919,0.1,1,Wet,71,14,18,24,213,340,0.12,2579,0.88,1100,1480,29,4,7,20,1420,100,18,25,44,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2017-05-27,2016,8,35,147,2858.9,0.11,1,Wet,71,14,18,24,213,340,0.12,2519,0.88,1100,1420,29,4,7,19,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2017-05-28,2016,8,35,148,2799.2,0.11,1,Wet,71,14,18,24,213,340,0.12,2459,0.88,1100,1360,29,4,7,17,1300,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2017-05-29,2016,8,35,149,2739.8,0.11,1,Wet,71,14,18,24,213,340,0.12,2400,0.88,1100,1300,29,4,7,15,1250,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2017-05-30,2016,8,35,150,2680.9,0.12,1,Wet,71,14,18,24,213,340,0.13,2341,0.87,1100,1240,29,4,7,13,1190,100,18,25,37,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-05-31,2016,8,35,151,2622.3,0.12,1,Wet,71,14,18,24,213,340,0.13,2282,0.87,1100,1180,29,4,7,11,1130,100,18,25,35,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2017-06-01,2016,9,35,152,2564.2,0.13,1,Wet,67,13,15,17,181,293,0.11,2271,0.89,1100,1170,33,5,10,18,1110,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2017-06-02,2016,9,35,153,2514.1,0.13,1,Wet,67,13,15,17,181,293,0.12,2221,0.88,1100,1120,33,5,10,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-06-03,2016,9,36,154,2464.3,0.13,1,Wet,67,13,15,17,181,293,0.12,2171,0.88,1100,1070,33,5,10,15,1010,100,18,25,32,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-06-04,2016,9,36,155,2414.9,0.14,1,Wet,67,13,15,17,181,293,0.12,2122,0.88,1100,1020,33,5,10,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-06-05,2016,9,36,156,2365.8,0.14,1,Wet,67,13,15,17,181,293,0.12,2073,0.88,1100,973,33,5,10,12,913,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2017-06-06,2016,9,36,157,2317,0.15,1,Wet,67,13,15,17,181,293,0.13,2024,0.87,1100,924,33,5,10,11,865,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2017-06-07,2016,9,36,158,2268.5,0.15,1,Wet,67,13,15,17,181,293,0.13,1976,0.87,1100,876,33,5,10,9,819,100,18,25,26,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-06-08,2016,9,36,159,2205.7,0.16,1,Wet,67,13,15,17,181,293,0.13,1913,0.87,1100,813,33,5,10,7,758,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2017-06-09,2016,9,36,160,2143.4,0.16,1,Wet,67,13,15,17,181,293,0.14,1850,0.86,1100,750,33,5,10,6,696,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-06-10,2016,9,37,161,2081.8,0.17,1,Wet,67,13,15,17,181,293,0.14,1789,0.86,1100,689,33,5,10,4,637,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2017-06-11,2016,9,37,162,2020.8,0.18,1,Wet,67,13,15,17,181,293,0.14,1728,0.85,1100,628,33,5,10,2,578,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-06-12,2016,9,37,163,1967.5,0.18,1,Wet,67,13,15,17,181,293,0.15,1674,0.85,1100,574,33,5,10,0,526,100,18,25,17,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-06-13,2016,9,37,164,1914.7,0.19,1,Wet,67,13,15,17,181,293,0.15,1622,0.85,1100,522,33,5,10,-1,475,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-06-14,2016,9,37,165,1862.4,0.19,1,Wet,67,13,15,17,181,293,0.16,1569,0.84,1100,469,33,5,10,-3,424,100,18,25,14,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-06-15,2016,9,37,166,1810.7,0.2,1,Wet,67,13,15,17,181,293,0.16,1518,0.84,1100,418,33,5,10,-4,374,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-06-16,2016,9,37,167,1766.3,0.21,1,Wet,67,13,15,17,181,293,0.17,1473,0.83,1100,373,33,5,10,-6,331,100,18,25,11,512,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-06-17,2016,9,38,168,1722.3,0.21,1,Wet,67,13,15,17,181,293,0.17,1429,0.83,1100,329,33,5,10,-7,288,100,18,25,10,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45.1,180,4320
2017-06-18,2016,9,38,169,1678.8,0.22,1,Wet,67,13,15,17,181,293,0.17,1386,0.82,1100,286,33,5,9,-8,247,100,18,24,9,428,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2017-06-19,2016,9,38,170,1635.7,0.23,1,Wet,67,13,15,17,181,293,0.18,1343,0.82,1100,243,33,5,7,-10,208,100,18,22,7,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2017-06-20,2016,9,38,171,1599.6,0.23,1,Wet,67,13,15,17,181,293,0.18,1307,0.82,1100,207,33,5,6,-11,174,100,18,21,6,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2017-06-21,2016,9,38,172,1563.9,0.24,1,Wet,67,13,15,17,181,293,0.19,1271,0.81,1100,171,33,5,5,-12,140,100,18,20,5,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
