date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-06-22,2016,9,38,173,1528.5,0.24,1,Wet,67,13,15,17,181,293,0.19,1235,0.81,1100,135,31,4,4,-13,109,98,17,19,4,290,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-06-23,2016,9,38,174,1493.4,0.25,1,Wet,67,13,15,17,181,293,0.2,1200,0.8,1100,100,23,3,3,-14,85,90,16,18,3,266,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2017-06-24,2016,9,39,175,1458.7,0.26,1,Wet,67,13,15,17,181,293,0.2,1166,0.8,1100,66,15,2,2,-15,62,82,15,17,2,243,1210,990,969.4,20.6,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-06-25,2016,9,39,176,1424.4,0.26,1,Wet,67,13,15,17,181,293,0.21,1131,0.79,1100,31,7,1,1,-16,38,74,14,16,1,219,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-06-26,2016,9,39,177,1396.6,0.27,1,Wet,67,13,15,17,181,293,0.21,1104,0.79,1100,4,1,0,0,-17,20,68,13,15,0,201,1200,990,969.2,20.8,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2017-06-27,2016,9,39,178,1344.8,0.28,1,Wet,67,13,15,17,181,293,0.22,1052,0.78,1052,0,0,0,0,-17,17,67,13,15,0,198,1150,990,969,21,0.767,0.54,0.0257,1.31,0.0622,4,0.29,1.6,0.076,19.4,0.954,0.98,0.935,47.8,46.8,187,4490
2017-06-28,2016,9,39,179,1294,0.29,1,Wet,67,13,15,17,181,293,0.23,1001,0.77,1001,0,0,0,0,-17,17,67,13,15,0,198,1100,990,968.8,21.2,0.693,0.425,0.0201,1.12,0.0528,4,0.28,1.4,0.066,19.8,0.955,0.98,0.936,46.3,45.4,182,4360
2017-06-29,2016,9,39,180,1244.3,0.29,1,Wet,67,13,15,17,181,293,0.23,951.3,0.77,951.3,0,0,0,0,-17,17,67,13,15,0,198,1050,990,968.7,21.3,0.62,0.399,0.0187,1.02,0.0478,4,0.264,1.28,0.0601,20,0.955,0.98,0.936,44.6,43.7,175,4200
2017-06-30,2016,9,39,181,1201.3,0.3,1,Wet,67,13,15,17,181,293,0.24,908.3,0.76,908.3,0,0,0,0,-17,17,67,13,15,0,198,1000,990,968.5,21.5,0.573,0.379,0.0176,0.952,0.0443,4,0.249,1.2,0.0559,20.3,0.955,0.98,0.935,43.1,42.2,169,4050
2017-07-01,2016,10,40,182,1159.2,0.31,1,Wet,63,12,13,13,155,256,0.22,903.2,0.78,903.2,0,0,0,0,-13,13,63,12,13,0,168,991,990,968.4,21.6,0.562,0.376,0.0174,0.938,0.0434,4,0.247,1.19,0.0549,20.4,0.955,0.98,0.936,43.2,42.3,169,4060
2017-07-02,2016,10,40,183,1123.5,0.32,1,Wet,63,12,13,13,155,256,0.23,867.5,0.77,867.5,0,0,0,0,-13,13,63,12,13,0,168,956,990,968.3,21.7,0.53,0.359,0.0165,0.889,0.0409,4,0.235,1.12,0.0518,20.6,0.954,0.98,0.935,41.8,40.9,164,3930
2017-07-03,2016,10,40,184,1088.6,0.32,1,Wet,63,12,13,13,155,256,0.23,832.6,0.77,832.6,0,0,0,0,-13,13,63,12,13,0,168,921,990,968.2,21.8,0.498,0.342,0.0157,0.84,0.0385,4,0.223,1.06,0.0487,20.8,0.953,0.977,0.931,40.4,39.5,158,3790
2017-07-04,2016,10,40,185,1059.6,0.33,1,Wet,63,12,13,13,155,256,0.24,803.6,0.76,803.6,0,0,0,0,-13,13,63,12,13,0,168,892,990,968.1,21.9,0.471,0.328,0.015,0.799,0.0365,4,0.214,1.01,0.0462,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2017-07-05,2016,10,40,186,1031.3,0.33,1,Wet,63,12,13,13,155,256,0.25,775.3,0.75,775.3,0,0,0,0,-13,13,63,12,13,0,168,863,990,968,22,0.445,0.314,0.0143,0.759,0.0345,3,0.287,1.05,0.0476,21,0.956,0.98,0.937,50.8,48.2,145,3470
2017-07-06,2016,10,40,187,1008.6,0.34,1,Wet,63,12,13,13,155,256,0.25,752.6,0.75,752.6,0,0,0,0,-13,13,63,12,13,0,168,841,990,967.9,22.1,0.424,0.303,0.0137,0.728,0.033,3,0.281,1.01,0.0457,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2017-07-07,2016,10,40,188,986.32,0.34,1,Wet,63,12,13,13,155,256,0.26,730.3,0.74,730.3,0,0,0,0,-13,13,63,12,13,0,168,818,990,967.8,22.2,0.404,0.289,0.013,0.693,0.0313,3,0.271,0.964,0.0435,21.2,0.956,0.98,0.937,48.4,47.4,142,3410
2017-07-08,2016,10,41,189,964.53,0.35,1,Wet,63,12,13,13,155,256,0.27,708.5,0.73,708.5,0,0,0,0,-13,13,63,12,13,0,168,797,990,967.8,22.2,0.384,0.274,0.0123,0.658,0.0296,3,0.261,0.92,0.0414,21.3,0.956,0.98,0.937,47.2,46.3,139,3330
2017-07-09,2016,10,41,190,943.24,0.35,1,Wet,63,12,13,13,155,256,0.27,687.2,0.73,687.2,0,0,0,0,-13,13,63,12,13,0,168,775,990,967.7,22.3,0.367,0.26,0.0116,0.627,0.0281,3,0.252,0.879,0.0394,21.4,0.956,0.98,0.937,46.1,45.2,135,3250
2017-07-10,2016,10,41,191,922.5,0.36,1,Wet,63,12,13,13,155,256,0.28,666.5,0.72,666.5,0,0,0,0,-13,13,63,12,13,0,168,755,990,967.6,22.4,0.355,0.246,0.011,0.602,0.0268,3,0.242,0.844,0.0377,21.6,0.956,0.98,0.937,44.9,44,132,3170
2017-07-11,2016,10,41,192,906.76,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,679.8,0.75,679.8,0,0,0,0,-11,11,58,11,11,0,147,760,990,967.5,22.5,0.358,0.255,0.0114,0.613,0.0273,3,0.248,0.862,0.0383,21.6,0.957,0.98,0.937,45.9,45,135,3240
2017-07-12,2016,10,41,193,891.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,664.4,0.74,664.4,0,0,0,0,-11,11,58,11,11,0,147,744,990,967.5,22.5,0.35,0.245,0.0109,0.594,0.0264,3,0.241,0.836,0.0371,21.7,0.956,0.98,0.937,45.1,44.2,132,3180
2017-07-13,2016,10,41,194,876.42,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2017-07-14,2016,10,41,195,861.88,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2017-07-15,2016,10,42,196,847.8,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2017-07-16,2016,10,42,197,834.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2017-07-17,2016,10,42,198,821.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2017-07-18,2016,10,42,199,808.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,581.9,0.72,581.9,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.0083,0.492,0.0215,3,0.204,0.697,0.0305,22.2,0.953,0.976,0.93,40.2,39.2,118,2820
2017-07-19,2016,10,42,200,797.29,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2017-07-20,2016,10,42,201,786.62,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2017-07-21,2016,10,42,202,779.74,0.41,1,Wet,63,12,13,13,155,256,0.33,523.7,0.67,523.7,0,0,0,0,-13,13,63,12,13,0,168,612,990,967,23,0.274,0.151,0.00656,0.425,0.0185,3,0.178,0.603,0.0262,22.4,0.949,0.97,0.92,36.3,35.3,106,2540
2017-07-22,2016,10,43,203,773.73,0.42,1,Wet,63,12,13,13,155,256,0.33,517.7,0.67,517.7,0,0,0,0,-13,13,63,12,13,0,168,606,990,967,23,0.271,0.147,0.00638,0.418,0.0182,3,0.175,0.593,0.0258,22.4,0.948,0.97,0.92,36,34.9,105,2510
2017-07-23,2016,10,43,204,766.21,0.42,1,Wet,63,12,13,13,155,256,0.33,510.2,0.67,510.2,0,0,0,0,-13,13,63,12,13,0,168,598,990,967,23,0.266,0.142,0.00616,0.408,0.0177,3,0.172,0.58,0.0252,22.5,0.947,0.97,0.919,35.5,34.4,103,2480
2017-07-24,2016,10,43,205,753.91,0.43,1,Wet,63,12,13,13,155,256,0.34,497.9,0.66,497.9,0,0,0,0,-13,13,63,12,13,0,168,586,990,966.9,23.1,0.259,0.134,0.00581,0.394,0.017,2,0.279,0.672,0.0291,22.4,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-07-25,2016,10,43,206,742.7,0.43,1,Wet,63,12,13,13,155,256,0.34,486.7,0.66,486.7,0,0,0,0,-13,13,63,12,13,0,168,575,990,966.9,23.1,0.253,0.129,0.00557,0.382,0.0165,2,0.271,0.653,0.0282,22.5,0.956,0.98,0.937,51.3,48.2,96.4,2310
2017-07-26,2016,10,43,207,730.94,0.43,1,Wet,63,12,13,13,155,256,0.35,474.9,0.65,474.9,0,0,0,0,-13,13,63,12,13,0,168,563,990,966.8,23.2,0.246,0.123,0.00531,0.37,0.0159,2,0.263,0.633,0.0273,22.5,0.957,0.98,0.938,50.2,48.2,96.4,2310
2017-07-27,2016,10,43,208,719.18,0.44,1,Wet,63,12,13,13,155,256,0.36,463.2,0.64,463.2,0,0,0,0,-13,13,63,12,13,0,168,551,990,966.8,23.2,0.24,0.118,0.00506,0.357,0.0154,2,0.255,0.613,0.0264,22.6,0.957,0.98,0.938,49.2,48.2,96.3,2310
2017-07-28,2016,10,43,209,707.97,0.44,1,Wet,63,12,13,13,155,256,0.36,452,0.64,452,0,0,0,0,-13,13,63,12,13,0,168,540,990,966.7,23.3,0.233,0.112,0.00483,0.346,0.0149,2,0.248,0.593,0.0255,22.7,0.958,0.98,0.939,48.1,47.2,94.3,2260
2017-07-29,2016,10,44,210,697.85,0.45,1,Wet,63,12,13,13,155,256,0.37,441.9,0.63,441.9,0,0,0,0,-13,13,63,12,13,0,168,530,990,966.7,23.3,0.228,0.108,0.00461,0.335,0.0144,2,0.241,0.576,0.0247,22.7,0.957,0.98,0.938,47.1,46.2,92.4,2220
2017-07-30,2016,10,44,211,687.19,0.45,1,Wet,63,12,13,13,155,256,0.37,431.2,0.63,431.2,0,0,0,0,-13,13,63,12,13,0,168,519,990,966.6,23.4,0.222,0.103,0.00439,0.324,0.0139,2,0.234,0.558,0.0239,22.8,0.957,0.98,0.937,46.1,45.2,90.4,2170
2017-07-31,2016,10,44,212,676.53,0.45,1,Wet,63,12,13,13,155,256,0.38,420.5,0.62,420.5,0,0,0,0,-13,13,63,12,13,0,168,509,990,966.6,23.4,0.216,0.0975,0.00417,0.313,0.0134,2,0.226,0.539,0.0231,22.9,0.956,0.98,0.937,45.1,44.2,88.3,2120
2017-08-01,2016,11,44,213,666.41,0.46,1,Wet,58,10,10,7,117,202,0.3,464.4,0.7,464.4,0,0,0,0,-7,7,58,10,10,0,124,542,990,966.6,23.4,0.235,0.118,0.00504,0.353,0.0151,2,0.256,0.609,0.026,22.8,0.957,0.98,0.938,49.8,48.2,96.4,2310
2017-08-02,2016,11,44,214,655.74,0.46,1,Wet,58,10,10,7,117,202,0.31,453.7,0.69,453.7,0,0,0,0,-7,7,58,10,10,0,124,532,990,966.5,23.5,0.229,0.113,0.00482,0.342,0.0146,2,0.249,0.591,0.0252,22.9,0.958,0.98,0.939,48.8,47.8,95.6,2290
2017-08-03,2016,11,44,215,645.08,0.47,1,Wet,58,10,10,7,117,202,0.31,443.1,0.69,443.1,0,0,0,0,-7,7,58,10,10,0,124,521,990,966.5,23.5,0.223,0.108,0.0046,0.331,0.0141,2,0.242,0.572,0.0243,22.9,0.958,0.98,0.938,47.7,46.8,93.6,2250
2017-08-04,2016,11,44,216,634.96,0.47,1,Wet,58,10,10,7,117,202,0.32,433,0.68,433,0,0,0,0,-7,7,58,10,10,0,124,511,990,966.4,23.6,0.217,0.103,0.00439,0.32,0.0136,2,0.235,0.555,0.0236,23,0.957,0.98,0.938,46.7,45.8,91.6,2200
2017-08-05,2016,11,45,217,625.94,0.48,1,Wet,58,10,10,7,117,202,0.32,423.9,0.68,423.9,0,0,0,0,-7,7,58,10,10,0,124,502,990,966.4,23.6,0.213,0.0991,0.0042,0.312,0.0132,2,0.229,0.54,0.0229,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2160
2017-08-06,2016,11,45,218,616.37,0.48,1,Wet,58,10,10,7,117,202,0.33,414.4,0.67,414.4,0,0,0,0,-7,7,58,10,10,0,124,492,990,966.4,23.6,0.209,0.0946,0.004,0.304,0.0129,2,0.222,0.526,0.0223,23.1,0.956,0.98,0.937,44.9,44,88,2110
2017-08-07,2016,11,45,219,606.8,0.48,1,Wet,58,10,10,7,117,202,0.33,404.8,0.67,404.8,0,0,0,0,-7,7,58,10,10,0,124,483,990,966.3,23.7,0.206,0.0901,0.0038,0.296,0.0125,2,0.216,0.512,0.0216,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2017-08-08,2016,11,45,220,597.23,0.49,1,Wet,58,10,10,7,117,202,0.34,395.2,0.66,395.2,0,0,0,0,-7,7,58,10,10,0,124,473,990,966.3,23.7,0.203,0.0855,0.00361,0.288,0.0121,2,0.209,0.497,0.021,23.2,0.954,0.98,0.935,42.9,42.1,84.1,2020
2017-08-09,2016,11,45,221,588.21,0.49,1,Wet,58,10,10,7,117,202,0.34,386.2,0.66,386.2,0,0,0,0,-7,7,58,10,10,0,124,464,990,966.2,23.8,0.199,0.0813,0.00342,0.281,0.0118,2,0.203,0.484,0.0204,23.3,0.953,0.98,0.934,42,41.2,82.3,1980
2017-08-10,2016,11,45,222,580.28,0.5,1,Wet,58,10,10,7,117,202,0.35,378.3,0.65,378.3,0,0,0,0,-7,7,58,10,10,0,124,456,990,966.2,23.8,0.197,0.0775,0.00326,0.274,0.0115,2,0.198,0.472,0.0198,23.3,0.952,0.979,0.932,41.2,40.3,80.6,1930
2017-08-11,2016,11,45,223,571.8,0.5,1,Wet,58,10,10,7,117,202,0.35,369.8,0.65,369.8,0,0,0,0,-7,7,58,10,10,0,124,448,990,966.2,23.8,0.194,0.0735,0.00309,0.267,0.0112,2,0.192,0.459,0.0193,23.4,0.951,0.977,0.929,40.3,39.4,78.7,1890
2017-08-12,2016,11,46,224,563.32,0.51,1,Wet,58,10,10,7,117,202,0.36,361.3,0.64,361.3,0,0,0,0,-7,7,58,10,10,0,124,439,990,966.1,23.9,0.191,0.0695,0.00291,0.26,0.0109,2,0.186,0.447,0.0187,23.4,0.95,0.975,0.926,39.4,38.4,76.8,1840
2017-08-13,2016,11,46,225,555.39,0.51,1,Wet,58,10,10,7,117,202,0.36,353.4,0.64,353.4,0,0,0,0,-7,7,58,10,10,0,124,431,990,966.1,23.9,0.188,0.0658,0.00275,0.254,0.0106,2,0.181,0.435,0.0182,23.5,0.949,0.973,0.923,38.6,37.5,75.1,1800
2017-08-14,2016,11,46,226,547.46,0.51,1,Wet,58,10,10,7,117,202,0.37,345.5,0.63,345.5,0,0,0,0,-7,7,58,10,10,0,124,423,990,966.1,23.9,0.185,0.0621,0.00259,0.247,0.0103,2,0.176,0.423,0.0177,23.5,0.948,0.971,0.921,37.8,36.7,73.3,1760
2017-08-15,2016,11,46,227,540.63,0.52,1,Wet,58,10,10,7,117,202,0.37,338.6,0.63,338.6,0,0,0,0,-7,7,58,10,10,0,124,417,990,966,24,0.183,0.0588,0.00245,0.241,0.0101,2,0.171,0.412,0.0172,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2017-08-16,2016,11,46,228,533.24,0.52,1,Wet,58,10,10,7,117,202,0.38,331.2,0.62,331.2,0,0,0,0,-7,7,58,10,10,0,124,409,990,966,24,0.18,0.0553,0.00231,0.235,0.0098,2,0.166,0.401,0.0167,23.6,0.946,0.97,0.917,36.3,35.2,70.3,1690
2017-08-17,2016,11,46,229,525.86,0.53,1,Wet,58,10,10,7,117,202,0.38,323.9,0.62,323.9,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.177,0.0519,0.00216,0.229,0.00954,2,0.161,0.39,0.0162,23.6,0.945,0.97,0.916,35.5,34.4,68.8,1650
2017-08-18,2016,11,46,230,518.48,0.53,1,Wet,58,10,10,7,117,202,0.39,316.5,0.61,316.5,0,0,0,0,-7,7,58,10,10,0,124,394,990,965.9,24.1,0.175,0.0484,0.00201,0.223,0.00927,2,0.156,0.379,0.0158,23.7,0.943,0.97,0.915,34.7,33.6,67.3,1610
2017-08-19,2016,11,47,231,511.64,0.53,1,Wet,58,10,10,7,117,202,0.4,309.6,0.6,309.6,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.172,0.0452,0.00187,0.217,0.00903,2,0.152,0.369,0.0153,23.7,0.942,0.97,0.914,34,32.9,65.9,1580
2017-08-20,2016,11,47,232,504.81,0.54,1,Wet,58,10,10,7,117,202,0.4,302.8,0.6,302.8,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0419,0.00174,0.212,0.00878,2,0.147,0.359,0.0149,23.8,0.941,0.97,0.913,33.2,32.2,64.5,1550
2017-08-21,2016,11,47,233,497.97,0.54,1,Wet,58,10,10,7,117,202,0.41,296,0.59,296,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0387,0.0016,0.206,0.00854,2,0.142,0.348,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63,1510
2017-08-22,2016,11,47,234,492.23,0.55,1,Wet,58,10,10,7,117,202,0.41,290.2,0.59,290.2,0,0,0,0,-7,7,58,10,10,0,124,368,990,965.8,24.2,0.165,0.036,0.00149,0.201,0.00833,2,0.138,0.34,0.0141,23.8,0.939,0.97,0.911,31.9,30.9,61.8,1480
2017-08-23,2016,11,47,235,485.94,0.55,1,Wet,58,10,10,7,117,202,0.42,283.9,0.58,283.9,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.033,0.00136,0.196,0.00811,2,0.134,0.33,0.0136,23.9,0.938,0.97,0.909,31.2,30.2,60.5,1450
2017-08-24,2016,11,47,236,479.65,0.55,1,Wet,58,10,10,7,117,202,0.42,277.6,0.58,277.6,0,0,0,0,-7,7,58,10,10,0,124,356,990,965.8,24.2,0.161,0.0301,0.00124,0.191,0.00788,2,0.13,0.321,0.0132,23.9,0.936,0.97,0.908,30.5,29.6,59.1,1420
2017-08-25,2016,11,47,237,473.36,0.56,1,Wet,58,10,10,7,117,202,0.43,271.4,0.57,271.4,0,0,0,0,-7,7,58,10,10,0,124,349,990,965.7,24.3,0.159,0.0271,0.00112,0.186,0.00766,2,0.126,0.312,0.0128,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2017-08-26,2016,11,48,238,467.07,0.56,1,Wet,58,10,10,7,117,202,0.43,265.1,0.57,265.1,0,0,0,0,-7,7,58,10,10,0,124,343,990,965.7,24.3,0.157,0.0241,0.000992,0.181,0.00744,2,0.121,0.302,0.0124,24,0.933,0.97,0.905,29.1,28.2,56.5,1360
2017-08-27,2016,11,48,239,461.33,0.56,1,Wet,58,10,10,7,117,202,0.44,259.3,0.56,259.3,0,0,0,0,-7,7,58,10,10,0,124,337,990,965.7,24.3,0.155,0.0214,0.00088,0.176,0.00724,2,0.118,0.294,0.0121,24,0.932,0.97,0.904,28.5,27.6,55.3,1330
2017-08-28,2016,11,48,240,455.59,0.57,1,Wet,58,10,10,7,117,202,0.44,253.6,0.56,253.6,0,0,0,0,-7,7,58,10,10,0,124,332,990,965.7,24.3,0.153,0.0187,0.000768,0.171,0.00703,2,0.114,0.285,0.0117,24.1,0.931,0.97,0.903,27.9,27,54,1300
2017-08-29,2016,11,48,241,449.85,0.57,1,Wet,58,10,10,7,117,202,0.45,247.8,0.55,247.8,0,0,0,0,-7,7,58,10,10,0,124,326,990,965.6,24.4,0.151,0.0168,0.00069,0.167,0.00687,2,0.11,0.277,0.0114,24.1,0.929,0.97,0.901,27.2,26.4,52.8,1270
2017-08-30,2016,11,48,242,445.2,0.58,1,Wet,58,10,10,7,117,202,0.45,243.2,0.55,243.2,0,0,0,0,-7,7,58,10,10,0,124,321,990,965.6,24.4,0.149,0.0164,0.000673,0.165,0.00678,2,0.107,0.272,0.0111,24.1,0.928,0.97,0.9,26.7,25.9,51.8,1240
2017-08-31,2016,11,48,243,440,0.58,1,Wet,58,10,10,7,117,202,0.46,238,0.54,238,0,0,0,0,-7,7,58,10,10,0,124,316,990,965.6,24.4,0.147,0.016,0.000654,0.163,0.00668,2,0.103,0.266,0.0109,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1220
2017-09-01,2016,12,48,244,433.71,0.58,1,Wet,48,8,7,4,79,146,0.34,287.7,0.66,287.7,0,0,0,0,-4,4,48,8,7,0,83,351,990,965.6,24.4,0.159,0.0348,0.00142,0.194,0.00794,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,31.9,31,61.9,1490
2017-09-02,2016,12,49,245,427.97,0.59,1,Wet,48,8,7,4,79,146,0.34,282,0.66,282,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.0321,0.00131,0.189,0.00774,2,0.133,0.322,0.0132,24.2,0.937,0.97,0.909,31.3,30.3,60.7,1460
2017-09-03,2016,12,49,246,421.68,0.59,1,Wet,48,8,7,4,79,146,0.35,275.7,0.65,275.7,0,0,0,0,-4,4,48,8,7,0,83,339,990,965.5,24.5,0.155,0.0291,0.00119,0.184,0.00752,2,0.129,0.313,0.0128,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2017-09-04,2016,12,49,247,415.39,0.6,1,Wet,48,8,7,4,79,146,0.35,269.4,0.65,269.4,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.0262,0.00107,0.179,0.0073,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2017-09-05,2016,12,49,248,409.65,0.6,1,Wet,48,8,7,4,79,146,0.36,263.6,0.64,263.6,0,0,0,0,-4,4,48,8,7,0,83,327,990,965.4,24.6,0.151,0.0234,0.000955,0.174,0.0071,2,0.12,0.295,0.012,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2017-09-06,2016,12,49,249,403.91,0.61,1,Wet,48,8,7,4,79,146,0.36,257.9,0.64,257.9,0,0,0,0,-4,4,48,8,7,0,83,321,990,965.4,24.6,0.149,0.0207,0.000843,0.17,0.0069,2,0.117,0.286,0.0116,24.3,0.931,0.97,0.904,28.6,27.8,55.5,1330
2017-09-07,2016,12,49,250,399.26,0.61,1,Wet,48,8,7,4,79,146,0.37,253.3,0.63,253.3,0,0,0,0,-4,4,48,8,7,0,83,316,990,965.4,24.6,0.147,0.0185,0.000753,0.166,0.00673,2,0.113,0.279,0.0113,24.3,0.93,0.97,0.903,28.1,27.3,54.5,1310
2017-09-08,2016,12,49,251,394.07,0.61,1,Wet,48,8,7,4,79,146,0.37,248.1,0.63,248.1,0,0,0,0,-4,4,48,8,7,0,83,311,990,965.4,24.6,0.145,0.0168,0.000684,0.162,0.00658,2,0.11,0.272,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2017-09-09,2016,12,50,252,388.87,0.62,1,Wet,48,8,7,4,79,146,0.38,242.9,0.63,242.9,0,0,0,0,-4,4,48,8,7,0,83,306,990,965.3,24.7,0.143,0.0164,0.000665,0.16,0.00648,2,0.106,0.266,0.0108,24.4,0.927,0.97,0.9,26.9,26.1,52.3,1250
2017-09-10,2016,12,50,253,383.67,0.62,1,Wet,48,8,7,4,79,146,0.38,237.7,0.62,237.7,0,0,0,0,-4,4,48,8,7,0,83,301,990,965.3,24.7,0.142,0.016,0.000646,0.158,0.00639,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.3,25.6,51.1,1230
2017-09-11,2016,12,50,254,378.48,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,240.5,0.64,240.5,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2017-09-12,2016,12,50,255,373.83,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,235.8,0.63,235.8,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.000639,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2017-09-13,2016,12,50,256,369.18,0.64,2,Mod_Wet,46,7,6,4,75,138,0.37,231.2,0.63,231.2,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.8,1190
2017-09-14,2016,12,50,257,364.53,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2017-09-15,2016,12,50,258,359.89,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,221.9,0.62,221.9,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-09-16,2016,12,51,259,356.33,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2017-09-17,2016,12,51,260,352.23,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-09-18,2016,12,51,261,348.13,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,210.1,0.6,210.1,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2017-09-19,2016,12,51,262,344.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,206,0.6,206,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2017-09-20,2016,12,51,263,339.92,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,201.9,0.59,201.9,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00564,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2017-09-21,2016,12,51,264,335.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2017-09-22,2016,12,51,265,331.72,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2017-09-23,2016,12,52,266,328.17,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2017-09-24,2016,12,52,267,324.61,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2017-09-25,2016,12,52,268,321.06,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2017-09-26,2016,12,52,269,317.5,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
2017-09-27,2016,12,52,270,313.95,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2017-09-28,2016,12,52,271,310.39,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2017-09-29,2016,12,52,272,307.93,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2017-09-30,2016,12,53,273,304.92,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
2017-10-01,2017,1,1,274,301.92,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,191.9,0.64,191.9,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2017-10-02,2017,1,1,275,300.55,0.72,2,Mod_Wet,41,6,4,3,56,110,0.37,190.6,0.63,190.6,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2017-10-03,2017,1,1,276,298.64,0.72,2,Mod_Wet,41,6,4,3,56,110,0.37,188.6,0.63,188.6,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2017-10-04,2017,1,1,277,296.72,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,186.7,0.63,186.7,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1010
2017-10-05,2017,1,1,278,294.81,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,184.8,0.63,184.8,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2017-10-06,2017,1,1,279,292.89,0.73,2,Mod_Wet,41,6,4,3,56,110,0.38,182.9,0.62,182.9,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2017-10-07,2017,1,1,280,290.98,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,181,0.62,181,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,983
2017-10-08,2017,1,2,281,291.8,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,181.8,0.62,181.8,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2017-10-09,2017,1,2,282,293.71,0.73,2,Mod_Wet,41,6,4,3,56,110,0.38,183.7,0.63,183.7,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2017-10-10,2017,1,2,283,291.8,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,181.8,0.62,181.8,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2017-10-11,2017,1,2,284,289.34,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.3,0.62,179.3,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,973
2017-10-12,2017,1,2,285,286.88,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,176.9,0.62,176.9,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2017-10-13,2017,1,2,286,284.42,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2017-10-14,2017,1,2,287,283.05,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2017-10-15,2017,1,3,288,281.14,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2017-10-16,2017,1,3,289,278.13,0.76,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2017-10-17,2017,1,3,290,275.67,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2017-10-18,2017,1,3,291,273.21,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2017-10-19,2017,1,3,292,270.74,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2017-10-20,2017,1,3,293,269.38,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2017-10-21,2017,1,3,294,267.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2017-10-22,2017,1,4,295,264.46,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2017-10-23,2017,1,4,296,263.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2017-10-24,2017,1,4,297,261.17,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2017-10-25,2017,1,4,298,258.17,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2017-10-26,2017,1,4,299,256.8,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2017-10-27,2017,1,4,300,254.89,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2017-10-28,2017,1,4,301,255.71,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2017-10-29,2017,1,5,302,255.98,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2017-10-30,2017,1,5,303,254.07,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2017-10-31,2017,1,5,304,253.79,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2017-11-01,2017,2,5,305,252.97,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147,0.58,147,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00824,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2017-11-02,2017,2,5,306,253.79,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147.8,0.58,147.8,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00831,0.000329,0.114,0.00449,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2017-11-03,2017,2,5,307,257.35,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2017-11-04,2017,2,5,308,259.81,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,153.8,0.59,153.8,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.107,0.00882,0.000349,0.116,0.0046,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2017-11-05,2017,2,6,309,257.89,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,151.9,0.59,151.9,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00866,0.000343,0.115,0.00457,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,34,34,815
2017-11-06,2017,2,6,310,256.53,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,150.5,0.59,150.5,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00855,0.000338,0.115,0.00454,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2017-11-07,2017,2,6,311,255.16,0.83,2,Mod_Wet,40,6,4,3,53,106,0.41,149.2,0.58,149.2,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00843,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2017-11-08,2017,2,6,312,254.89,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,148.9,0.58,148.9,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00841,0.000332,0.114,0.00451,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2017-11-09,2017,2,6,313,257.35,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2017-11-10,2017,2,6,314,261.99,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,156,0.59,156,0,0,0,0,-3,3,40,6,4,0,56,206,990,964.7,25.3,0.108,0.00901,0.000357,0.117,0.00464,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2017-11-11,2017,2,6,315,264.46,0.8,3,Normal,36,5,3,2,47,93,0.35,171.5,0.65,171.5,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2017-11-12,2017,2,7,316,266.37,0.79,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2017-11-13,2017,2,7,317,265.55,0.8,3,Normal,36,5,3,2,47,93,0.35,172.6,0.65,172.6,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000413,0.122,0.00485,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2017-11-14,2017,2,7,318,263.64,0.8,3,Normal,36,5,3,2,47,93,0.35,170.6,0.65,170.6,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000406,0.122,0.00481,1,0.173,0.294,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
2017-11-15,2017,2,7,319,261.72,0.81,3,Normal,36,5,3,2,47,93,0.35,168.7,0.65,168.7,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2017-11-16,2017,2,7,320,263.09,0.8,3,Normal,36,5,3,2,47,93,0.35,170.1,0.65,170.1,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,920
2017-11-17,2017,2,7,321,263.36,0.8,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2017-11-18,2017,2,7,322,261.99,0.81,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2017-11-19,2017,2,8,323,260.08,0.81,3,Normal,36,5,3,2,47,93,0.36,167.1,0.64,167.1,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,903
2017-11-20,2017,2,8,324,258.17,0.82,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2017-11-21,2017,2,8,325,256.25,0.82,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2017-11-22,2017,2,8,326,257.62,0.82,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2017-11-23,2017,2,8,327,261.17,0.81,3,Normal,36,5,3,2,47,93,0.36,168.2,0.64,168.2,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2017-11-24,2017,2,8,328,265.28,0.8,3,Normal,36,5,3,2,47,93,0.35,172.3,0.65,172.3,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2017-11-25,2017,2,8,329,269.38,0.79,3,Normal,36,5,3,2,47,93,0.34,176.4,0.66,176.4,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000426,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2017-11-26,2017,2,9,330,269.65,0.79,3,Normal,36,5,3,2,47,93,0.34,176.7,0.66,176.7,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.113,0.0108,0.000427,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2017-11-27,2017,2,9,331,267.74,0.79,3,Normal,36,5,3,2,47,93,0.35,174.7,0.65,174.7,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.00042,0.123,0.00489,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2017-11-28,2017,2,9,332,266.37,0.79,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2017-11-29,2017,2,9,333,265,0.8,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2017-11-30,2017,2,9,334,263.09,0.8,3,Normal,36,5,3,2,47,93,0.35,170.1,0.65,170.1,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,920
2017-12-01,2017,3,9,335,262.27,0.81,3,Normal,38,5,4,3,54,104,0.4,158.3,0.6,158.3,0,0,0,0,-3,3,38,5,4,0,57,205,990,964.7,25.3,0.108,0.0092,0.000364,0.117,0.00464,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2017-12-02,2017,3,9,336,263.64,0.8,3,Normal,38,5,4,3,54,104,0.39,159.6,0.61,159.6,0,0,0,0,-3,3,38,5,4,0,57,207,990,964.8,25.2,0.108,0.00932,0.000369,0.118,0.00467,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2017-12-03,2017,3,10,337,265,0.8,3,Normal,38,5,4,3,54,104,0.39,161,0.61,161,0,0,0,0,-3,3,38,5,4,0,57,208,990,964.8,25.2,0.109,0.00944,0.000374,0.118,0.00469,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36,36,865
2017-12-04,2017,3,10,338,266.37,0.79,3,Normal,38,5,4,3,54,104,0.39,162.4,0.61,162.4,0,0,0,0,-3,3,38,5,4,0,57,209,990,964.8,25.2,0.109,0.00955,0.000379,0.119,0.00471,1,0.162,0.281,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2017-12-05,2017,3,10,339,271.57,0.78,3,Normal,38,5,4,3,54,104,0.38,167.6,0.62,167.6,0,0,0,0,-3,3,38,5,4,0,57,215,990,964.8,25.2,0.111,0.00999,0.000396,0.121,0.00481,1,0.169,0.29,0.0115,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
2017-12-06,2017,3,10,340,275.12,0.77,3,Normal,38,5,4,3,54,104,0.38,171.1,0.62,171.1,0,0,0,0,-3,3,38,5,4,0,57,218,990,964.8,25.2,0.113,0.0103,0.000409,0.123,0.00487,1,0.174,0.296,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2017-12-07,2017,3,10,341,277.03,0.77,3,Normal,38,5,4,3,54,104,0.38,173,0.63,173,0,0,0,0,-3,3,38,5,4,0,57,220,990,964.8,25.2,0.113,0.0105,0.000415,0.124,0.00491,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40,39,39,936
2017-12-08,2017,3,10,342,278.95,0.76,3,Normal,38,5,4,3,54,104,0.37,174.9,0.63,174.9,0,0,0,0,-3,3,38,5,4,0,57,222,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00494,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2017-12-09,2017,3,10,343,283.05,0.75,3,Normal,38,5,4,3,54,104,0.37,179.1,0.63,179.1,0,0,0,0,-3,3,38,5,4,0,57,226,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.00502,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2017-12-10,2017,3,11,344,287.15,0.74,3,Normal,38,5,4,3,54,104,0.36,183.2,0.64,183.2,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.00045,0.128,0.00509,1,0.19,0.318,0.0126,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2017-12-11,2017,3,11,345,291.25,0.74,4,Mod_Dry,31,5,3,2,36,77,0.26,214.3,0.74,214.3,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.014,0.000555,0.139,0.00553,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2017-12-12,2017,3,11,346,294.81,0.73,4,Mod_Dry,31,5,3,2,36,77,0.26,217.8,0.74,217.8,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00559,1,0.237,0.377,0.015,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-12-13,2017,3,11,347,297.27,0.73,4,Mod_Dry,31,5,3,2,36,77,0.26,220.3,0.74,220.3,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0145,0.000576,0.142,0.00564,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2017-12-14,2017,3,11,348,299.18,0.72,4,Mod_Dry,31,5,3,2,36,77,0.26,222.2,0.74,222.2,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000583,0.142,0.00567,1,0.242,0.385,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2017-12-15,2017,3,11,349,301.1,0.72,4,Mod_Dry,31,5,3,2,36,77,0.26,224.1,0.74,224.1,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00571,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2017-12-16,2017,3,11,350,305.2,0.71,4,Mod_Dry,31,5,3,2,36,77,0.25,228.2,0.75,228.2,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000604,0.145,0.00578,2,0.0965,0.242,0.00963,24.8,0.922,0.97,0.895,25.6,24.9,49.7,1190
2017-12-17,2017,3,12,351,311.49,0.7,4,Mod_Dry,31,5,3,2,36,77,0.25,234.5,0.75,234.5,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000626,0.148,0.0059,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2017-12-18,2017,3,12,352,317.78,0.7,4,Mod_Dry,31,5,3,2,36,77,0.24,240.8,0.76,240.8,0,0,0,0,-2,2,31,5,3,0,38,280,990,965,25,0.134,0.0162,0.000648,0.15,0.00602,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2017-12-19,2017,3,12,353,324.07,0.69,4,Mod_Dry,31,5,3,2,36,77,0.24,247.1,0.76,247.1,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0168,0.000671,0.153,0.00613,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.901,27.8,27,53.9,1290
2017-12-20,2017,3,12,354,330.35,0.68,4,Mod_Dry,31,5,3,2,36,77,0.23,253.3,0.77,253.3,0,0,0,0,-2,2,31,5,3,0,38,292,990,965.1,24.9,0.139,0.0186,0.000745,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2017-12-21,2017,3,12,355,335,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,258,0.77,258,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0208,0.000834,0.161,0.00646,2,0.117,0.278,0.0111,24.6,0.931,0.97,0.903,29,28.2,56.3,1350
2017-12-22,2017,3,12,356,340.2,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,263.2,0.77,263.2,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0232,0.000933,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2017-12-23,2017,3,12,357,347.03,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,270,0.78,270,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0265,0.00106,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2017-12-24,2017,3,13,358,357.15,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,280.1,0.78,280.1,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2017-12-25,2017,3,13,359,368.36,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,291.4,0.79,291.4,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0365,0.00148,0.189,0.00762,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.5,1520
2017-12-26,2017,3,13,360,379.57,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,302.6,0.8,302.6,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34,33,65.9,1580
2017-12-27,2017,3,13,361,392.42,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,315.4,0.8,315.4,0,0,0,0,-2,2,31,5,3,0,38,354,990,965.4,24.6,0.161,0.0479,0.00194,0.208,0.00846,2,0.155,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2017-12-28,2017,3,13,362,407.46,0.6,4,Mod_Dry,31,5,3,2,36,77,0.19,330.5,0.81,330.5,0,0,0,0,-2,2,31,5,3,0,38,369,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00899,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2017-12-29,2017,3,13,363,422.5,0.59,4,Mod_Dry,31,5,3,2,36,77,0.18,345.5,0.82,345.5,0,0,0,0,-2,2,31,5,3,0,38,385,990,965.5,24.5,0.171,0.0621,0.00253,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2017-12-30,2017,3,13,364,438.09,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,361.1,0.82,361.1,0,0,0,0,-2,2,31,5,3,0,38,400,990,965.6,24.4,0.177,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2017-12-31,2017,3,14,365,454.77,0.57,4,Mod_Dry,31,5,3,2,36,77,0.17,377.8,0.83,377.8,0,0,0,0,-2,2,31,5,3,0,38,417,990,965.6,24.4,0.183,0.0773,0.00317,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2018-01-01,2017,4,14,1,473.64,0.56,4,Mod_Dry,34,5,4,3,45,91,0.19,382.6,0.81,382.6,0,0,0,0,-3,3,34,5,4,0,48,426,990,965.7,24.3,0.186,0.0796,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2018-01-02,2017,4,14,2,495.24,0.54,4,Mod_Dry,34,5,4,3,45,91,0.18,404.2,0.82,404.2,0,0,0,0,-3,3,34,5,4,0,48,447,990,965.8,24.2,0.193,0.0898,0.00372,0.283,0.0117,2,0.215,0.499,0.0206,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2018-01-03,2017,4,14,3,514.65,0.53,4,Mod_Dry,34,5,4,3,45,91,0.18,423.6,0.82,423.6,0,0,0,0,-3,3,34,5,4,0,48,467,990,965.9,24.1,0.2,0.099,0.00411,0.299,0.0124,2,0.228,0.528,0.0219,23.6,0.957,0.98,0.937,46.8,45.9,91.7,2200
2018-01-04,2017,4,14,4,532.42,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,441.4,0.83,441.4,0,0,0,0,-3,3,34,5,4,0,48,484,990,966,24,0.206,0.107,0.00447,0.314,0.0131,2,0.24,0.554,0.0231,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
2018-01-05,2017,4,14,5,549.1,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,458.1,0.83,458.1,0,0,0,0,-3,3,34,5,4,0,48,501,990,966.1,23.9,0.212,0.115,0.00482,0.328,0.0137,2,0.252,0.579,0.0242,23.3,0.958,0.98,0.938,50.2,48.2,96.4,2310
2018-01-06,2017,4,14,6,565.78,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,474.8,0.84,474.8,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00516,0.344,0.0144,2,0.263,0.607,0.0254,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2018-01-07,2017,4,15,7,582.46,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,491.5,0.84,491.5,0,0,0,0,-3,3,34,5,4,0,48,534,990,966.2,23.8,0.23,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2018-01-08,2017,4,15,8,599.14,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,508.1,0.85,508.1,0,0,0,0,-3,3,34,5,4,0,48,551,990,966.3,23.7,0.24,0.14,0.00592,0.38,0.016,3,0.171,0.551,0.0233,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2018-01-09,2017,4,15,9,616.92,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,525.9,0.85,525.9,0,0,0,0,-3,3,34,5,4,0,48,569,990,966.4,23.6,0.25,0.152,0.00645,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2018-01-10,2017,4,15,10,637.42,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,546.4,0.86,546.4,0,0,0,0,-3,3,34,5,4,0,48,589,990,966.4,23.6,0.261,0.166,0.00705,0.427,0.0182,3,0.188,0.616,0.0262,22.9,0.95,0.974,0.925,38.9,37.9,114,2730
2018-01-11,2017,4,15,11,655.2,0.46,3,Normal,41,6,4,3,66,120,0.18,535.2,0.82,535.2,0,0,0,0,-3,3,41,6,4,0,69,586,990,966.5,23.5,0.26,0.159,0.00675,0.418,0.0178,3,0.183,0.602,0.0256,22.9,0.95,0.972,0.923,38,36.9,111,2660
2018-01-12,2017,4,15,12,668.6,0.46,3,Normal,41,6,4,3,66,120,0.18,548.6,0.82,548.6,0,0,0,0,-3,3,41,6,4,0,69,600,990,966.6,23.4,0.267,0.167,0.00715,0.435,0.0186,3,0.189,0.624,0.0266,22.8,0.951,0.974,0.925,38.9,37.8,114,2720
2018-01-13,2017,4,15,13,682.54,0.45,3,Normal,41,6,4,3,66,120,0.18,562.5,0.82,562.5,0,0,0,0,-3,3,41,6,4,0,69,614,990,966.6,23.4,0.275,0.177,0.00756,0.452,0.0193,3,0.196,0.648,0.0277,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2018-01-14,2017,4,16,14,697.03,0.45,3,Normal,41,6,4,3,66,120,0.17,577,0.83,577,0,0,0,0,-3,3,41,6,4,0,69,628,990,966.7,23.3,0.283,0.186,0.008,0.47,0.0202,3,0.202,0.672,0.0288,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2018-01-15,2017,4,16,15,710.98,0.44,3,Normal,41,6,4,3,66,120,0.17,591,0.83,591,0,0,0,0,-3,3,41,6,4,0,69,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2018-01-16,2017,4,16,16,724.92,0.44,3,Normal,41,6,4,3,66,120,0.17,604.9,0.83,604.9,0,0,0,0,-3,3,41,6,4,0,69,656,990,966.8,23.2,0.299,0.205,0.00884,0.504,0.0217,3,0.215,0.719,0.031,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2018-01-17,2017,4,16,17,740.51,0.43,3,Normal,41,6,4,3,66,120,0.16,620.5,0.84,620.5,0,0,0,0,-3,3,41,6,4,0,69,672,990,966.9,23.1,0.308,0.216,0.00931,0.524,0.0226,3,0.222,0.745,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2018-01-18,2017,4,16,18,752.82,0.43,3,Normal,41,6,4,3,66,120,0.16,632.8,0.84,632.8,0,0,0,0,-3,3,41,6,4,0,69,684,990,966.9,23.1,0.315,0.224,0.00969,0.539,0.0233,3,0.227,0.766,0.0332,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2018-01-19,2017,4,16,19,762.39,0.42,3,Normal,41,6,4,3,66,120,0.16,642.4,0.84,642.4,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.321,0.23,0.00998,0.551,0.0239,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2018-01-20,2017,4,16,20,769.77,0.42,3,Normal,41,6,4,3,66,120,0.16,649.8,0.84,649.8,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
