date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-01-21,2017,4,17,21,774.84,0.42,3,Normal,41,6,4,3,66,120,0.15,654.8,0.84,654.8,0,0,0,0,-3,3,41,6,4,0,69,706,990,967,23,0.328,0.238,0.0104,0.566,0.0246,3,0.237,0.803,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2018-01-22,2017,4,17,22,781.06,0.41,3,Normal,41,6,4,3,66,120,0.15,661.1,0.85,661.1,0,0,0,0,-3,3,41,6,4,0,69,712,990,967,23,0.331,0.243,0.0106,0.574,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2018-01-23,2017,4,17,23,788.08,0.41,3,Normal,41,6,4,3,66,120,0.15,668.1,0.85,668.1,0,0,0,0,-3,3,41,6,4,0,69,719,990,967.1,22.9,0.335,0.247,0.0108,0.582,0.0254,3,0.243,0.826,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2018-01-24,2017,4,17,24,795.71,0.4,3,Normal,41,6,4,3,66,120,0.15,675.7,0.85,675.7,0,0,0,0,-3,3,41,6,4,0,69,727,990,967.1,22.9,0.34,0.252,0.011,0.592,0.0258,3,0.247,0.838,0.0366,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2018-01-25,2017,4,17,25,800.52,0.4,3,Normal,41,6,4,3,66,120,0.15,680.5,0.85,680.5,0,0,0,0,-3,3,41,6,4,0,69,732,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2018-01-26,2017,4,17,26,805.49,0.4,3,Normal,41,6,4,3,66,120,0.15,685.5,0.85,685.5,0,0,0,0,-3,3,41,6,4,0,69,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.855,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2018-01-27,2017,4,17,27,810.61,0.4,3,Normal,41,6,4,3,66,120,0.15,690.6,0.85,690.6,0,0,0,0,-3,3,41,6,4,0,69,742,990,967.1,22.9,0.348,0.262,0.0115,0.61,0.0267,3,0.253,0.864,0.0378,22,0.957,0.98,0.938,47.5,46.6,140,3350
2018-01-28,2017,4,18,28,815.86,0.4,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
2018-01-29,2017,4,18,29,821.24,0.39,3,Normal,41,6,4,3,66,120,0.15,701.2,0.85,701.2,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.2,141,3390
2018-01-30,2017,4,18,30,826.74,0.39,3,Normal,41,6,4,3,66,120,0.14,706.7,0.85,706.7,0,0,0,0,-3,3,41,6,4,0,69,758,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0277,3,0.261,0.891,0.0391,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2018-01-31,2017,4,18,31,836.14,0.39,3,Normal,41,6,4,3,66,120,0.14,716.1,0.86,716.1,0,0,0,0,-3,3,41,6,4,0,69,767,990,967.2,22.8,0.362,0.279,0.0123,0.642,0.0282,3,0.265,0.907,0.0398,21.8,0.957,0.98,0.938,48.9,48,144,3450
2018-02-01,2017,5,18,32,849.79,0.38,3,Normal,43,7,5,4,78,137,0.16,712.8,0.84,712.8,0,0,0,0,-4,4,43,7,5,0,82,768,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2018-02-02,2017,5,18,33,863.93,0.38,3,Normal,43,7,5,4,78,137,0.16,726.9,0.84,726.9,0,0,0,0,-4,4,43,7,5,0,82,782,990,967.4,22.6,0.371,0.287,0.0127,0.657,0.029,3,0.27,0.927,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2018-02-03,2017,5,18,34,874.32,0.37,3,Normal,43,7,5,4,78,137,0.16,737.3,0.84,737.3,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.294,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2018-02-04,2017,5,19,35,889.23,0.37,3,Normal,43,7,5,4,78,137,0.15,752.2,0.85,752.2,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.394,0.303,0.0134,0.697,0.0309,3,0.281,0.978,0.0434,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2018-02-05,2017,5,19,36,908.99,0.36,3,Normal,43,7,5,4,78,137,0.15,772,0.85,772,0,0,0,0,-4,4,43,7,5,0,82,827,990,967.5,22.5,0.412,0.313,0.0139,0.725,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2018-02-06,2017,5,19,37,929.35,0.36,3,Normal,43,7,5,4,78,137,0.15,792.4,0.85,792.4,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2018-02-07,2017,5,19,38,955.01,0.35,3,Normal,43,7,5,4,78,137,0.14,818,0.86,818,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2018-02-08,2017,5,19,39,981.43,0.35,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2018-02-09,2017,5,19,40,1008.6,0.34,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2018-02-10,2017,5,19,41,1036.4,0.33,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
2018-02-11,2017,5,20,42,1064.9,0.33,2,Mod_Wet,49,8,7,5,93,162,0.15,902.9,0.85,902.9,0,0,0,0,-5,5,49,8,7,0,98,967,990,968.1,21.9,0.54,0.376,0.0172,0.916,0.0418,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.8,43,172,4120
2018-02-12,2017,5,20,43,1093.9,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,931.9,0.85,931.9,0,0,0,0,-5,5,49,8,7,0,98,996,990,968.2,21.8,0.567,0.39,0.0179,0.957,0.0439,4,0.257,1.21,0.0557,20.6,0.955,0.98,0.936,44.9,44,176,4230
2018-02-13,2017,5,20,44,1129,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,967,0.86,967,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.599,0.407,0.0188,1.01,0.0464,4,0.269,1.27,0.0587,20.4,0.955,0.98,0.936,46.3,45.3,181,4350
2018-02-14,2017,5,20,45,1170.4,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,1008,0.86,1008,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.658,0.442,0.0205,1.1,0.051,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.7,46.7,187,4480
2018-02-15,2017,5,20,46,1212.7,0.3,2,Mod_Wet,49,8,7,5,93,162,0.13,1051,0.87,1051,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.72,0.537,0.0251,1.26,0.0587,4,0.29,1.55,0.0722,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2018-02-16,2017,5,20,47,1261.7,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2018-02-17,2017,5,20,48,1317.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1156,0.88,1100,56,13,2,2,-3,42,62,10,9,2,135,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-02-18,2017,5,21,49,1381.3,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1219,0.88,1100,119,27,4,4,-1,85,76,12,11,4,178,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-02-19,2017,5,21,50,1421.3,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2018-02-20,2017,5,21,51,1461.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2018-02-21,2017,5,21,52,1509.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-02-22,2017,5,21,53,1563.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1402,0.9,1100,302,51,9,9,4,229,100,17,16,9,322,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-02-23,2017,5,21,54,1619.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1457,0.9,1100,357,51,10,11,6,279,100,18,18,11,372,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-02-24,2017,5,21,55,1682.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.096,1520,0.9,1100,420,51,10,13,8,338,100,18,20,13,431,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-02-25,2017,5,22,56,1752.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.092,1591,0.91,1100,491,51,10,15,10,405,100,18,22,15,498,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-02-26,2017,5,22,57,1824.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1662,0.91,1100,562,51,10,17,12,472,100,18,24,17,565,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-02-27,2017,5,22,58,1897.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2018-02-28,2017,5,22,59,1978.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1816,0.92,1100,716,51,10,18,16,621,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2018-03-01,2017,6,22,60,2060.2,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1821,0.88,1100,721,41,7,13,9,651,100,18,25,22,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-03-02,2017,6,22,61,2136.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.11,1897,0.89,1100,797,41,7,13,11,725,100,18,25,24,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2018-03-03,2017,6,22,62,2213.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1974,0.89,1100,874,41,7,13,13,800,100,18,25,26,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2018-03-04,2017,6,23,63,2283.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-03-05,2017,6,23,64,2332,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2093,0.9,1100,993,41,7,13,17,915,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-03-06,2017,6,23,65,2373.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2134,0.9,1100,1030,41,7,13,18,955,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-03-07,2017,6,23,66,2414.9,0.14,2,Mod_Wet,59,11,12,13,144,239,0.099,2176,0.9,1100,1080,41,7,13,19,996,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-03-08,2017,6,23,67,2456.7,0.13,2,Mod_Wet,59,11,12,13,144,239,0.097,2218,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2018-03-09,2017,6,23,68,2498.8,0.13,2,Mod_Wet,59,11,12,13,144,239,0.096,2260,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2018-03-10,2017,6,23,69,2548.7,0.13,2,Mod_Wet,59,11,12,13,144,239,0.094,2310,0.91,1100,1210,41,7,13,23,1130,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2018-03-11,2017,6,24,70,2599,0.12,2,Mod_Wet,59,11,12,13,144,239,0.092,2360,0.91,1100,1260,41,7,13,25,1170,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2018-03-12,2017,6,24,71,2649.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.09,2411,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-03-13,2017,6,24,72,2700.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2018-03-14,2017,6,24,73,2751.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.087,2513,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2018-03-15,2017,6,24,74,2803.2,0.11,2,Mod_Wet,59,11,12,13,144,239,0.085,2564,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2018-03-16,2017,6,24,75,2854.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.084,2616,0.92,1100,1520,41,7,13,32,1420,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-03-17,2017,6,24,76,2915,0.1,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2018-03-18,2017,6,25,77,2975.4,0.099,2,Mod_Wet,59,11,12,13,144,239,0.08,2736,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2018-03-19,2017,6,25,78,3036.3,0.095,2,Mod_Wet,59,11,12,13,144,239,0.079,2797,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2018-03-20,2017,6,25,79,3097.4,0.09,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2018-03-21,2017,6,25,80,3159,0.086,2,Mod_Wet,59,11,12,13,144,239,0.076,2920,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2018-03-22,2017,6,25,81,3220.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.074,2982,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2018-03-23,2017,6,25,82,3274.8,0.077,2,Mod_Wet,59,11,12,13,144,239,0.073,3036,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2018-03-24,2017,6,25,83,3312.2,0.074,2,Mod_Wet,59,11,12,13,144,239,0.072,3073,0.93,1100,1970,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2018-03-25,2017,6,26,84,3341.5,0.071,2,Mod_Wet,59,11,12,13,144,239,0.071,3102,0.93,1100,2000,41,7,13,47,1890,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2018-03-26,2017,6,26,85,3370.8,0.069,2,Mod_Wet,59,11,12,13,144,239,0.071,3132,0.93,1100,2030,41,7,13,48,1920,100,18,25,61,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2018-03-27,2017,6,26,86,3400.2,0.067,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2018-03-28,2017,6,26,87,3429.6,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3191,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2018-03-29,2017,6,26,88,3459.1,0.062,2,Mod_Wet,59,11,12,13,144,239,0.069,3220,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2018-03-30,2017,6,26,89,3497.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.068,3258,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2018-03-31,2017,6,26,90,3543.9,0.057,2,Mod_Wet,59,11,12,13,144,239,0.067,3305,0.93,1100,2210,41,7,13,53,2090,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2018-04-01,2017,7,27,91,3590.7,0.054,2,Mod_Wet,70,14,18,25,168,295,0.082,3296,0.92,1100,2200,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2018-04-02,2017,7,27,92,3637.7,0.051,2,Mod_Wet,70,14,18,25,168,295,0.081,3343,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2018-04-03,2017,7,27,93,3693.5,0.048,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2018-04-04,2017,7,27,94,3758.2,0.045,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2018-04-05,2017,7,27,95,3823.2,0.042,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2018-04-06,2017,7,27,96,3888.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2018-04-07,2017,7,27,97,3954.1,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3659,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2018-04-08,2017,7,28,98,4028.7,0.032,2,Mod_Wet,70,14,18,25,168,295,0.073,3734,0.93,1100,2630,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2018-04-09,2017,7,28,99,4103.8,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3809,0.93,1100,2710,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2018-04-10,2017,7,28,100,4179.3,0.027,2,Mod_Wet,70,14,18,25,168,295,0.071,3884,0.93,1100,2780,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2018-04-11,2017,7,28,101,4255.1,0.025,2,Mod_Wet,70,14,18,25,168,295,0.069,3960,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2018-04-12,2017,7,28,102,4331.3,0.023,2,Mod_Wet,70,14,18,25,168,295,0.068,4036,0.93,1100,2940,30,4,7,55,2840,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2018-04-13,2017,7,28,103,4398.8,0.021,2,Mod_Wet,70,14,18,25,168,295,0.067,4104,0.93,1100,3000,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2018-04-14,2017,7,28,104,4448.5,0.019,2,Mod_Wet,70,14,18,25,168,295,0.066,4153,0.93,1100,3050,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
2018-04-15,2017,7,29,105,4489.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2018-04-16,2017,7,29,106,4530.1,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4235,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2018-04-17,2017,7,29,107,4562,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2018-04-18,2017,7,29,108,4584.8,0.016,2,Mod_Wet,70,14,18,25,168,295,0.064,4290,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28,27.2,109,2610
2018-04-19,2017,7,29,109,4598.4,0.016,2,Mod_Wet,70,14,18,25,168,295,0.064,4303,0.94,1100,3200,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2018-04-20,2017,7,29,110,4612.1,0.015,2,Mod_Wet,70,14,18,25,168,295,0.064,4317,0.94,1100,3220,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2018-04-21,2017,7,29,111,4625.9,0.015,1,Wet,84,14,20,27,219,364,0.079,4262,0.92,1100,3160,16,4,5,53,3080,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2018-04-22,2017,7,30,112,4630.4,0.015,1,Wet,84,14,20,27,219,364,0.079,4266,0.92,1100,3170,16,4,5,53,3090,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2018-04-23,2017,7,30,113,4635,0.015,1,Wet,84,14,20,27,219,364,0.079,4271,0.92,1100,3170,16,4,5,53,3090,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.885,27.8,26.9,108,2590
2018-04-24,2017,7,30,114,4630.4,0.015,1,Wet,84,14,20,27,219,364,0.079,4266,0.92,1100,3170,16,4,5,53,3090,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2018-04-25,2017,7,30,115,4625.9,0.015,1,Wet,84,14,20,27,219,364,0.079,4262,0.92,1100,3160,16,4,5,53,3080,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2018-04-26,2017,7,30,116,4621.3,0.015,1,Wet,84,14,20,27,219,364,0.079,4257,0.92,1100,3160,16,4,5,53,3080,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2018-04-27,2017,7,30,117,4616.7,0.015,1,Wet,84,14,20,27,219,364,0.079,4253,0.92,1100,3150,16,4,5,53,3080,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
2018-04-28,2017,7,30,118,4603,0.016,1,Wet,84,14,20,27,219,364,0.079,4239,0.92,1100,3140,16,4,5,53,3060,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2018-04-29,2017,7,31,119,4589.3,0.016,1,Wet,84,14,20,27,219,364,0.079,4225,0.92,1100,3130,16,4,5,53,3050,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.2,109,2610
2018-04-30,2017,7,31,120,4575.6,0.016,1,Wet,84,14,20,27,219,364,0.08,4212,0.92,1100,3110,16,4,5,53,3030,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.2,109,2610
2018-05-01,2017,8,31,121,4562,0.017,1,Wet,71,14,18,24,213,340,0.074,4222,0.93,1100,3120,29,4,7,56,3030,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2018-05-02,2017,8,31,122,4548.3,0.017,1,Wet,71,14,18,24,213,340,0.075,4208,0.93,1100,3110,29,4,7,56,3010,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2018-05-03,2017,8,31,123,4525.6,0.017,1,Wet,71,14,18,24,213,340,0.075,4186,0.93,1100,3090,29,4,7,56,2990,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2018-05-04,2017,8,31,124,4502.9,0.018,1,Wet,71,14,18,24,213,340,0.075,4163,0.92,1100,3060,29,4,7,56,2970,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2018-05-05,2017,8,31,125,4471.1,0.019,1,Wet,71,14,18,24,213,340,0.076,4131,0.92,1100,3030,29,4,7,56,2940,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2018-05-06,2017,8,32,126,4439.4,0.019,1,Wet,71,14,18,24,213,340,0.077,4099,0.92,1100,3000,29,4,7,56,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2018-05-07,2017,8,32,127,4407.8,0.02,1,Wet,71,14,18,24,213,340,0.077,4068,0.92,1100,2970,29,4,7,56,2870,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2018-05-08,2017,8,32,128,4367.2,0.021,1,Wet,71,14,18,24,213,340,0.078,4027,0.92,1100,2930,29,4,7,56,2830,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2018-05-09,2017,8,32,129,4317.8,0.023,1,Wet,71,14,18,24,213,340,0.079,3978,0.92,1100,2880,29,4,7,56,2780,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-05-10,2017,8,32,130,4259.6,0.025,1,Wet,71,14,18,24,213,340,0.08,3920,0.92,1100,2820,29,4,7,56,2720,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2018-05-11,2017,8,32,131,4201.5,0.026,1,Wet,71,14,18,24,213,340,0.081,3862,0.92,1100,2760,29,4,7,56,2670,100,18,25,80,2880,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2018-05-12,2017,8,32,132,4143.7,0.028,1,Wet,71,14,18,24,213,340,0.082,3804,0.92,1100,2700,29,4,7,56,2610,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2018-05-13,2017,8,33,133,4086.1,0.03,1,Wet,71,14,18,24,213,340,0.083,3746,0.92,1100,2650,29,4,7,55,2550,100,18,25,79,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2018-05-14,2017,8,33,134,4019.9,0.033,1,Wet,71,14,18,24,213,340,0.085,3680,0.92,1100,2580,29,4,7,53,2490,100,18,25,77,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2018-05-15,2017,8,33,135,3954.1,0.036,1,Wet,71,14,18,24,213,340,0.086,3614,0.91,1100,2510,29,4,7,51,2420,100,18,25,75,2640,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2018-05-16,2017,8,33,136,3888.5,0.039,1,Wet,71,14,18,24,213,340,0.087,3548,0.91,1100,2450,29,4,7,49,2360,100,18,25,73,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2018-05-17,2017,8,33,137,3823.2,0.042,1,Wet,71,14,18,24,213,340,0.089,3483,0.91,1100,2380,29,4,7,47,2300,100,18,25,71,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2018-05-18,2017,8,33,138,3758.2,0.045,1,Wet,71,14,18,24,213,340,0.09,3418,0.91,1100,2320,29,4,7,46,2230,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2018-05-19,2017,8,33,139,3693.5,0.048,1,Wet,71,14,18,24,213,340,0.092,3354,0.91,1100,2250,29,4,7,44,2170,100,18,25,68,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2018-05-20,2017,8,34,140,3629.2,0.052,1,Wet,71,14,18,24,213,340,0.094,3289,0.91,1100,2190,29,4,7,42,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2018-05-21,2017,8,34,141,3565.1,0.055,1,Wet,71,14,18,24,213,340,0.095,3225,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2018-05-22,2017,8,34,142,3501.4,0.059,1,Wet,71,14,18,24,213,340,0.097,3161,0.9,1100,2060,29,4,7,38,1980,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2018-05-23,2017,8,34,143,3438,0.064,1,Wet,71,14,18,24,213,340,0.099,3098,0.9,1100,2000,29,4,7,36,1920,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2018-05-24,2017,8,34,144,3375,0.069,1,Wet,71,14,18,24,213,340,0.1,3035,0.9,1100,1940,29,4,7,34,1860,100,18,25,58,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2018-05-25,2017,8,34,145,3320.6,0.073,1,Wet,71,14,18,24,213,340,0.1,2981,0.9,1100,1880,29,4,7,32,1810,100,18,25,56,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2018-05-26,2017,8,34,146,3258.2,0.078,1,Wet,71,14,18,24,213,340,0.1,2918,0.9,1100,1820,29,4,7,31,1750,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2018-05-27,2017,8,35,147,3179.6,0.084,1,Wet,71,14,18,24,213,340,0.11,2840,0.89,1100,1740,29,4,7,28,1670,100,18,25,52,1890,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2018-05-28,2017,8,35,148,3109.7,0.089,1,Wet,71,14,18,24,213,340,0.11,2770,0.89,1100,1670,29,4,7,26,1600,100,18,25,50,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2018-05-29,2017,8,35,149,3040.3,0.094,1,Wet,71,14,18,24,213,340,0.11,2700,0.89,1100,1600,29,4,7,24,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2018-05-30,2017,8,35,150,2971.4,0.099,1,Wet,71,14,18,24,213,340,0.11,2631,0.89,1100,1530,29,4,7,22,1470,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2018-05-31,2017,8,35,151,2902.9,0.1,1,Wet,71,14,18,24,213,340,0.12,2563,0.88,1100,1460,29,4,7,20,1400,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2018-06-01,2017,9,35,152,2835,0.11,1,Wet,67,13,15,17,181,293,0.1,2542,0.9,1100,1440,33,5,10,26,1370,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2018-06-02,2017,9,35,153,2767.5,0.11,1,Wet,67,13,15,17,181,293,0.11,2474,0.89,1100,1370,33,5,10,24,1300,100,18,25,41,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2018-06-03,2017,9,36,154,2708.3,0.12,1,Wet,67,13,15,17,181,293,0.11,2415,0.89,1100,1320,33,5,10,22,1250,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2018-06-04,2017,9,36,155,2649.6,0.12,1,Wet,67,13,15,17,181,293,0.11,2357,0.89,1100,1260,33,5,10,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-06-05,2017,9,36,156,2591.3,0.12,1,Wet,67,13,15,17,181,293,0.11,2298,0.89,1100,1200,33,5,10,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-06-06,2017,9,36,157,2533.3,0.13,1,Wet,67,13,15,17,181,293,0.12,2240,0.88,1100,1140,33,5,10,17,1080,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2018-06-07,2017,9,36,158,2475.8,0.13,1,Wet,67,13,15,17,181,293,0.12,2183,0.88,1100,1080,33,5,10,15,1020,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2018-06-08,2017,9,36,159,2426.3,0.14,1,Wet,67,13,15,17,181,293,0.12,2133,0.88,1100,1030,33,5,10,14,971,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2018-06-09,2017,9,36,160,2377.1,0.14,1,Wet,67,13,15,17,181,293,0.12,2084,0.88,1100,984,33,5,10,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-06-10,2017,9,37,161,2328.2,0.15,1,Wet,67,13,15,17,181,293,0.13,2035,0.87,1100,935,33,5,10,11,876,100,18,25,28,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-06-11,2017,9,37,162,2279.7,0.15,1,Wet,67,13,15,17,181,293,0.13,1987,0.87,1100,887,33,5,10,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2018-06-12,2017,9,37,163,2216.7,0.16,1,Wet,67,13,15,17,181,293,0.13,1924,0.87,1100,824,33,5,10,8,768,100,18,25,25,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-06-13,2017,9,37,164,2147.1,0.16,1,Wet,67,13,15,17,181,293,0.14,1854,0.86,1100,754,33,5,10,6,700,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2018-06-14,2017,9,37,165,2085.4,0.17,1,Wet,67,13,15,17,181,293,0.14,1792,0.86,1100,692,33,5,10,4,640,100,18,25,21,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2018-06-15,2017,9,37,166,2024.3,0.18,1,Wet,67,13,15,17,181,293,0.14,1731,0.85,1100,631,33,5,10,2,581,100,18,25,19,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-06-16,2017,9,37,167,1971,0.18,1,Wet,67,13,15,17,181,293,0.15,1678,0.85,1100,578,33,5,10,0,530,100,18,25,17,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-06-17,2017,9,38,168,1918.2,0.19,1,Wet,67,13,15,17,181,293,0.15,1625,0.85,1100,525,33,5,10,-1,478,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2018-06-18,2017,9,38,169,1865.9,0.19,1,Wet,67,13,15,17,181,293,0.16,1573,0.84,1100,473,33,5,10,-3,428,100,18,25,14,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-06-19,2017,9,38,170,1814.1,0.2,1,Wet,67,13,15,17,181,293,0.16,1521,0.84,1100,421,33,5,10,-4,377,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-06-20,2017,9,38,171,1769.7,0.21,1,Wet,67,13,15,17,181,293,0.17,1477,0.83,1100,377,33,5,10,-6,335,100,18,25,11,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2018-06-21,2017,9,38,172,1725.7,0.21,1,Wet,67,13,15,17,181,293,0.17,1433,0.83,1100,333,33,5,10,-7,292,100,18,25,10,473,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-06-22,2017,9,38,173,1682.1,0.22,1,Wet,67,13,15,17,181,293,0.17,1389,0.83,1100,289,33,5,9,-8,250,100,18,24,9,431,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-06-23,2017,9,38,174,1639,0.23,1,Wet,67,13,15,17,181,293,0.18,1346,0.82,1100,246,33,5,8,-10,210,100,18,23,7,391,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2018-06-24,2017,9,39,175,1602.9,0.23,1,Wet,67,13,15,17,181,293,0.18,1310,0.82,1100,210,33,5,6,-11,177,100,18,21,6,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-06-25,2017,9,39,176,1567.1,0.24,1,Wet,67,13,15,17,181,293,0.19,1274,0.81,1100,174,33,5,5,-12,143,100,18,20,5,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2018-06-26,2017,9,39,177,1531.7,0.24,1,Wet,67,13,15,17,181,293,0.19,1239,0.81,1100,139,31,4,4,-13,113,98,17,19,4,294,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2018-06-27,2017,9,39,178,1496.6,0.25,1,Wet,67,13,15,17,181,293,0.2,1204,0.8,1100,104,24,3,3,-14,88,91,16,18,3,269,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-06-28,2017,9,39,179,1461.8,0.26,1,Wet,67,13,15,17,181,293,0.2,1169,0.8,1100,69,16,2,2,-15,64,83,15,17,2,245,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2018-06-29,2017,9,39,180,1427.5,0.26,1,Wet,67,13,15,17,181,293,0.2,1135,0.8,1100,35,8,1,1,-16,41,75,14,16,1,222,1210,990,969.3,20.7,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2018-06-30,2017,9,39,181,1399.7,0.27,1,Wet,67,13,15,17,181,293,0.21,1107,0.79,1100,7,2,0,0,-17,22,69,13,15,0,203,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
2018-07-01,2017,10,40,182,1353.9,0.28,1,Wet,63,12,13,13,155,256,0.19,1098,0.81,1098,0,0,0,0,-13,13,63,12,13,0,168,1190,990,969,21,0.824,0.643,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-07-02,2017,10,40,183,1297,0.28,1,Wet,63,12,13,13,155,256,0.2,1041,0.8,1041,0,0,0,0,-13,13,63,12,13,0,168,1130,990,968.8,21.2,0.741,0.515,0.0243,1.26,0.0594,4,0.288,1.54,0.073,19.6,0.954,0.98,0.935,47.8,46.8,187,4500
2018-07-03,2017,10,40,184,1247.2,0.29,1,Wet,63,12,13,13,155,256,0.2,991.2,0.8,991.2,0,0,0,0,-13,13,63,12,13,0,168,1080,990,968.7,21.3,0.668,0.419,0.0196,1.09,0.051,4,0.277,1.36,0.064,20,0.955,0.98,0.936,46.3,45.4,182,4360
2018-07-04,2017,10,40,185,1204.2,0.3,1,Wet,63,12,13,13,155,256,0.21,948.2,0.79,948.2,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.5,21.5,0.605,0.398,0.0185,1,0.0467,4,0.263,1.27,0.059,20.2,0.955,0.98,0.936,44.8,43.9,176,4220
2018-07-05,2017,10,40,186,1162,0.31,1,Wet,63,12,13,13,155,256,0.22,906,0.78,906,0,0,0,0,-13,13,63,12,13,0,168,994,990,968.4,21.6,0.565,0.378,0.0175,0.942,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.3,42.4,170,4070
2018-07-06,2017,10,40,187,1126.3,0.32,1,Wet,63,12,13,13,155,256,0.23,870.3,0.77,870.3,0,0,0,0,-13,13,63,12,13,0,168,958,990,968.3,21.7,0.532,0.36,0.0166,0.892,0.0411,4,0.236,1.13,0.052,20.6,0.954,0.98,0.935,41.9,41,164,3940
2018-07-07,2017,10,40,188,1091.3,0.32,1,Wet,63,12,13,13,155,256,0.23,835.3,0.77,835.3,0,0,0,0,-13,13,63,12,13,0,168,923,990,968.2,21.8,0.5,0.343,0.0157,0.843,0.0387,4,0.224,1.07,0.0489,20.7,0.953,0.977,0.932,40.5,39.6,158,3800
2018-07-08,2017,10,41,189,1062.3,0.33,1,Wet,63,12,13,13,155,256,0.24,806.3,0.76,806.3,0,0,0,0,-13,13,63,12,13,0,168,894,990,968.1,21.9,0.474,0.329,0.015,0.803,0.0366,4,0.215,1.02,0.0464,20.9,0.953,0.975,0.929,39.3,38.3,153,3680
2018-07-09,2017,10,41,190,1033.8,0.33,1,Wet,63,12,13,13,155,256,0.25,777.9,0.75,777.9,0,0,0,0,-13,13,63,12,13,0,168,866,990,968,22,0.448,0.315,0.0143,0.763,0.0347,3,0.287,1.05,0.0478,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
2018-07-10,2017,10,41,191,1011.1,0.34,1,Wet,63,12,13,13,155,256,0.25,755.1,0.75,755.1,0,0,0,0,-13,13,63,12,13,0,168,843,990,967.9,22.1,0.427,0.304,0.0138,0.731,0.0331,3,0.281,1.01,0.0459,21.1,0.957,0.98,0.937,49.7,48.2,145,3470
2018-07-11,2017,10,41,192,988.77,0.34,1,Wet,63,12,13,13,155,256,0.26,732.8,0.74,732.8,0,0,0,0,-13,13,63,12,13,0,168,821,990,967.9,22.1,0.406,0.29,0.0131,0.697,0.0315,3,0.272,0.969,0.0438,21.2,0.956,0.98,0.937,48.5,47.5,143,3420
2018-07-12,2017,10,41,193,966.93,0.35,1,Wet,63,12,13,13,155,256,0.27,710.9,0.73,710.9,0,0,0,0,-13,13,63,12,13,0,168,799,990,967.8,22.2,0.386,0.276,0.0124,0.662,0.0298,3,0.262,0.925,0.0416,21.3,0.956,0.98,0.937,47.4,46.4,139,3340
2018-07-13,2017,10,41,194,945.58,0.35,1,Wet,63,12,13,13,155,256,0.27,689.6,0.73,689.6,0,0,0,0,-13,13,63,12,13,0,168,778,990,967.7,22.3,0.368,0.262,0.0117,0.63,0.0282,3,0.253,0.883,0.0396,21.4,0.956,0.98,0.937,46.2,45.3,136,3260
2018-07-14,2017,10,41,195,924.78,0.36,1,Wet,63,12,13,13,155,256,0.28,668.8,0.72,668.8,0,0,0,0,-13,13,63,12,13,0,168,757,990,967.6,22.4,0.357,0.248,0.0111,0.604,0.027,3,0.243,0.848,0.0378,21.6,0.956,0.98,0.937,45.1,44.2,132,3180
2018-07-15,2017,10,42,196,908.99,0.36,1,Wet,63,12,13,13,155,256,0.28,653,0.72,653,0,0,0,0,-13,13,63,12,13,0,168,741,990,967.5,22.5,0.348,0.237,0.0106,0.585,0.026,3,0.236,0.821,0.0366,21.6,0.956,0.98,0.937,44.2,43.3,130,3120
2018-07-16,2017,10,42,197,893.56,0.37,1,Wet,63,12,13,13,155,256,0.29,637.6,0.71,637.6,0,0,0,0,-13,13,63,12,13,0,168,726,990,967.5,22.5,0.339,0.227,0.0101,0.566,0.0251,3,0.229,0.795,0.0353,21.7,0.955,0.98,0.936,43.3,42.4,127,3050
2018-07-17,2017,10,42,198,878.54,0.37,1,Wet,63,12,13,13,155,256,0.29,622.5,0.71,622.5,0,0,0,0,-13,13,63,12,13,0,168,711,990,967.4,22.6,0.33,0.217,0.0096,0.547,0.0242,3,0.223,0.77,0.0341,21.8,0.955,0.98,0.936,42.4,41.5,125,2990
2018-07-18,2017,10,42,199,863.93,0.38,1,Wet,63,12,13,13,155,256,0.3,607.9,0.7,607.9,0,0,0,0,-13,13,63,12,13,0,168,696,990,967.4,22.6,0.322,0.207,0.00915,0.529,0.0234,3,0.216,0.745,0.0329,21.9,0.954,0.979,0.934,41.5,40.7,122,2930
2018-07-19,2017,10,42,200,849.79,0.38,1,Wet,63,12,13,13,155,256,0.3,593.8,0.7,593.8,0,0,0,0,-13,13,63,12,13,0,168,682,990,967.3,22.7,0.314,0.198,0.00871,0.512,0.0225,3,0.21,0.721,0.0318,22,0.954,0.977,0.932,40.7,39.8,119,2860
2018-07-20,2017,10,42,201,836.14,0.39,1,Wet,63,12,13,13,155,256,0.31,580.1,0.69,580.1,0,0,0,0,-13,13,63,12,13,0,168,668,990,967.2,22.8,0.306,0.189,0.00829,0.495,0.0217,3,0.204,0.698,0.0307,22.1,0.953,0.976,0.929,39.8,38.9,117,2800
2018-07-21,2017,10,42,202,823.06,0.39,1,Wet,63,12,13,13,155,256,0.31,567.1,0.69,567.1,0,0,0,0,-13,13,63,12,13,0,168,655,990,967.2,22.8,0.299,0.18,0.00788,0.479,0.021,3,0.198,0.676,0.0297,22.1,0.952,0.974,0.927,39,38,114,2740
2018-07-22,2017,10,43,203,810.61,0.4,1,Wet,63,12,13,13,155,256,0.32,554.6,0.68,554.6,0,0,0,0,-13,13,63,12,13,0,168,643,990,967.1,22.9,0.292,0.171,0.0075,0.463,0.0203,3,0.192,0.655,0.0287,22.2,0.951,0.972,0.924,38.3,37.2,112,2680
2018-07-23,2017,10,43,204,802.16,0.4,1,Wet,63,12,13,13,155,256,0.32,546.2,0.68,546.2,0,0,0,0,-13,13,63,12,13,0,168,634,990,967.1,22.9,0.287,0.166,0.00724,0.453,0.0198,3,0.188,0.641,0.028,22.3,0.95,0.971,0.923,37.7,36.7,110,2640
2018-07-24,2017,10,43,205,794.14,0.41,1,Wet,63,12,13,13,155,256,0.32,538.1,0.68,538.1,0,0,0,0,-13,13,63,12,13,0,168,626,990,967.1,22.9,0.282,0.16,0.007,0.443,0.0193,3,0.185,0.627,0.0274,22.3,0.95,0.97,0.921,37.2,36.1,108,2600
2018-07-25,2017,10,43,206,786.62,0.41,1,Wet,63,12,13,13,155,256,0.33,530.6,0.68,530.6,0,0,0,0,-13,13,63,12,13,0,168,619,990,967,23,0.278,0.155,0.00677,0.434,0.0189,3,0.181,0.615,0.0268,22.3,0.949,0.97,0.921,36.8,35.7,107,2570
2018-07-26,2017,10,43,207,779.74,0.41,1,Wet,63,12,13,13,155,256,0.33,523.7,0.67,523.7,0,0,0,0,-13,13,63,12,13,0,168,612,990,967,23,0.274,0.151,0.00656,0.425,0.0185,3,0.178,0.603,0.0262,22.4,0.949,0.97,0.92,36.3,35.3,106,2540
2018-07-27,2017,10,43,208,771.69,0.42,1,Wet,63,12,13,13,155,256,0.33,515.7,0.67,515.7,0,0,0,0,-13,13,63,12,13,0,168,604,990,967,23,0.27,0.145,0.00632,0.415,0.018,3,0.175,0.59,0.0256,22.4,0.948,0.97,0.919,35.8,34.8,104,2500
2018-07-28,2017,10,43,209,762.39,0.42,1,Wet,63,12,13,13,155,256,0.34,506.4,0.66,506.4,0,0,0,0,-13,13,63,12,13,0,168,594,990,966.9,23.1,0.264,0.139,0.00604,0.404,0.0175,3,0.17,0.574,0.0249,22.5,0.947,0.97,0.918,35.2,34.2,103,2460
2018-07-29,2017,10,44,210,749.53,0.43,1,Wet,63,12,13,13,155,256,0.34,493.5,0.66,493.5,0,0,0,0,-13,13,63,12,13,0,168,582,990,966.9,23.1,0.257,0.132,0.00571,0.389,0.0168,2,0.276,0.665,0.0288,22.4,0.956,0.98,0.937,51.9,48.2,96.4,2310
2018-07-30,2017,10,44,211,738.32,0.43,1,Wet,63,12,13,13,155,256,0.35,482.3,0.65,482.3,0,0,0,0,-13,13,63,12,13,0,168,570,990,966.9,23.1,0.251,0.127,0.00547,0.377,0.0163,2,0.268,0.645,0.0279,22.5,0.957,0.98,0.937,50.9,48.2,96.4,2310
2018-07-31,2017,10,44,212,726.57,0.44,1,Wet,63,12,13,13,155,256,0.35,470.6,0.65,470.6,0,0,0,0,-13,13,63,12,13,0,168,559,990,966.8,23.2,0.244,0.121,0.00522,0.365,0.0157,2,0.26,0.625,0.027,22.6,0.957,0.98,0.938,49.8,48.2,96.4,2310
2018-08-01,2017,11,44,213,714.81,0.44,1,Wet,58,10,10,7,117,202,0.28,512.8,0.72,512.8,0,0,0,0,-7,7,58,10,10,0,124,591,990,966.8,23.2,0.262,0.144,0.00618,0.406,0.0175,3,0.173,0.579,0.0249,22.7,0.947,0.97,0.919,36,34.9,105,2510
2018-08-02,2017,11,44,214,703.05,0.44,1,Wet,58,10,10,7,117,202,0.29,501.1,0.71,501.1,0,0,0,0,-7,7,58,10,10,0,124,579,990,966.7,23.3,0.256,0.136,0.00583,0.391,0.0168,3,0.168,0.559,0.024,22.7,0.946,0.97,0.918,35.2,34.2,103,2460
2018-08-03,2017,11,44,215,691.29,0.45,1,Wet,58,10,10,7,117,202,0.29,489.3,0.71,489.3,0,0,0,0,-7,7,58,10,10,0,124,567,990,966.7,23.3,0.249,0.13,0.00557,0.379,0.0162,2,0.273,0.652,0.0279,22.7,0.956,0.98,0.937,52,48.2,96.4,2310
2018-08-04,2017,11,44,216,680.08,0.45,1,Wet,58,10,10,7,117,202,0.3,478.1,0.7,478.1,0,0,0,0,-7,7,58,10,10,0,124,556,990,966.6,23.4,0.243,0.125,0.00533,0.367,0.0157,2,0.265,0.632,0.027,22.7,0.957,0.98,0.937,51,48.2,96.4,2310
2018-08-05,2017,11,45,217,669.96,0.46,1,Wet,58,10,10,7,117,202,0.3,468,0.7,468,0,0,0,0,-7,7,58,10,10,0,124,546,990,966.6,23.4,0.237,0.12,0.00512,0.357,0.0152,2,0.258,0.615,0.0263,22.8,0.957,0.98,0.938,50.1,48.2,96.4,2310
2018-08-06,2017,11,45,218,659.3,0.46,1,Wet,58,10,10,7,117,202,0.31,457.3,0.69,457.3,0,0,0,0,-7,7,58,10,10,0,124,535,990,966.5,23.5,0.231,0.115,0.00489,0.346,0.0147,2,0.251,0.597,0.0254,22.9,0.958,0.98,0.938,49.1,48.1,96.2,2310
2018-08-07,2017,11,45,219,648.64,0.47,1,Wet,58,10,10,7,117,202,0.31,446.6,0.69,446.6,0,0,0,0,-7,7,58,10,10,0,124,525,990,966.5,23.5,0.225,0.11,0.00467,0.334,0.0142,2,0.244,0.578,0.0246,22.9,0.958,0.98,0.939,48.1,47.1,94.3,2260
2018-08-08,2017,11,45,220,638.52,0.47,1,Wet,58,10,10,7,117,202,0.32,436.5,0.68,436.5,0,0,0,0,-7,7,58,10,10,0,124,515,990,966.5,23.5,0.219,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0238,23,0.957,0.98,0.938,47.1,46.1,92.3,2220
2018-08-09,2017,11,45,221,629.49,0.47,1,Wet,58,10,10,7,117,202,0.32,427.5,0.68,427.5,0,0,0,0,-7,7,58,10,10,0,124,505,990,966.4,23.6,0.214,0.101,0.00427,0.315,0.0133,2,0.231,0.546,0.0231,23,0.957,0.98,0.937,46.2,45.3,90.5,2170
2018-08-10,2017,11,45,222,619.92,0.48,1,Wet,58,10,10,7,117,202,0.33,417.9,0.67,417.9,0,0,0,0,-7,7,58,10,10,0,124,496,990,966.4,23.6,0.211,0.0963,0.00408,0.307,0.013,2,0.225,0.531,0.0225,23.1,0.956,0.98,0.937,45.2,44.3,88.7,2130
2018-08-11,2017,11,45,223,610.35,0.48,1,Wet,58,10,10,7,117,202,0.33,408.4,0.67,408.4,0,0,0,0,-7,7,58,10,10,0,124,486,990,966.3,23.7,0.207,0.0917,0.00388,0.299,0.0126,2,0.218,0.517,0.0219,23.1,0.955,0.98,0.936,44.3,43.4,86.8,2080
2018-08-12,2017,11,46,224,601.33,0.49,1,Wet,58,10,10,7,117,202,0.34,399.3,0.66,399.3,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0875,0.00369,0.291,0.0123,2,0.212,0.504,0.0213,23.2,0.955,0.98,0.936,43.4,42.5,85,2040
2018-08-13,2017,11,46,225,593.4,0.49,1,Wet,58,10,10,7,117,202,0.34,391.4,0.66,391.4,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0837,0.00353,0.285,0.012,2,0.207,0.492,0.0207,23.2,0.954,0.98,0.935,42.5,41.7,83.4,2000
2018-08-14,2017,11,46,226,584.92,0.49,1,Wet,58,10,10,7,117,202,0.34,382.9,0.66,382.9,0,0,0,0,-7,7,58,10,10,0,124,461,990,966.2,23.8,0.198,0.0797,0.00335,0.278,0.0117,2,0.201,0.479,0.0201,23.3,0.953,0.98,0.933,41.7,40.8,81.6,1960
2018-08-15,2017,11,46,227,576.45,0.5,1,Wet,58,10,10,7,117,202,0.35,374.4,0.65,374.4,0,0,0,0,-7,7,58,10,10,0,124,452,990,966.2,23.8,0.195,0.0757,0.00318,0.271,0.0114,2,0.195,0.466,0.0196,23.3,0.952,0.978,0.93,40.8,39.9,79.7,1910
2018-08-16,2017,11,46,228,567.97,0.5,1,Wet,58,10,10,7,117,202,0.36,366,0.64,366,0,0,0,0,-7,7,58,10,10,0,124,444,990,966.2,23.8,0.192,0.0717,0.00301,0.264,0.0111,2,0.19,0.453,0.019,23.4,0.951,0.976,0.928,39.9,38.9,77.9,1870
2018-08-17,2017,11,46,229,560.04,0.51,1,Wet,58,10,10,7,117,202,0.36,358,0.64,358,0,0,0,0,-7,7,58,10,10,0,124,436,990,966.1,23.9,0.189,0.068,0.00285,0.257,0.0108,2,0.184,0.442,0.0185,23.4,0.95,0.974,0.925,39.1,38.1,76.1,1830
2018-08-18,2017,11,46,230,552.11,0.51,1,Wet,58,10,10,7,117,202,0.37,350.1,0.63,350.1,0,0,0,0,-7,7,58,10,10,0,124,428,990,966.1,23.9,0.187,0.0643,0.00269,0.251,0.0105,2,0.179,0.43,0.018,23.5,0.949,0.972,0.922,38.2,37.2,74.4,1780
2018-08-19,2017,11,47,231,545.28,0.51,1,Wet,58,10,10,7,117,202,0.37,343.3,0.63,343.3,0,0,0,0,-7,7,58,10,10,0,124,421,990,966.1,23.9,0.184,0.061,0.00255,0.245,0.0102,2,0.174,0.419,0.0175,23.5,0.948,0.971,0.92,37.5,36.4,72.9,1750
