date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-08-20,2017,11,47,232,537.89,0.52,1,Wet,58,10,10,7,117,202,0.38,335.9,0.62,335.9,0,0,0,0,-7,7,58,10,10,0,124,414,990,966,24,0.182,0.0575,0.0024,0.239,0.00997,2,0.169,0.408,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.3,1710
2018-08-21,2017,11,47,233,530.51,0.52,1,Wet,58,10,10,7,117,202,0.38,328.5,0.62,328.5,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0541,0.00225,0.233,0.00971,2,0.164,0.397,0.0165,23.6,0.945,0.97,0.917,36,34.9,69.8,1670
2018-08-22,2017,11,47,234,523.13,0.53,1,Wet,58,10,10,7,117,202,0.39,321.1,0.61,321.1,0,0,0,0,-7,7,58,10,10,0,124,399,990,966,24,0.176,0.0506,0.0021,0.227,0.00944,2,0.159,0.386,0.0161,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2018-08-23,2017,11,47,235,516.29,0.53,1,Wet,58,10,10,7,117,202,0.39,314.3,0.61,314.3,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.0473,0.00197,0.221,0.00919,2,0.155,0.376,0.0156,23.7,0.943,0.97,0.915,34.4,33.4,66.8,1600
2018-08-24,2017,11,47,236,509.46,0.53,1,Wet,58,10,10,7,117,202,0.4,307.5,0.6,307.5,0,0,0,0,-7,7,58,10,10,0,124,385,990,965.9,24.1,0.172,0.0441,0.00183,0.216,0.00895,2,0.15,0.366,0.0152,23.7,0.942,0.97,0.914,33.7,32.7,65.4,1570
2018-08-25,2017,11,47,237,502.62,0.54,1,Wet,58,10,10,7,117,202,0.4,300.6,0.6,300.6,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.0409,0.00169,0.21,0.0087,2,0.145,0.355,0.0147,23.8,0.941,0.97,0.913,33,32,64,1540
2018-08-26,2017,11,48,238,496.88,0.54,1,Wet,58,10,10,7,117,202,0.41,294.9,0.59,294.9,0,0,0,0,-7,7,58,10,10,0,124,373,990,965.8,24.2,0.167,0.0382,0.00158,0.205,0.0085,2,0.142,0.347,0.0144,23.8,0.94,0.97,0.912,32.4,31.4,62.8,1510
2018-08-27,2017,11,48,239,490.59,0.55,1,Wet,58,10,10,7,117,202,0.41,288.6,0.59,288.6,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0352,0.00146,0.2,0.00827,2,0.137,0.337,0.0139,23.9,0.939,0.97,0.91,31.7,30.7,61.5,1480
2018-08-28,2017,11,48,240,484.3,0.55,1,Wet,58,10,10,7,117,202,0.42,282.3,0.58,282.3,0,0,0,0,-7,7,58,10,10,0,124,360,990,965.8,24.2,0.163,0.0322,0.00133,0.195,0.00805,2,0.133,0.328,0.0135,23.9,0.937,0.97,0.909,31,30.1,60.1,1440
2018-08-29,2017,11,48,241,478.01,0.55,1,Wet,58,10,10,7,117,202,0.42,276,0.58,276,0,0,0,0,-7,7,58,10,10,0,124,354,990,965.8,24.2,0.16,0.0293,0.00121,0.19,0.00783,2,0.129,0.319,0.0131,23.9,0.936,0.97,0.908,30.3,29.4,58.8,1410
2018-08-30,2017,11,48,242,472.27,0.56,1,Wet,58,10,10,7,117,202,0.43,270.3,0.57,270.3,0,0,0,0,-7,7,58,10,10,0,124,348,990,965.7,24.3,0.158,0.0266,0.00109,0.185,0.00762,2,0.125,0.31,0.0128,24,0.935,0.97,0.907,29.7,28.8,57.6,1380
2018-08-31,2017,11,48,243,466.53,0.56,1,Wet,58,10,10,7,117,202,0.43,264.5,0.57,264.5,0,0,0,0,-7,7,58,10,10,0,124,343,990,965.7,24.3,0.156,0.0239,0.000982,0.18,0.00742,2,0.121,0.301,0.0124,24,0.933,0.97,0.905,29.1,28.2,56.4,1350
2018-09-01,2017,12,48,244,460.78,0.57,1,Wet,48,8,7,4,79,146,0.32,314.8,0.68,314.8,0,0,0,0,-4,4,48,8,7,0,83,378,990,965.7,24.3,0.169,0.0476,0.00196,0.216,0.0089,2,0.155,0.371,0.0153,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2018-09-02,2017,12,49,245,455.04,0.57,1,Wet,48,8,7,4,79,146,0.32,309,0.68,309,0,0,0,0,-4,4,48,8,7,0,83,372,990,965.6,24.4,0.167,0.0449,0.00184,0.212,0.00869,2,0.151,0.363,0.0149,24,0.942,0.97,0.914,34.3,33.2,66.5,1590
2018-09-03,2017,12,49,246,448.75,0.57,1,Wet,48,8,7,4,79,146,0.33,302.8,0.68,302.8,0,0,0,0,-4,4,48,8,7,0,83,366,990,965.6,24.4,0.165,0.0419,0.00172,0.207,0.00847,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.1,1560
2018-09-04,2017,12,49,247,443.01,0.58,1,Wet,48,8,7,4,79,146,0.33,297,0.67,297,0,0,0,0,-4,4,48,8,7,0,83,360,990,965.6,24.4,0.163,0.0392,0.00161,0.202,0.00827,2,0.143,0.345,0.0141,24.1,0.94,0.97,0.912,32.9,32,63.9,1530
2018-09-05,2017,12,49,248,438.36,0.58,1,Wet,48,8,7,4,79,146,0.33,292.4,0.67,292.4,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.037,0.00151,0.198,0.0081,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2018-09-06,2017,12,49,249,433.17,0.58,1,Wet,48,8,7,4,79,146,0.34,287.2,0.66,287.2,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.5,24.5,0.159,0.0345,0.00141,0.194,0.00792,2,0.136,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2018-09-07,2017,12,49,250,427.97,0.59,1,Wet,48,8,7,4,79,146,0.34,282,0.66,282,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.0321,0.00131,0.189,0.00774,2,0.133,0.322,0.0132,24.2,0.937,0.97,0.909,31.3,30.3,60.7,1460
2018-09-08,2017,12,49,251,422.78,0.59,1,Wet,48,8,7,4,79,146,0.34,276.8,0.66,276.8,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.155,0.0296,0.00121,0.185,0.00756,2,0.129,0.314,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2018-09-09,2017,12,50,252,419.22,0.59,1,Wet,48,8,7,4,79,146,0.35,273.2,0.65,273.2,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.028,0.00114,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2018-09-10,2017,12,50,253,415.12,0.6,1,Wet,48,8,7,4,79,146,0.35,269.1,0.65,269.1,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.026,0.00106,0.179,0.00729,2,0.124,0.303,0.0123,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
2018-09-11,2017,12,50,254,411.02,0.6,1,Wet,48,8,7,4,79,146,0.35,265,0.65,265,0,0,0,0,-4,4,48,8,7,0,83,328,990,965.4,24.6,0.151,0.0241,0.000981,0.175,0.00714,2,0.121,0.297,0.0121,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2018-09-12,2017,12,50,255,406.92,0.6,1,Wet,48,8,7,4,79,146,0.36,260.9,0.64,260.9,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0222,0.000902,0.172,0.007,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2018-09-13,2017,12,50,256,403.36,0.61,1,Wet,48,8,7,4,79,146,0.36,257.4,0.64,257.4,0,0,0,0,-4,4,48,8,7,0,83,320,990,965.4,24.6,0.149,0.0205,0.000833,0.169,0.00688,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2018-09-14,2017,12,50,257,399.81,0.61,1,Wet,48,8,7,4,79,146,0.36,253.8,0.64,253.8,0,0,0,0,-4,4,48,8,7,0,83,317,990,965.4,24.6,0.147,0.0188,0.000764,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2018-09-15,2017,12,50,258,396.25,0.61,1,Wet,48,8,7,4,79,146,0.37,250.3,0.63,250.3,0,0,0,0,-4,4,48,8,7,0,83,313,990,965.4,24.6,0.146,0.0171,0.000695,0.163,0.00663,2,0.111,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2018-09-16,2017,12,51,259,392.7,0.62,1,Wet,48,8,7,4,79,146,0.37,246.7,0.63,246.7,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0167,0.000679,0.162,0.00656,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1270
2018-09-17,2017,12,51,260,388.6,0.62,1,Wet,48,8,7,4,79,146,0.38,242.6,0.62,242.6,0,0,0,0,-4,4,48,8,7,0,83,306,990,965.3,24.7,0.143,0.0164,0.000664,0.16,0.00648,2,0.106,0.266,0.0108,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2018-09-18,2017,12,51,261,384.49,0.62,1,Wet,48,8,7,4,79,146,0.38,238.5,0.62,238.5,0,0,0,0,-4,4,48,8,7,0,83,301,990,965.3,24.7,0.142,0.016,0.000649,0.158,0.0064,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
2018-09-19,2017,12,51,262,380.39,0.63,1,Wet,48,8,7,4,79,146,0.38,234.4,0.62,234.4,0,0,0,0,-4,4,48,8,7,0,83,297,990,965.3,24.7,0.14,0.0157,0.000635,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2018-09-20,2017,12,51,263,376.29,0.63,1,Wet,48,8,7,4,79,146,0.39,230.3,0.61,230.3,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.00062,0.154,0.00625,1,0.253,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2018-09-21,2017,12,51,264,372.19,0.63,1,Wet,48,8,7,4,79,146,0.39,226.2,0.61,226.2,0,0,0,0,-4,4,48,8,7,0,83,289,990,965.3,24.7,0.138,0.015,0.000605,0.153,0.00617,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2018-09-22,2017,12,51,265,368.09,0.64,1,Wet,48,8,7,4,79,146,0.4,222.1,0.6,222.1,0,0,0,0,-4,4,48,8,7,0,83,285,990,965.2,24.8,0.136,0.0146,0.000591,0.151,0.00609,1,0.242,0.393,0.0159,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2018-09-23,2017,12,52,266,364.53,0.64,1,Wet,48,8,7,4,79,146,0.4,218.5,0.6,218.5,0,0,0,0,-4,4,48,8,7,0,83,282,990,965.2,24.8,0.135,0.0143,0.000578,0.149,0.00602,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2018-09-24,2017,12,52,267,360.98,0.65,1,Wet,48,8,7,4,79,146,0.4,215,0.6,215,0,0,0,0,-4,4,48,8,7,0,83,278,990,965.2,24.8,0.134,0.014,0.000566,0.148,0.00596,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2018-09-25,2017,12,52,268,357.42,0.65,1,Wet,48,8,7,4,79,146,0.41,211.4,0.59,211.4,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.000553,0.146,0.00589,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2018-09-26,2017,12,52,269,353.87,0.65,1,Wet,48,8,7,4,79,146,0.41,207.9,0.59,207.9,0,0,0,0,-4,4,48,8,7,0,83,271,990,965.2,24.8,0.131,0.0134,0.00054,0.145,0.00582,1,0.223,0.368,0.0148,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2018-09-27,2017,12,52,270,350.32,0.66,1,Wet,48,8,7,4,79,146,0.42,204.3,0.58,204.3,0,0,0,0,-4,4,48,8,7,0,83,267,990,965.2,24.8,0.13,0.0131,0.000528,0.143,0.00575,1,0.218,0.361,0.0145,24.5,0.956,0.98,0.936,46.9,45.9,45.9,1100
2018-09-28,2017,12,52,271,346.76,0.66,1,Wet,48,8,7,4,79,146,0.42,200.8,0.58,200.8,0,0,0,0,-4,4,48,8,7,0,83,264,990,965.1,24.9,0.129,0.0128,0.000515,0.141,0.00569,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2018-09-29,2017,12,52,272,343.21,0.66,1,Wet,48,8,7,4,79,146,0.42,197.2,0.57,197.2,0,0,0,0,-4,4,48,8,7,0,83,260,990,965.1,24.9,0.127,0.0125,0.000503,0.14,0.00562,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2018-09-30,2017,12,53,273,339.65,0.67,1,Wet,48,8,7,4,79,146,0.43,193.7,0.57,193.7,0,0,0,0,-4,4,48,8,7,0,83,257,990,965.1,24.9,0.126,0.0122,0.00049,0.138,0.00555,1,0.204,0.342,0.0137,24.6,0.953,0.98,0.934,44.4,43.6,43.6,1050
2018-10-01,2018,1,1,274,336.1,0.67,1,Wet,44,7,6,3,60,120,0.36,216.1,0.64,216.1,0,0,0,0,-3,3,44,7,6,0,63,273,990,965.1,24.9,0.132,0.0141,0.000567,0.146,0.00586,1,0.234,0.38,0.0153,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2018-10-02,2018,1,1,275,333.64,0.68,1,Wet,44,7,6,3,60,120,0.36,213.6,0.64,213.6,0,0,0,0,-3,3,44,7,6,0,63,271,990,965.1,24.9,0.131,0.0139,0.000558,0.145,0.00581,1,0.231,0.376,0.0151,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-10-03,2018,1,1,276,330.63,0.68,1,Wet,44,7,6,3,60,120,0.36,210.6,0.64,210.6,0,0,0,0,-3,3,44,7,6,0,63,268,990,965.1,24.9,0.13,0.0137,0.000547,0.144,0.00576,1,0.227,0.37,0.0149,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2018-10-04,2018,1,1,277,327.62,0.68,1,Wet,44,7,6,3,60,120,0.37,207.6,0.63,207.6,0,0,0,0,-3,3,44,7,6,0,63,265,990,965,25,0.129,0.0134,0.000537,0.142,0.0057,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2018-10-05,2018,1,1,278,324.61,0.69,1,Wet,44,7,6,3,60,120,0.37,204.6,0.63,204.6,0,0,0,0,-3,3,44,7,6,0,63,262,990,965,25,0.128,0.0131,0.000526,0.141,0.00565,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2018-10-06,2018,1,1,279,321.6,0.69,1,Wet,44,7,6,3,60,120,0.37,201.6,0.63,201.6,0,0,0,0,-3,3,44,7,6,0,63,259,990,965,25,0.127,0.0129,0.000516,0.14,0.00559,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
2018-10-07,2018,1,1,280,318.6,0.69,1,Wet,44,7,6,3,60,120,0.38,198.6,0.62,198.6,0,0,0,0,-3,3,44,7,6,0,63,256,990,965,25,0.126,0.0126,0.000505,0.138,0.00553,1,0.211,0.349,0.014,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2018-10-08,2018,1,2,281,315.59,0.7,1,Wet,44,7,6,3,60,120,0.38,195.6,0.62,195.6,0,0,0,0,-3,3,44,7,6,0,63,253,990,965,25,0.125,0.0124,0.000495,0.137,0.00548,1,0.207,0.344,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2018-10-09,2018,1,2,282,312.58,0.7,1,Wet,44,7,6,3,60,120,0.38,192.6,0.62,192.6,0,0,0,0,-3,3,44,7,6,0,63,250,990,965,25,0.124,0.0121,0.000484,0.136,0.00542,1,0.202,0.338,0.0135,24.7,0.953,0.98,0.933,44.4,43.5,43.5,1050
2018-10-10,2018,1,2,283,309.57,0.71,1,Wet,44,7,6,3,60,120,0.39,189.6,0.61,189.6,0,0,0,0,-3,3,44,7,6,0,63,247,990,964.9,25.1,0.123,0.0119,0.000474,0.134,0.00537,1,0.198,0.333,0.0133,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2018-10-11,2018,1,2,284,306.57,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,196.6,0.64,196.6,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.5,44.5,1070
2018-10-12,2018,1,2,285,303.56,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,193.6,0.64,193.6,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2018-10-13,2018,1,2,286,301.1,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,191.1,0.64,191.1,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2018-10-14,2018,1,2,287,298.09,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,188.1,0.63,188.1,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2018-10-15,2018,1,3,288,298.91,0.72,2,Mod_Wet,41,6,4,3,56,110,0.37,188.9,0.63,188.9,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2018-10-16,2018,1,3,289,299.73,0.72,2,Mod_Wet,41,6,4,3,56,110,0.37,189.7,0.63,189.7,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2018-10-17,2018,1,3,290,297.27,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,187.3,0.63,187.3,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2018-10-18,2018,1,3,291,294.26,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,184.3,0.63,184.3,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2018-10-19,2018,1,3,292,291.25,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,181.3,0.62,181.3,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2018-10-20,2018,1,3,293,288.24,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,178.2,0.62,178.2,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2018-10-21,2018,1,3,294,285.24,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,175.2,0.61,175.2,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2018-10-22,2018,1,4,295,282.78,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2018-10-23,2018,1,4,296,280.32,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2018-10-24,2018,1,4,297,277.85,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2018-10-25,2018,1,4,298,275.39,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2018-10-26,2018,1,4,299,272.93,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2018-10-27,2018,1,4,300,270.47,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2018-10-28,2018,1,4,301,267.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2018-10-29,2018,1,5,302,265,0.8,2,Mod_Wet,41,6,4,3,56,110,0.41,155,0.58,155,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2018-10-30,2018,1,5,303,262.54,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2018-10-31,2018,1,5,304,260.08,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2018-11-01,2018,2,5,305,258.71,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,152.7,0.59,152.7,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00873,0.000346,0.116,0.00458,1,0.149,0.264,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2018-11-02,2018,2,5,306,259.53,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,153.5,0.59,153.5,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.107,0.0088,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2018-11-03,2018,2,5,307,260.9,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,154.9,0.59,154.9,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00892,0.000353,0.117,0.00462,1,0.152,0.268,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2018-11-04,2018,2,5,308,262.82,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,156.8,0.6,156.8,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2018-11-05,2018,2,6,309,264.73,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,158.7,0.6,158.7,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00924,0.000366,0.118,0.00469,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,852
2018-11-06,2018,2,6,310,267.74,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,161.7,0.6,161.7,0,0,0,0,-3,3,40,6,4,0,56,212,990,964.8,25.2,0.11,0.0095,0.000376,0.12,0.00475,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2018-11-07,2018,2,6,311,268.01,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,162,0.6,162,0,0,0,0,-3,3,40,6,4,0,56,212,990,964.8,25.2,0.11,0.00952,0.000377,0.12,0.00475,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2018-11-08,2018,2,6,312,269.92,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,163.9,0.61,163.9,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.00479,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,882
2018-11-09,2018,2,6,313,272.93,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,166.9,0.61,166.9,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00994,0.000394,0.122,0.00484,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,900
2018-11-10,2018,2,6,314,272.11,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,166.1,0.61,166.1,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00987,0.000391,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2018-11-11,2018,2,6,315,270.2,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,164.2,0.61,164.2,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00479,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2018-11-12,2018,2,7,316,270.47,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,164.5,0.61,164.5,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00973,0.000386,0.121,0.0048,1,0.165,0.285,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2018-11-13,2018,2,7,317,270.74,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,164.7,0.61,164.7,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.111,0.00975,0.000387,0.121,0.0048,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2018-11-14,2018,2,7,318,269.38,0.79,2,Mod_Wet,40,6,4,3,53,106,0.39,163.4,0.61,163.4,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00964,0.000382,0.12,0.00478,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2018-11-15,2018,2,7,319,266.92,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,160.9,0.6,160.9,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00473,1,0.16,0.279,0.0111,25,0.943,0.97,0.914,37.1,36,36,864
2018-11-16,2018,2,7,320,265.55,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159.6,0.6,159.6,0,0,0,0,-3,3,40,6,4,0,56,210,990,964.8,25.2,0.109,0.00931,0.000369,0.119,0.00471,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2018-11-17,2018,2,7,321,265.82,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159.8,0.6,159.8,0,0,0,0,-3,3,40,6,4,0,56,210,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00471,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2018-11-18,2018,2,7,322,266.64,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,160.6,0.6,160.6,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00473,1,0.159,0.279,0.011,25,0.943,0.97,0.914,37.1,35.9,35.9,863
2018-11-19,2018,2,8,323,265.28,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159.3,0.6,159.3,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00929,0.000368,0.119,0.0047,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2018-11-20,2018,2,8,324,263.36,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,157.4,0.6,157.4,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00913,0.000361,0.118,0.00467,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2018-11-21,2018,2,8,325,263.09,0.8,3,Normal,36,5,3,2,47,93,0.35,170.1,0.65,170.1,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,920
2018-11-22,2018,2,8,326,263.91,0.8,3,Normal,36,5,3,2,47,93,0.35,170.9,0.65,170.9,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000407,0.122,0.00482,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2018-11-23,2018,2,8,327,263.09,0.8,3,Normal,36,5,3,2,47,93,0.35,170.1,0.65,170.1,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,920
2018-11-24,2018,2,8,328,265,0.8,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2018-11-25,2018,2,8,329,265.82,0.8,3,Normal,36,5,3,2,47,93,0.35,172.8,0.65,172.8,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000414,0.122,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
2018-11-26,2018,2,9,330,266.64,0.79,3,Normal,36,5,3,2,47,93,0.35,173.6,0.65,173.6,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
2018-11-27,2018,2,9,331,268.56,0.79,3,Normal,36,5,3,2,47,93,0.35,175.6,0.65,175.6,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000423,0.124,0.0049,1,0.18,0.303,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2018-11-28,2018,2,9,332,268.83,0.79,3,Normal,36,5,3,2,47,93,0.35,175.8,0.65,175.8,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2018-11-29,2018,2,9,333,269.65,0.79,3,Normal,36,5,3,2,47,93,0.34,176.7,0.66,176.7,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.113,0.0108,0.000427,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2018-11-30,2018,2,9,334,269.38,0.79,3,Normal,36,5,3,2,47,93,0.34,176.4,0.66,176.4,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000426,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2018-12-01,2018,3,9,335,271.29,0.78,3,Normal,38,5,4,3,54,104,0.38,167.3,0.62,167.3,0,0,0,0,-3,3,38,5,4,0,57,214,990,964.8,25.2,0.111,0.00997,0.000395,0.121,0.0048,1,0.168,0.289,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2018-12-02,2018,3,9,336,273.21,0.78,3,Normal,38,5,4,3,54,104,0.38,169.2,0.62,169.2,0,0,0,0,-3,3,38,5,4,0,57,216,990,964.8,25.2,0.112,0.0101,0.000402,0.122,0.00484,1,0.171,0.293,0.0116,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2018-12-03,2018,3,10,337,273.48,0.78,3,Normal,38,5,4,3,54,104,0.38,169.5,0.62,169.5,0,0,0,0,-3,3,38,5,4,0,57,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00484,1,0.171,0.293,0.0116,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2018-12-04,2018,3,10,338,276.49,0.77,3,Normal,38,5,4,3,54,104,0.38,172.5,0.62,172.5,0,0,0,0,-3,3,38,5,4,0,57,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.0049,1,0.175,0.299,0.0119,24.9,0.946,0.976,0.923,39.8,38.9,38.9,933
2018-12-05,2018,3,10,339,278.4,0.76,3,Normal,38,5,4,3,54,104,0.37,174.4,0.63,174.4,0,0,0,0,-3,3,38,5,4,0,57,221,990,964.8,25.2,0.114,0.0106,0.00042,0.124,0.00493,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2018-12-06,2018,3,10,340,280.32,0.76,3,Normal,38,5,4,3,54,104,0.37,176.3,0.63,176.3,0,0,0,0,-3,3,38,5,4,0,57,223,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00497,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
2018-12-07,2018,3,10,341,283.32,0.75,3,Normal,38,5,4,3,54,104,0.37,179.3,0.63,179.3,0,0,0,0,-3,3,38,5,4,0,57,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00502,1,0.185,0.311,0.0124,24.9,0.948,0.979,0.929,41.5,40.6,40.6,974
2018-12-08,2018,3,10,342,284.69,0.75,3,Normal,38,5,4,3,54,104,0.36,180.7,0.64,180.7,0,0,0,0,-3,3,38,5,4,0,57,228,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00505,1,0.186,0.313,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2018-12-09,2018,3,10,343,285.51,0.75,3,Normal,38,5,4,3,54,104,0.36,181.5,0.64,181.5,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00506,1,0.188,0.315,0.0125,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2018-12-10,2018,3,11,344,285.24,0.75,3,Normal,38,5,4,3,54,104,0.36,181.2,0.64,181.2,0,0,0,0,-3,3,38,5,4,0,57,228,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00506,1,0.187,0.314,0.0125,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2018-12-11,2018,3,11,345,284.42,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,207.4,0.73,207.4,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.123,0.0134,0.000532,0.136,0.0054,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2018-12-12,2018,3,11,346,283.6,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,206.6,0.73,206.6,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.000529,0.136,0.00539,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2018-12-13,2018,3,11,347,281.68,0.76,4,Mod_Dry,31,5,3,2,36,77,0.27,204.7,0.73,204.7,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0131,0.000522,0.135,0.00535,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2018-12-14,2018,3,11,348,279.77,0.76,4,Mod_Dry,31,5,3,2,36,77,0.28,202.8,0.72,202.8,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.00532,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2018-12-15,2018,3,11,349,281.68,0.76,4,Mod_Dry,31,5,3,2,36,77,0.27,204.7,0.73,204.7,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0131,0.000522,0.135,0.00535,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2018-12-16,2018,3,11,350,281.96,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,205,0.73,205,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000523,0.135,0.00536,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2018-12-17,2018,3,12,351,281.68,0.76,4,Mod_Dry,31,5,3,2,36,77,0.27,204.7,0.73,204.7,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0131,0.000522,0.135,0.00535,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2018-12-18,2018,3,12,352,281.41,0.76,4,Mod_Dry,31,5,3,2,36,77,0.27,204.4,0.73,204.4,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000521,0.135,0.00535,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2018-12-19,2018,3,12,353,281.14,0.76,4,Mod_Dry,31,5,3,2,36,77,0.27,204.1,0.73,204.1,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00534,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2018-12-20,2018,3,12,354,283.05,0.75,4,Mod_Dry,31,5,3,2,36,77,0.27,206.1,0.73,206.1,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00538,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2018-12-21,2018,3,12,355,284.96,0.75,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2018-12-22,2018,3,12,356,285.24,0.75,5,Dry,26,4,3,2,24,59,0.21,226.2,0.79,226.2,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2018-12-23,2018,3,12,357,288.24,0.74,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2018-12-24,2018,3,13,358,288.52,0.74,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2018-12-25,2018,3,13,359,288.79,0.74,5,Dry,26,4,3,2,24,59,0.2,229.8,0.8,229.8,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0976,0.241,0.00959,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1210
2018-12-26,2018,3,13,360,291.25,0.74,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2018-12-27,2018,3,13,361,292.62,0.73,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2018-12-28,2018,3,13,362,293.99,0.73,5,Dry,26,4,3,2,24,59,0.2,235,0.8,235,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2018-12-29,2018,3,13,363,296.45,0.73,5,Dry,26,4,3,2,24,59,0.2,237.4,0.8,237.4,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.25,0.00994,24.9,0.925,0.97,0.897,26.8,26,52,1250
2018-12-30,2018,3,13,364,298.91,0.72,5,Dry,26,4,3,2,24,59,0.2,239.9,0.8,239.9,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.0059,2,0.104,0.252,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2018-12-31,2018,3,14,365,300.28,0.72,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2019-01-01,2018,4,14,1,301.1,0.72,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2019-01-02,2018,4,14,2,301.92,0.72,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2019-01-03,2018,4,14,3,304.92,0.71,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2019-01-04,2018,4,14,4,307.39,0.71,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2019-01-05,2018,4,14,5,309.85,0.71,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2019-01-06,2018,4,14,6,312.85,0.7,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2019-01-07,2018,4,15,7,315.32,0.7,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2019-01-08,2018,4,15,8,318.87,0.69,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2019-01-09,2018,4,15,9,321.33,0.69,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2019-01-10,2018,4,15,10,321.6,0.69,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2019-01-11,2018,4,15,11,324.07,0.69,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2019-01-12,2018,4,15,12,329.81,0.68,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.00081,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2019-01-13,2018,4,15,13,335.55,0.67,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2019-01-14,2018,4,16,14,341.84,0.67,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2019-01-15,2018,4,16,15,347.03,0.66,5,Dry,29,5,4,2,33,73,0.21,274,0.79,274,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.007,2,0.127,0.301,0.0121,24.6,0.935,0.97,0.906,30.8,29.9,59.8,1440
2019-01-16,2018,4,16,16,351.14,0.66,5,Dry,29,5,4,2,33,73,0.21,278.1,0.79,278.1,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2019-01-17,2018,4,16,17,356.88,0.65,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2019-01-18,2018,4,16,18,364.26,0.64,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2019-01-19,2018,4,16,19,370.55,0.64,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2019-01-20,2018,4,16,20,380.12,0.63,5,Dry,29,5,4,2,33,73,0.19,307.1,0.81,307.1,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2019-01-21,2018,4,17,21,392.42,0.62,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2019-01-22,2018,4,17,22,404.73,0.61,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0556,0.00226,0.222,0.00902,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2019-01-23,2018,4,17,23,414.85,0.6,5,Dry,29,5,4,2,33,73,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2019-01-24,2018,4,17,24,426.6,0.59,5,Dry,29,5,4,2,33,73,0.17,353.6,0.83,353.6,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0659,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2019-01-25,2018,4,17,25,440.55,0.58,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2019-01-26,2018,4,17,26,455.04,0.57,5,Dry,29,5,4,2,33,73,0.16,382,0.84,382,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0793,0.00326,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
2019-01-27,2018,4,17,27,471.72,0.56,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2019-01-28,2018,4,18,28,490.59,0.55,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
2019-01-29,2018,4,18,29,511.1,0.53,5,Dry,29,5,4,2,33,73,0.14,438.1,0.86,438.1,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.00439,0.309,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.4,47.5,95,2280
2019-01-30,2018,4,18,30,531.6,0.52,5,Dry,29,5,4,2,33,73,0.14,458.6,0.86,458.6,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.115,0.00481,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2019-01-31,2018,4,18,31,551.02,0.51,5,Dry,29,5,4,2,33,73,0.13,478,0.87,478,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00521,0.344,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-02-01,2018,5,18,32,568.79,0.5,5,Dry,31,6,4,3,41,85,0.15,483.8,0.85,483.8,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-02-02,2018,5,18,33,590.39,0.49,5,Dry,31,6,4,3,41,85,0.14,505.4,0.86,505.4,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.139,0.00584,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2019-02-03,2018,5,18,34,611.45,0.48,5,Dry,31,6,4,3,41,85,0.14,526.5,0.86,526.5,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2019-02-04,2018,5,19,35,633.05,0.47,5,Dry,31,6,4,3,41,85,0.13,548,0.87,548,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
2019-02-05,2018,5,19,36,654.1,0.46,5,Dry,31,6,4,3,41,85,0.13,569.1,0.87,569.1,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2840
2019-02-06,2018,5,19,37,672.97,0.46,5,Dry,31,6,4,3,41,85,0.13,588,0.87,588,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2019-02-07,2018,5,19,38,691.29,0.45,5,Dry,31,6,4,3,41,85,0.12,606.3,0.88,606.3,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00883,0.5,0.0214,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2019-02-08,2018,5,19,39,706.88,0.44,5,Dry,31,6,4,3,41,85,0.12,621.9,0.88,621.9,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.216,0.0093,0.52,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2019-02-09,2018,5,19,40,723.56,0.44,5,Dry,31,6,4,3,41,85,0.12,638.6,0.88,638.6,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00981,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2019-02-10,2018,5,19,41,742.42,0.43,5,Dry,31,6,4,3,41,85,0.11,657.4,0.89,657.4,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.937,45.9,45,135,3240
2019-02-11,2018,5,20,42,761.84,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.327,0.24,0.0104,0.566,0.0246,3,0.238,0.804,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2019-02-12,2018,5,20,43,776,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2019-02-13,2018,5,20,44,791.07,0.41,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
2019-02-14,2018,5,20,45,808.89,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
2019-02-15,2018,5,20,46,828.59,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2019-02-16,2018,5,20,47,849.79,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0132,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2019-02-17,2018,5,20,48,872.22,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2019-02-18,2018,5,21,49,900.13,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,795.1,0.88,795.1,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0333,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2019-02-19,2018,5,21,50,933.96,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,829,0.89,829,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2019-02-20,2018,5,21,51,964.53,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,859.5,0.89,859.5,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.84,0.0378,4,0.233,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
2019-02-21,2018,5,21,52,991.23,0.34,3,Normal,43,7,5,4,78,137,0.14,854.2,0.86,854.2,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.84,0.0379,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2019-02-22,2018,5,21,53,1018.6,0.34,3,Normal,43,7,5,4,78,137,0.13,881.6,0.87,881.6,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.512,0.366,0.0166,0.878,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2019-02-23,2018,5,21,54,1041.5,0.33,3,Normal,43,7,5,4,78,137,0.13,904.5,0.87,904.5,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.533,0.377,0.0172,0.91,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2019-02-24,2018,5,21,55,1059.6,0.33,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2019-02-25,2018,5,22,56,1072.7,0.33,3,Normal,43,7,5,4,78,137,0.13,935.7,0.87,935.7,0,0,0,0,-4,4,43,7,5,0,82,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,178,4260
2019-02-26,2018,5,22,57,1085.9,0.32,3,Normal,43,7,5,4,78,137,0.13,948.9,0.87,948.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0566,20.6,0.955,0.98,0.936,45.8,44.9,179,4310
2019-02-27,2018,5,22,58,1099.3,0.32,3,Normal,43,7,5,4,78,137,0.13,962.3,0.88,962.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2019-02-28,2018,5,22,59,1112.7,0.32,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2019-03-01,2018,6,22,60,1126.3,0.32,3,Normal,49,9,9,9,107,183,0.16,943.3,0.84,943.3,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.975,0.0449,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4250
2019-03-02,2018,6,22,61,1139.9,0.31,3,Normal,49,9,9,9,107,183,0.16,956.9,0.84,956.9,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.592,0.402,0.0186,0.994,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2019-03-03,2018,6,22,62,1153.7,0.31,3,Normal,49,9,9,9,107,183,0.16,970.7,0.84,970.7,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.047,4,0.27,1.29,0.0595,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2019-03-04,2018,6,23,63,1167.6,0.31,3,Normal,49,9,9,9,107,183,0.16,984.6,0.84,984.6,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.628,0.416,0.0193,1.04,0.0483,4,0.275,1.32,0.0611,20.3,0.955,0.98,0.936,46.7,45.8,183,4390
2019-03-05,2018,6,23,64,1187.2,0.3,3,Normal,49,9,9,9,107,183,0.15,1004,0.85,1004,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.656,0.432,0.0201,1.09,0.0506,4,0.281,1.37,0.0637,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2019-03-06,2018,6,23,65,1201.3,0.3,3,Normal,49,9,9,9,107,183,0.15,1018,0.85,1018,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.8,46.8,187,4500
2019-03-07,2018,6,23,66,1215.5,0.3,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.698,0.496,0.0232,1.19,0.0557,4,0.287,1.48,0.0691,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2019-03-08,2018,6,23,67,1229.9,0.3,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2019-03-09,2018,6,23,68,1244.3,0.29,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
2019-03-10,2018,6,23,69,1247.2,0.29,3,Normal,49,9,9,9,107,183,0.15,1064,0.85,1064,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.744,0.567,0.0266,1.31,0.0615,4,0.293,1.6,0.0752,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2019-03-11,2018,6,24,70,1250.1,0.29,3,Normal,49,9,9,9,107,183,0.15,1067,0.85,1067,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.748,0.574,0.0269,1.32,0.062,4,0.293,1.62,0.0758,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2019-03-12,2018,6,24,71,1253,0.29,3,Normal,49,9,9,9,107,183,0.15,1070,0.85,1070,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.753,0.581,0.0272,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2019-03-13,2018,6,24,72,1250.1,0.29,3,Normal,49,9,9,9,107,183,0.15,1067,0.85,1067,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.748,0.574,0.0269,1.32,0.062,4,0.293,1.62,0.0758,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2019-03-14,2018,6,24,73,1241.4,0.29,3,Normal,49,9,9,9,107,183,0.15,1058,0.85,1058,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.736,0.554,0.026,1.29,0.0605,4,0.292,1.58,0.0741,19.8,0.954,0.98,0.935,48.9,48,192,4600
2019-03-15,2018,6,24,74,1232.8,0.3,3,Normal,49,9,9,9,107,183,0.15,1050,0.85,1050,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.723,0.535,0.025,1.26,0.0589,4,0.29,1.55,0.0724,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
2019-03-16,2018,6,24,75,1224.1,0.3,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2019-03-17,2018,6,24,76,1215.5,0.3,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.698,0.496,0.0232,1.19,0.0557,4,0.287,1.48,0.0691,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2019-03-18,2018,6,25,77,1207,0.3,3,Normal,49,9,9,9,107,183,0.15,1024,0.85,1024,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,48,47,188,4510
2019-03-19,2018,6,25,78,1192.8,0.3,3,Normal,49,9,9,9,107,183,0.15,1010,0.85,1010,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.665,0.445,0.0207,1.11,0.0516,4,0.282,1.39,0.0647,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2019-03-20,2018,6,25,79,1178.8,0.31,3,Normal,49,9,9,9,107,183,0.15,995.8,0.84,995.8,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.644,0.421,0.0195,1.06,0.0494,4,0.279,1.34,0.0624,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2019-03-21,2018,6,25,80,1164.8,0.31,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.504,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2019-03-22,2018,6,25,81,1150.9,0.31,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.666,0.472,0.0218,1.14,0.0526,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2019-03-23,2018,6,25,82,1137.2,0.31,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2019-03-24,2018,6,25,83,1123.5,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,994.5,0.89,994.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
