date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-03-25,2018,6,26,84,1115.4,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,986.4,0.88,986.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.614,0.416,0.0192,1.03,0.0474,4,0.275,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2019-03-26,2018,6,26,85,1107.3,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2019-03-27,2018,6,26,86,1104.6,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2019-03-28,2018,6,26,87,1101.9,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,972.9,0.88,972.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2019-03-29,2018,6,26,88,1104.6,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2019-03-30,2018,6,26,89,1112.7,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2019-03-31,2018,6,26,90,1120.8,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,991.8,0.89,991.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2019-04-01,2018,7,27,91,1129,0.31,4,Mod_Dry,45,11,10,10,72,148,0.13,981,0.87,981,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.621,0.414,0.0191,1.03,0.0477,4,0.274,1.31,0.0603,20.4,0.955,0.98,0.936,46.8,45.9,184,4410
2019-04-02,2018,7,27,92,1142.7,0.31,4,Mod_Dry,45,11,10,10,72,148,0.13,994.7,0.87,994.7,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.42,0.0194,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
2019-04-03,2018,7,27,93,1156.5,0.31,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.442,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2019-04-04,2018,7,27,94,1164.8,0.31,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.673,0.461,0.0214,1.13,0.0525,4,0.283,1.42,0.0657,20.2,0.955,0.98,0.936,48,47.1,188,4520
2019-04-05,2018,7,27,95,1173.2,0.31,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0222,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2019-04-06,2018,7,27,96,1181.6,0.31,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.5,190,4560
2019-04-07,2018,7,27,97,1195.7,0.3,4,Mod_Dry,45,11,10,10,72,148,0.12,1048,0.88,1048,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.718,0.53,0.0247,1.25,0.0581,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2019-04-08,2018,7,28,98,1204.2,0.3,4,Mod_Dry,45,11,10,10,72,148,0.12,1056,0.88,1056,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.731,0.549,0.0256,1.28,0.0597,4,0.291,1.57,0.0732,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2019-04-09,2018,7,28,99,1212.7,0.3,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.743,0.569,0.0265,1.31,0.0612,4,0.293,1.6,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2019-04-10,2018,7,28,100,1221.3,0.3,4,Mod_Dry,45,11,10,10,72,148,0.12,1073,0.88,1073,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.756,0.588,0.0275,1.34,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
2019-04-11,2018,7,28,101,1229.9,0.3,5,Dry,40,10,8,5,62,125,0.1,1105,0.9,1100,5,1,0,0,-5,9,41,10,8,0,71,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2019-04-12,2018,7,28,102,1232.8,0.3,5,Dry,40,10,8,5,62,125,0.1,1108,0.9,1100,8,2,0,0,-5,11,42,10,8,0,73,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2019-04-13,2018,7,28,103,1229.9,0.3,5,Dry,40,10,8,5,62,125,0.1,1105,0.9,1100,5,1,0,0,-5,9,41,10,8,0,71,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2019-04-14,2018,7,28,104,1227,0.3,5,Dry,40,10,8,5,62,125,0.1,1102,0.9,1100,2,0,0,0,-5,7,40,10,8,0,69,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2019-04-15,2018,7,29,105,1224.1,0.3,5,Dry,40,10,8,5,62,125,0.1,1099,0.9,1099,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.782,0.646,0.0302,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2019-04-16,2018,7,29,106,1221.3,0.3,5,Dry,40,10,8,5,62,125,0.1,1096,0.9,1096,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.778,0.64,0.0299,1.42,0.0662,4,0.299,1.72,0.0802,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2019-04-17,2018,7,29,107,1224.1,0.3,5,Dry,40,10,8,5,62,125,0.1,1099,0.9,1099,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.782,0.646,0.0302,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2019-04-18,2018,7,29,108,1221.3,0.3,5,Dry,40,10,8,5,62,125,0.1,1096,0.9,1096,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.778,0.64,0.0299,1.42,0.0662,4,0.299,1.72,0.0802,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2019-04-19,2018,7,29,109,1212.7,0.3,5,Dry,40,10,8,5,62,125,0.1,1088,0.9,1088,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.765,0.62,0.0289,1.39,0.0647,4,0.298,1.68,0.0785,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2019-04-20,2018,7,29,110,1204.2,0.3,5,Dry,40,10,8,5,62,125,0.1,1079,0.9,1079,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.753,0.601,0.028,1.35,0.0631,4,0.296,1.65,0.0769,19.8,0.955,0.98,0.935,50,48.2,193,4630
2019-04-21,2018,7,29,111,1195.7,0.3,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.74,0.582,0.0271,1.32,0.0616,4,0.294,1.62,0.0752,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2019-04-22,2018,7,30,112,1187.2,0.3,5,Dry,40,10,8,5,62,125,0.1,1062,0.9,1062,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.728,0.563,0.0262,1.29,0.06,4,0.292,1.58,0.0736,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2019-04-23,2018,7,30,113,1178.8,0.31,5,Dry,40,10,8,5,62,125,0.11,1054,0.89,1054,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.716,0.544,0.0253,1.26,0.0585,4,0.291,1.55,0.072,20,0.955,0.98,0.936,49.3,48.2,193,4630
2019-04-24,2018,7,30,114,1164.8,0.31,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.695,0.513,0.0237,1.21,0.056,4,0.288,1.5,0.0693,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2019-04-25,2018,7,30,115,1150.9,0.31,5,Dry,40,10,8,5,62,125,0.11,1026,0.89,1026,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.675,0.481,0.0223,1.16,0.0535,4,0.285,1.44,0.0667,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2019-04-26,2018,7,30,116,1137.2,0.31,5,Dry,40,10,8,5,62,125,0.11,1012,0.89,1012,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.655,0.45,0.0208,1.11,0.051,4,0.282,1.39,0.064,20.3,0.955,0.98,0.936,48.1,47.1,189,4520
2019-04-27,2018,7,30,117,1123.5,0.32,5,Dry,40,10,8,5,62,125,0.11,998.5,0.89,998.5,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.635,0.422,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4480
2019-04-28,2018,7,30,118,1110,0.32,5,Dry,40,10,8,5,62,125,0.11,985,0.89,985,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.2,185,4440
2019-04-29,2018,7,31,119,1096.6,0.32,5,Dry,40,10,8,5,62,125,0.11,971.6,0.89,971.6,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.597,0.409,0.0188,1.01,0.0462,4,0.27,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4390
2019-04-30,2018,7,31,120,1083.3,0.32,5,Dry,40,10,8,5,62,125,0.12,958.3,0.89,958.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.585,0.403,0.0184,0.988,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2019-05-01,2018,8,31,121,1070.1,0.33,5,Dry,42,9,8,6,82,147,0.14,923.1,0.86,923.1,0,0,0,0,-6,6,42,9,8,0,88,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0546,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2019-05-02,2018,8,31,122,1062.3,0.33,5,Dry,42,9,8,6,82,147,0.14,915.3,0.86,915.3,0,0,0,0,-6,6,42,9,8,0,88,974,990,968.1,21.9,0.547,0.382,0.0174,0.929,0.0424,4,0.251,1.18,0.0539,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2019-05-03,2018,8,31,123,1054.4,0.33,5,Dry,42,9,8,6,82,147,0.14,907.4,0.86,907.4,0,0,0,0,-6,6,42,9,8,0,88,966,990,968.1,21.9,0.54,0.378,0.0172,0.918,0.0419,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2019-05-04,2018,8,31,124,1046.7,0.33,5,Dry,42,9,8,6,82,147,0.14,899.7,0.86,899.7,0,0,0,0,-6,6,42,9,8,0,88,959,990,968,22,0.532,0.374,0.0171,0.907,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.8,43,172,4120
2019-05-05,2018,8,31,125,1039,0.33,5,Dry,42,9,8,6,82,147,0.14,892,0.86,892,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.525,0.371,0.0169,0.896,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2019-05-06,2018,8,32,126,1031.3,0.33,5,Dry,42,9,8,6,82,147,0.14,884.3,0.86,884.3,0,0,0,0,-6,6,42,9,8,0,88,943,990,968,22,0.518,0.367,0.0167,0.885,0.0402,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2019-05-07,2018,8,32,127,1023.7,0.34,5,Dry,42,9,8,6,82,147,0.14,876.7,0.86,876.7,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.511,0.363,0.0165,0.875,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2019-05-08,2018,8,32,128,1016.1,0.34,5,Dry,42,9,8,6,82,147,0.14,869.1,0.85,869.1,0,0,0,0,-6,6,42,9,8,0,88,928,990,968,22,0.505,0.36,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2019-05-09,2018,8,32,129,1003.6,0.34,5,Dry,42,9,8,6,82,147,0.15,856.6,0.85,856.6,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2019-05-10,2018,8,32,130,991.23,0.34,5,Dry,42,9,8,6,82,147,0.15,844.2,0.85,844.2,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.482,0.348,0.0157,0.829,0.0375,4,0.227,1.06,0.0477,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2019-05-11,2018,8,32,131,979,0.35,5,Dry,42,9,8,6,82,147,0.15,832,0.85,832,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.471,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.2,40.3,161,3870
2019-05-12,2018,8,32,132,966.93,0.35,5,Dry,42,9,8,6,82,147,0.15,819.9,0.85,819.9,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.795,0.0358,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2019-05-13,2018,8,33,133,955.01,0.35,5,Dry,42,9,8,6,82,147,0.15,808,0.85,808,0,0,0,0,-6,6,42,9,8,0,88,867,990,967.7,22.3,0.449,0.33,0.0148,0.779,0.035,4,0.215,0.994,0.0446,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2019-05-14,2018,8,33,134,943.24,0.35,5,Dry,42,9,8,6,82,147,0.16,796.2,0.84,796.2,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2019-05-15,2018,8,33,135,927.06,0.36,5,Dry,42,9,8,6,82,147,0.16,780.1,0.84,780.1,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2019-05-16,2018,8,33,136,911.22,0.36,5,Dry,42,9,8,6,82,147,0.16,764.2,0.84,764.2,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2019-05-17,2018,8,33,137,895.74,0.37,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2019-05-18,2018,8,33,138,880.66,0.37,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2019-05-19,2018,8,33,139,865.99,0.38,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2019-05-20,2018,8,34,140,851.78,0.38,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2019-05-21,2018,8,34,141,838.06,0.39,5,Dry,42,9,8,6,82,147,0.17,691.1,0.82,691.1,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.615,0.0271,3,0.253,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2019-05-22,2018,8,34,142,824.89,0.39,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
2019-05-23,2018,8,34,143,812.34,0.4,5,Dry,42,9,8,6,82,147,0.18,665.3,0.82,665.3,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2019-05-24,2018,8,34,144,800.52,0.4,5,Dry,42,9,8,6,82,147,0.18,653.5,0.82,653.5,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2019-05-25,2018,8,34,145,789.56,0.41,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2019-05-26,2018,8,34,146,779.74,0.41,5,Dry,42,9,8,6,82,147,0.19,632.7,0.81,632.7,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00973,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2019-05-27,2018,8,35,147,771.69,0.42,5,Dry,42,9,8,6,82,147,0.19,624.7,0.81,624.7,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2019-05-28,2018,8,35,148,761.29,0.42,5,Dry,42,9,8,6,82,147,0.19,614.3,0.81,614.3,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2019-05-29,2018,8,35,149,748.99,0.43,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
2019-05-30,2018,8,35,150,736.14,0.43,5,Dry,42,9,8,6,82,147,0.2,589.1,0.8,589.1,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.2,40.4,121,2910
2019-05-31,2018,8,35,151,723.28,0.44,5,Dry,42,9,8,6,82,147,0.2,576.3,0.8,576.3,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.288,0.186,0.00801,0.473,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,119,2840
2019-06-01,2018,9,35,152,710.98,0.44,5,Dry,39,9,7,5,59,119,0.17,592,0.83,592,0,0,0,0,-5,5,39,9,7,0,64,647,990,966.7,23.3,0.294,0.196,0.00845,0.491,0.0211,3,0.209,0.7,0.0301,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2019-06-02,2018,9,35,153,699.77,0.45,5,Dry,39,9,7,5,59,119,0.17,580.8,0.83,580.8,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00811,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2019-06-03,2018,9,36,154,688.01,0.45,5,Dry,39,9,7,5,59,119,0.17,569,0.83,569,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00776,0.462,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2019-06-04,2018,9,36,155,676.25,0.45,5,Dry,39,9,7,5,59,119,0.18,557.3,0.82,557.3,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.00741,0.448,0.0191,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2019-06-05,2018,9,36,156,664.49,0.46,5,Dry,39,9,7,5,59,119,0.18,545.5,0.82,545.5,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00706,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2019-06-06,2018,9,36,157,653.28,0.46,5,Dry,39,9,7,5,59,119,0.18,534.3,0.82,534.3,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00672,0.419,0.0179,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.923,38,36.9,111,2650
2019-06-07,2018,9,36,158,643.17,0.47,5,Dry,39,9,7,5,59,119,0.18,524.2,0.81,524.2,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00642,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2019-06-08,2018,9,36,159,632.5,0.47,5,Dry,39,9,7,5,59,119,0.19,513.5,0.81,513.5,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00611,0.394,0.0167,3,0.174,0.567,0.0241,23,0.948,0.97,0.919,36.6,35.5,106,2560
2019-06-09,2018,9,36,160,621.84,0.48,5,Dry,39,9,7,5,59,119,0.19,502.8,0.81,502.8,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.0058,0.38,0.0161,3,0.169,0.549,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2019-06-10,2018,9,37,161,611.72,0.48,5,Dry,39,9,7,5,59,119,0.2,492.7,0.81,492.7,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00556,0.369,0.0156,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.2,34.2,102,2460
2019-06-11,2018,9,37,162,602.7,0.49,5,Dry,39,9,7,5,59,119,0.2,483.7,0.8,483.7,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2019-06-12,2018,9,37,163,593.13,0.49,5,Dry,39,9,7,5,59,119,0.2,474.1,0.8,474.1,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2019-06-13,2018,9,37,164,583.56,0.5,5,Dry,39,9,7,5,59,119,0.2,464.6,0.8,464.6,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-06-14,2018,9,37,165,573.99,0.5,5,Dry,39,9,7,5,59,119,0.21,455,0.79,455,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-06-15,2018,9,37,166,564.96,0.5,5,Dry,39,9,7,5,59,119,0.21,446,0.79,446,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00459,0.322,0.0135,2,0.244,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2300
2019-06-16,2018,9,37,167,557.03,0.51,5,Dry,39,9,7,5,59,119,0.21,438,0.79,438,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47,94.1,2260
2019-06-17,2018,9,38,168,548.56,0.51,5,Dry,39,9,7,5,59,119,0.22,429.6,0.78,429.6,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00425,0.308,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2019-06-18,2018,9,38,169,540.08,0.52,5,Dry,39,9,7,5,59,119,0.22,421.1,0.78,421.1,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.204,0.0977,0.00408,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
2019-06-19,2018,9,38,170,531.6,0.52,5,Dry,39,9,7,5,59,119,0.22,412.6,0.78,412.6,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0937,0.0039,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2019-06-20,2018,9,38,171,523.67,0.53,5,Dry,39,9,7,5,59,119,0.23,404.7,0.77,404.7,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.09,0.00374,0.288,0.012,2,0.216,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2019-06-21,2018,9,38,172,515.74,0.53,5,Dry,39,9,7,5,59,119,0.23,396.7,0.77,396.7,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0863,0.00358,0.281,0.0117,2,0.21,0.492,0.0204,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
2019-06-22,2018,9,38,173,508.91,0.54,5,Dry,39,9,7,5,59,119,0.23,389.9,0.77,389.9,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.083,0.00344,0.276,0.0114,2,0.206,0.481,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
2019-06-23,2018,9,38,174,501.53,0.54,5,Dry,39,9,7,5,59,119,0.24,382.5,0.76,382.5,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0796,0.0033,0.27,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2019-06-24,2018,9,39,175,494.14,0.54,5,Dry,39,9,7,5,59,119,0.24,375.1,0.76,375.1,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0761,0.00315,0.263,0.0109,2,0.196,0.459,0.019,23.7,0.952,0.979,0.932,41.5,40.7,81.3,1950
2019-06-25,2018,9,39,176,486.76,0.55,5,Dry,39,9,7,5,59,119,0.24,367.8,0.76,367.8,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0726,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.7,39.8,79.7,1910
2019-06-26,2018,9,39,177,479.38,0.55,5,Dry,39,9,7,5,59,119,0.25,360.4,0.75,360.4,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0691,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78,1870
2019-06-27,2018,9,39,178,472.54,0.56,5,Dry,39,9,7,5,59,119,0.25,353.5,0.75,353.5,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00271,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2019-06-28,2018,9,39,179,465.71,0.56,5,Dry,39,9,7,5,59,119,0.26,346.7,0.74,346.7,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0626,0.00258,0.24,0.00987,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.5,74.9,1800
2019-06-29,2018,9,39,180,459.96,0.57,5,Dry,39,9,7,5,59,119,0.26,341,0.74,341,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0599,0.00246,0.235,0.00967,2,0.173,0.408,0.0168,23.9,0.947,0.971,0.92,37.9,36.8,73.6,1770
2019-06-30,2018,9,39,181,453.67,0.57,5,Dry,39,9,7,5,59,119,0.26,334.7,0.74,334.7,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.057,0.00234,0.23,0.00944,2,0.168,0.398,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2019-07-01,2018,10,40,182,446.29,0.57,4,Mod_Dry,42,9,8,6,70,135,0.3,311.3,0.7,311.3,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0459,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2019-07-02,2018,10,40,183,439.46,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,304.5,0.69,304.5,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0427,0.00175,0.207,0.00846,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
2019-07-03,2018,10,40,184,432.62,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,297.6,0.69,297.6,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00161,0.201,0.00821,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2019-07-04,2018,10,40,185,426.88,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2019-07-05,2018,10,40,186,420.59,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,285.6,0.68,285.6,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.6,1480
2019-07-06,2018,10,40,187,414.3,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,279.3,0.67,279.3,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0308,0.00126,0.186,0.00757,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.2,1450
2019-07-07,2018,10,40,188,408.01,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,273,0.67,273,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0279,0.00113,0.181,0.00735,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.4,58.9,1410
2019-07-08,2018,10,41,189,402.27,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,267.3,0.66,267.3,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2019-07-09,2018,10,41,190,396.53,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,261.5,0.66,261.5,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0224,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2019-07-10,2018,10,41,191,391.88,0.62,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2019-07-11,2018,10,41,192,386.68,0.62,5,Dry,37,8,6,4,53,108,0.28,278.7,0.72,278.7,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0305,0.00124,0.182,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
2019-07-12,2018,10,41,193,381.49,0.63,5,Dry,37,8,6,4,53,108,0.28,273.5,0.72,273.5,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.0281,0.00114,0.178,0.00721,2,0.127,0.305,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
2019-07-13,2018,10,41,194,376.29,0.63,5,Dry,37,8,6,4,53,108,0.29,268.3,0.71,268.3,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0256,0.00104,0.174,0.00703,2,0.124,0.297,0.012,24.4,0.934,0.97,0.905,30,29.1,58.2,1400
2019-07-14,2018,10,41,195,371.1,0.64,5,Dry,37,8,6,4,53,108,0.29,263.1,0.71,263.1,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0232,0.000937,0.17,0.00685,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57.1,1370
2019-07-15,2018,10,42,196,365.9,0.64,5,Dry,37,8,6,4,53,108,0.29,257.9,0.7,257.9,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0207,0.000837,0.165,0.00667,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
2019-07-16,2018,10,42,197,361.25,0.65,5,Dry,37,8,6,4,53,108,0.3,253.3,0.7,253.3,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0185,0.000748,0.161,0.00651,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
2019-07-17,2018,10,42,198,356.6,0.65,5,Dry,37,8,6,4,53,108,0.3,248.6,0.7,248.6,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00637,2,0.11,0.268,0.0108,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2019-07-18,2018,10,42,199,351.96,0.65,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2019-07-19,2018,10,42,200,347.31,0.66,5,Dry,37,8,6,4,53,108,0.31,239.3,0.69,239.3,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1240
2019-07-20,2018,10,42,201,343.75,0.66,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2019-07-21,2018,10,42,202,339.65,0.67,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2019-07-22,2018,10,43,203,335.55,0.67,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2019-07-23,2018,10,43,204,331.45,0.68,5,Dry,37,8,6,4,53,108,0.33,223.4,0.67,223.4,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-07-24,2018,10,43,205,327.35,0.68,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2019-07-25,2018,10,43,206,323.24,0.69,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2019-07-26,2018,10,43,207,319.14,0.69,5,Dry,37,8,6,4,53,108,0.34,211.1,0.66,211.1,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2019-07-27,2018,10,43,208,315.59,0.7,5,Dry,37,8,6,4,53,108,0.34,207.6,0.66,207.6,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
2019-07-28,2018,10,43,209,312.03,0.7,5,Dry,37,8,6,4,53,108,0.35,204,0.65,204,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.2,46.2,1110
2019-07-29,2018,10,44,210,308.48,0.71,5,Dry,37,8,6,4,53,108,0.35,200.5,0.65,200.5,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2019-07-30,2018,10,44,211,304.92,0.71,5,Dry,37,8,6,4,53,108,0.35,196.9,0.65,196.9,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.6,44.6,1070
2019-07-31,2018,10,44,212,301.37,0.72,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2019-08-01,2018,11,44,213,297.82,0.73,5,Dry,34,7,5,3,44,93,0.31,204.8,0.69,204.8,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00546,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2019-08-02,2018,11,44,214,294.26,0.73,5,Dry,34,7,5,3,44,93,0.32,201.3,0.68,201.3,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-08-03,2018,11,44,215,290.16,0.74,5,Dry,34,7,5,3,44,93,0.32,197.2,0.68,197.2,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00532,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
2019-08-04,2018,11,44,216,286.06,0.75,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2019-08-05,2018,11,45,217,282.5,0.75,5,Dry,34,7,5,3,44,93,0.33,189.5,0.67,189.5,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00518,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43,43,1030
2019-08-06,2018,11,45,218,278.95,0.76,5,Dry,34,7,5,3,44,93,0.33,185.9,0.67,185.9,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2019-08-07,2018,11,45,219,275.39,0.77,5,Dry,34,7,5,3,44,93,0.34,182.4,0.66,182.4,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
2019-08-08,2018,11,45,220,271.84,0.78,5,Dry,34,7,5,3,44,93,0.34,178.8,0.66,178.8,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2019-08-09,2018,11,45,221,269.38,0.79,5,Dry,34,7,5,3,44,93,0.34,176.4,0.66,176.4,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00495,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2019-08-10,2018,11,45,222,266.37,0.79,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2019-08-11,2018,11,45,223,263.36,0.8,5,Dry,34,7,5,3,44,93,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00484,1,0.172,0.295,0.0117,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2019-08-12,2018,11,46,224,260.35,0.81,5,Dry,34,7,5,3,44,93,0.36,167.3,0.64,167.3,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00997,0.000395,0.121,0.00478,1,0.168,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2019-08-13,2018,11,46,225,257.35,0.82,5,Dry,34,7,5,3,44,93,0.36,164.3,0.64,164.3,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2019-08-14,2018,11,46,226,254.34,0.83,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2019-08-15,2018,11,46,227,251.33,0.84,5,Dry,34,7,5,3,44,93,0.37,158.3,0.63,158.3,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00921,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2019-08-16,2018,11,46,228,248.32,0.85,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2019-08-17,2018,11,46,229,245.32,0.85,5,Dry,34,7,5,3,44,93,0.38,152.3,0.62,152.3,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2019-08-18,2018,11,46,230,242.85,0.86,5,Dry,34,7,5,3,44,93,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2019-08-19,2018,11,47,231,240.39,0.87,5,Dry,34,7,5,3,44,93,0.39,147.4,0.61,147.4,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000326,0.112,0.00442,1,0.141,0.254,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2019-08-20,2018,11,47,232,237.93,0.88,5,Dry,34,7,5,3,44,93,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00807,0.000318,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2019-08-21,2018,11,47,233,235.47,0.88,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2019-08-22,2018,11,47,234,233.01,0.89,5,Dry,34,7,5,3,44,93,0.4,140,0.6,140,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00765,0.000301,0.109,0.00428,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2019-08-23,2018,11,47,235,230.55,0.9,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2019-08-24,2018,11,47,236,228.09,0.9,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00723,0.000284,0.107,0.00419,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2019-08-25,2018,11,47,237,225.63,0.91,5,Dry,34,7,5,3,44,93,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00702,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2019-08-26,2018,11,48,238,223.17,0.91,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00681,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2019-08-27,2018,11,48,239,221.8,0.91,5,Dry,34,7,5,3,44,93,0.42,128.8,0.58,128.8,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2019-08-28,2018,11,48,240,219.89,0.92,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00654,0.000256,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2019-08-29,2018,11,48,241,217.97,0.92,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00637,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2019-08-30,2018,11,48,242,216.06,0.92,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00621,0.000243,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2019-08-31,2018,11,48,243,214.14,0.93,5,Dry,34,7,5,3,44,93,0.43,121.1,0.57,121.1,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2019-09-01,2018,12,48,244,211.14,0.93,5,Dry,30,6,4,2,30,72,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00416,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
2019-09-02,2018,12,49,245,208.67,0.93,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000288,0.105,0.00412,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2019-09-03,2018,12,49,246,206.21,0.94,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2019-09-04,2018,12,49,247,203.75,0.94,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00695,0.000272,0.103,0.00403,1,0.12,0.223,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2019-09-05,2018,12,49,248,201.29,0.94,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
2019-09-06,2018,12,49,249,198.83,0.95,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2019-09-07,2018,12,49,250,196.37,0.95,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00632,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2019-09-08,2018,12,49,251,193.91,0.95,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2019-09-09,2018,12,50,252,192.54,0.95,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2019-09-10,2018,12,50,253,190.63,0.95,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2019-09-11,2018,12,50,254,188.71,0.96,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2019-09-12,2018,12,50,255,186.8,0.96,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2019-09-13,2018,12,50,256,184.89,0.96,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2019-09-14,2018,12,50,257,182.97,0.96,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2019-09-15,2018,12,50,258,181.06,0.96,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2019-09-16,2018,12,51,259,179.14,0.97,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2019-09-17,2018,12,51,260,177.23,0.97,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2019-09-18,2018,12,51,261,175.32,0.97,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0906,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-09-19,2018,12,51,262,173.4,0.97,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-09-20,2018,12,51,263,171.49,0.97,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
2019-09-21,2018,12,51,264,170.12,0.97,5,Dry,30,6,4,2,30,72,0.42,98.12,0.58,98.12,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2019-09-22,2018,12,51,265,168.75,0.97,5,Dry,30,6,4,2,30,72,0.43,96.75,0.57,96.75,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2019-09-23,2018,12,52,266,167.39,0.98,5,Dry,30,6,4,2,30,72,0.43,95.39,0.57,95.39,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.158,0.00621,25.4,0.916,0.967,0.886,21.7,21,21,505
2019-09-24,2018,12,52,267,166.02,0.98,5,Dry,30,6,4,2,30,72,0.43,94.02,0.57,94.02,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2019-09-25,2018,12,52,268,164.65,0.98,5,Dry,30,6,4,2,30,72,0.44,92.65,0.56,92.65,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00601,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2019-09-26,2018,12,52,269,163.28,0.98,5,Dry,30,6,4,2,30,72,0.44,91.28,0.56,91.28,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000137,0.0854,0.00334,1,0.0657,0.151,0.00592,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2019-09-27,2018,12,52,270,161.92,0.98,5,Dry,30,6,4,2,30,72,0.45,89.92,0.56,89.92,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00582,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
2019-09-28,2018,12,52,271,160.55,0.98,5,Dry,30,6,4,2,30,72,0.45,88.55,0.55,88.55,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.062,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2019-09-29,2018,12,52,272,159.18,0.98,5,Dry,30,6,4,2,30,72,0.45,87.18,0.55,87.18,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2019-09-30,2018,12,53,273,157.82,0.98,5,Dry,30,6,4,2,30,72,0.46,85.82,0.54,85.82,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.083,0.00325,1,0.0584,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,457
2019-10-01,2019,1,1,274,156.45,0.98,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
2019-10-02,2019,1,1,275,155.08,0.98,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2019-10-03,2019,1,1,276,154.81,0.98,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2019-10-04,2019,1,1,277,153.99,0.98,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2019-10-05,2019,1,1,278,153.17,0.98,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2019-10-06,2019,1,1,279,152.35,0.99,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2019-10-07,2019,1,1,280,150.43,0.99,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2019-10-08,2019,1,2,281,149.07,0.99,5,Dry,24,4,2,2,20,52,0.35,97.07,0.65,97.07,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2019-10-09,2019,1,2,282,149.89,0.99,5,Dry,24,4,2,2,20,52,0.35,97.89,0.65,97.89,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-10-10,2019,1,2,283,153.44,0.98,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2019-10-11,2019,1,2,284,155.9,0.98,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2019-10-12,2019,1,2,285,156.17,0.98,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
2019-10-13,2019,1,2,286,155.35,0.98,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00342,1,0.082,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2019-10-14,2019,1,2,287,153.99,0.98,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2019-10-15,2019,1,3,288,152.62,0.99,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-10-16,2019,1,3,289,151.25,0.99,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2019-10-17,2019,1,3,290,149.89,0.99,5,Dry,24,4,2,2,20,52,0.35,97.89,0.65,97.89,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-10-18,2019,1,3,291,148.52,0.99,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2019-10-19,2019,1,3,292,146.6,0.99,5,Dry,24,4,2,2,20,52,0.35,94.6,0.65,94.6,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0702,0.154,0.00602,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
2019-10-20,2019,1,3,293,144.69,0.99,5,Dry,24,4,2,2,20,52,0.36,92.69,0.64,92.69,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0676,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2019-10-21,2019,1,3,294,142.78,0.99,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2019-10-22,2019,1,4,295,141.41,0.99,5,Dry,24,4,2,2,20,52,0.37,89.41,0.63,89.41,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2019-10-23,2019,1,4,296,140.04,0.99,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2019-10-24,2019,1,4,297,140.86,0.99,5,Dry,24,4,2,2,20,52,0.37,88.86,0.63,88.86,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.00013,0.0808,0.00317,1,0.0625,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.6,19.6,472
2019-10-25,2019,1,4,298,142.23,0.99,5,Dry,24,4,2,2,20,52,0.37,90.23,0.63,90.23,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2019-10-26,2019,1,4,299,142.5,0.99,5,Dry,24,4,2,2,20,52,0.36,90.5,0.64,90.5,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00344,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2019-10-27,2019,1,4,300,143.32,0.99,5,Dry,24,4,2,2,20,52,0.36,91.32,0.64,91.32,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
