date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-10-28,2019,1,4,301,142.5,0.99,5,Dry,24,4,2,2,20,52,0.36,90.5,0.64,90.5,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00344,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2019-10-29,2019,1,5,302,142.78,0.99,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2019-10-30,2019,1,5,303,143.05,0.99,5,Dry,24,4,2,2,20,52,0.36,91.05,0.64,91.05,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0817,0.00321,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2019-10-31,2019,1,5,304,141.14,0.99,5,Dry,24,4,2,2,20,52,0.37,89.14,0.63,89.14,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2019-11-01,2019,2,5,305,140.86,0.99,5,Dry,23,4,2,2,19,50,0.35,90.86,0.65,90.86,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0652,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2019-11-02,2019,2,5,306,141.68,0.99,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2019-11-03,2019,2,5,307,142.5,0.99,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2019-11-04,2019,2,5,308,142.78,0.99,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2019-11-05,2019,2,6,309,143.05,0.99,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2019-11-06,2019,2,6,310,143.87,0.99,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-11-07,2019,2,6,311,144.69,0.99,5,Dry,23,4,2,2,19,50,0.35,94.69,0.65,94.69,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2019-11-08,2019,2,6,312,148.24,0.99,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-11-09,2019,2,6,313,151.8,0.99,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2019-11-10,2019,2,6,314,152.07,0.99,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2019-11-11,2019,2,6,315,152.89,0.99,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2019-11-12,2019,2,7,316,153.17,0.98,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2019-11-13,2019,2,7,317,155.63,0.98,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2019-11-14,2019,2,7,318,158.64,0.98,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
2019-11-15,2019,2,7,319,157.82,0.98,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.0881,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2019-11-16,2019,2,7,320,160.28,0.98,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2019-11-17,2019,2,7,321,161.64,0.98,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2019-11-18,2019,2,7,322,163.56,0.98,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2019-11-19,2019,2,8,323,168.75,0.97,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2019-11-20,2019,2,8,324,170.12,0.97,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2019-11-21,2019,2,8,325,168.21,0.98,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2019-11-22,2019,2,8,326,170.12,0.97,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2019-11-23,2019,2,8,327,173.13,0.97,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2019-11-24,2019,2,8,328,172.31,0.97,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2019-11-25,2019,2,8,329,173.13,0.97,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2019-11-26,2019,2,9,330,177.23,0.97,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2019-11-27,2019,2,9,331,179.69,0.97,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2019-11-28,2019,2,9,332,180.51,0.97,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2019-11-29,2019,2,9,333,181.88,0.96,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2019-11-30,2019,2,9,334,183.24,0.96,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2019-12-01,2019,3,9,335,184.61,0.96,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2019-12-02,2019,3,9,336,188.17,0.96,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2019-12-03,2019,3,10,337,193.36,0.95,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2019-12-04,2019,3,10,338,198.01,0.95,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2019-12-05,2019,3,10,339,202.66,0.94,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2019-12-06,2019,3,10,340,206.21,0.94,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2019-12-07,2019,3,10,341,211.41,0.93,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2019-12-08,2019,3,10,342,213.87,0.93,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2019-12-09,2019,3,10,343,215.78,0.92,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2019-12-10,2019,3,11,344,217.7,0.92,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2019-12-11,2019,3,11,345,216.88,0.92,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2019-12-12,2019,3,11,346,218.79,0.92,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2019-12-13,2019,3,11,347,221.25,0.91,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2019-12-14,2019,3,11,348,223.17,0.91,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2019-12-15,2019,3,11,349,227.27,0.9,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2019-12-16,2019,3,11,350,231.92,0.89,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2019-12-17,2019,3,12,351,236.57,0.88,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2019-12-18,2019,3,12,352,241.21,0.87,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2019-12-19,2019,3,12,353,243.67,0.86,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2019-12-20,2019,3,12,354,248.32,0.85,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2019-12-21,2019,3,12,355,255.16,0.83,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2019-12-22,2019,3,12,356,261.45,0.81,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2019-12-23,2019,3,12,357,265.55,0.8,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2019-12-24,2019,3,13,358,269.1,0.79,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2019-12-25,2019,3,13,359,272.66,0.78,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2019-12-26,2019,3,13,360,280.04,0.76,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2019-12-27,2019,3,13,361,290.71,0.74,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2019-12-28,2019,3,13,362,301.37,0.72,5,Dry,26,4,3,2,24,59,0.2,242.4,0.8,242.4,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0164,0.000652,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2019-12-29,2019,3,13,363,310.39,0.71,5,Dry,26,4,3,2,24,59,0.19,251.4,0.81,251.4,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0177,0.000705,0.154,0.00613,2,0.112,0.266,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55.1,1320
2019-12-30,2019,3,13,364,317.78,0.7,5,Dry,26,4,3,2,24,59,0.19,258.8,0.81,258.8,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0211,0.000845,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2019-12-31,2019,3,14,365,323.52,0.69,5,Dry,26,4,3,2,24,59,0.18,264.5,0.82,264.5,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0239,0.000955,0.164,0.00658,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.9,29,57.9,1390
2020-01-01,2019,4,14,1,330.35,0.68,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2020-01-02,2019,4,14,2,337.74,0.67,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2020-01-03,2019,4,14,3,343.48,0.66,5,Dry,29,5,4,2,33,73,0.21,270.5,0.79,270.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2020-01-04,2019,4,14,4,349.77,0.66,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2020-01-05,2019,4,14,5,355.51,0.65,5,Dry,29,5,4,2,33,73,0.2,282.5,0.8,282.5,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2020-01-06,2019,4,14,6,360.16,0.65,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2020-01-07,2019,4,15,7,363.71,0.64,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2020-01-08,2019,4,15,8,368.91,0.64,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2020-01-09,2019,4,15,9,373.56,0.63,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2020-01-10,2019,4,15,10,378.21,0.63,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2020-01-11,2019,4,15,11,382.85,0.62,5,Dry,29,5,4,2,33,73,0.19,309.9,0.81,309.9,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2020-01-12,2019,4,15,12,389.14,0.62,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2020-01-13,2019,4,15,13,394.89,0.61,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2020-01-14,2019,4,16,14,402.27,0.61,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2020-01-15,2019,4,16,15,410.74,0.6,5,Dry,29,5,4,2,33,73,0.18,337.7,0.82,337.7,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0584,0.00238,0.227,0.00923,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.5,1770
2020-01-16,2019,4,16,16,419.77,0.59,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2020-01-17,2019,4,16,17,430.43,0.59,5,Dry,29,5,4,2,33,73,0.17,357.4,0.83,357.4,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2020-01-18,2019,4,16,18,443.28,0.58,5,Dry,29,5,4,2,33,73,0.17,370.3,0.83,370.3,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2020-01-19,2019,4,16,19,455.59,0.57,5,Dry,29,5,4,2,33,73,0.16,382.6,0.84,382.6,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2020-01-20,2019,4,16,20,470.63,0.56,5,Dry,29,5,4,2,33,73,0.15,397.6,0.84,397.6,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0867,0.00357,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2020-01-21,2019,4,17,21,488.95,0.55,5,Dry,29,5,4,2,33,73,0.15,415.9,0.85,415.9,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0953,0.00394,0.291,0.012,2,0.223,0.514,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2020-01-22,2019,4,17,22,508.36,0.54,5,Dry,29,5,4,2,33,73,0.14,435.4,0.86,435.4,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.2,47.2,94.4,2270
2020-01-23,2019,4,17,23,527.78,0.52,5,Dry,29,5,4,2,33,73,0.14,454.8,0.86,454.8,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2020-01-24,2019,4,17,24,548.28,0.51,5,Dry,29,5,4,2,33,73,0.13,475.3,0.87,475.3,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2020-01-25,2019,4,17,25,569.34,0.5,5,Dry,29,5,4,2,33,73,0.13,496.3,0.87,496.3,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00559,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2020-01-26,2019,4,17,26,593.67,0.49,5,Dry,29,5,4,2,33,73,0.12,520.7,0.88,520.7,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00627,0.393,0.0166,3,0.177,0.57,0.024,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2020-01-27,2019,4,17,27,618.01,0.48,5,Dry,29,5,4,2,33,73,0.12,545,0.88,545,0,0,0,0,-2,2,29,5,4,0,35,583,990,966.4,23.6,0.258,0.165,0.00699,0.423,0.0179,3,0.188,0.611,0.0258,23,0.95,0.974,0.925,39,38,114,2730
2020-01-28,2019,4,18,28,641.8,0.47,5,Dry,29,5,4,2,33,73,0.11,568.8,0.89,568.8,0,0,0,0,-2,2,29,5,4,0,35,607,990,966.5,23.5,0.271,0.181,0.00769,0.452,0.0192,3,0.198,0.651,0.0277,22.9,0.952,0.977,0.93,40.5,39.6,119,2850
2020-01-29,2019,4,18,29,665.59,0.46,5,Dry,29,5,4,2,33,73,0.11,592.6,0.89,592.6,0,0,0,0,-2,2,29,5,4,0,35,631,990,966.6,23.4,0.285,0.197,0.0084,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,42,41.2,124,2970
2020-01-30,2019,4,18,30,691.57,0.45,5,Dry,29,5,4,2,33,73,0.11,618.6,0.89,618.6,0,0,0,0,-2,2,29,5,4,0,35,657,990,966.7,23.3,0.3,0.214,0.00918,0.514,0.022,3,0.221,0.735,0.0315,22.6,0.955,0.98,0.936,43.7,42.8,128,3080
2020-01-31,2019,4,18,31,719.73,0.44,5,Dry,29,5,4,2,33,73,0.1,646.7,0.9,646.7,0,0,0,0,-2,2,29,5,4,0,35,685,990,966.8,23.2,0.316,0.233,0.01,0.549,0.0236,3,0.234,0.782,0.0337,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2020-02-01,2019,5,18,32,747.89,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,642.9,0.86,642.9,0,0,0,0,-4,4,36,6,5,0,58,690,990,966.9,23.1,0.319,0.23,0.00997,0.549,0.0238,3,0.232,0.781,0.0338,22.3,0.956,0.98,0.937,44.9,44,132,3170
2020-02-02,2019,5,18,33,770.59,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2020-02-03,2019,5,18,34,789.56,0.41,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2020-02-04,2019,5,19,35,810.61,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,705.6,0.87,705.6,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.272,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2020-02-05,2019,5,19,36,834.24,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2020-02-06,2019,5,19,37,859.84,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2020-02-07,2019,5,19,38,887.07,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,782.1,0.88,782.1,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.731,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2020-02-08,2019,5,19,39,915.71,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2020-02-09,2019,5,19,40,950.28,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,845.3,0.89,845.3,0,0,0,0,-4,4,36,6,5,0,58,892,990,967.7,22.3,0.472,0.348,0.0156,0.82,0.0368,4,0.228,1.05,0.047,21.3,0.954,0.98,0.935,42,41.2,165,3950
2020-02-10,2019,5,19,41,986.32,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2020-02-11,2019,5,20,42,1028.8,0.34,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2020-02-12,2019,5,20,43,1072.7,0.33,3,Normal,43,7,5,4,78,137,0.13,935.7,0.87,935.7,0,0,0,0,-4,4,43,7,5,0,82,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,178,4260
2020-02-13,2019,5,20,44,1123.5,0.32,3,Normal,43,7,5,4,78,137,0.12,986.5,0.88,986.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2020-02-14,2019,5,20,45,1187.2,0.3,3,Normal,43,7,5,4,78,137,0.12,1050,0.89,1050,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.706,0.536,0.0249,1.24,0.0577,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.1,48.1,193,4620
2020-02-15,2019,5,20,46,1258.8,0.29,3,Normal,43,7,5,4,78,137,0.11,1122,0.89,1100,22,5,1,1,-3,18,48,8,6,1,96,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2020-02-16,2019,5,20,47,1338.8,0.28,3,Normal,43,7,5,4,78,137,0.1,1202,0.9,1100,102,23,3,3,-1,74,66,10,8,3,152,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2020-02-17,2019,5,20,48,1408.9,0.27,3,Normal,43,7,5,4,78,137,0.097,1272,0.9,1100,172,39,5,5,1,122,82,12,10,5,200,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2020-02-18,2019,5,21,49,1461.8,0.26,3,Normal,43,7,5,4,78,137,0.094,1325,0.91,1100,225,51,7,7,3,157,94,14,12,7,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2020-02-19,2019,5,21,50,1522.1,0.25,3,Normal,43,7,5,4,78,137,0.09,1385,0.91,1100,285,57,9,9,5,205,100,16,14,9,283,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-02-20,2019,5,21,51,1589.8,0.23,3,Normal,43,7,5,4,78,137,0.086,1453,0.91,1100,353,57,11,11,7,267,100,18,16,11,345,1230,990,969.8,20.2,0.903,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-02-21,2019,5,21,52,1658.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.098,1497,0.9,1100,397,51,10,12,7,317,100,18,19,12,410,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2020-02-22,2019,5,21,53,1722.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.094,1560,0.91,1100,460,51,10,14,9,376,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-02-23,2019,5,21,54,1786.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.091,1625,0.91,1100,525,51,10,16,11,437,100,18,23,16,530,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-02-24,2019,5,21,55,1845.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.088,1683,0.91,1100,583,51,10,18,12,492,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-02-25,2019,5,22,56,1904.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1742,0.92,1100,642,51,10,18,14,549,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2020-02-26,2019,5,22,57,1956.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.083,1795,0.92,1100,695,51,10,18,16,600,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2020-02-27,2019,5,22,58,2002.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.081,1841,0.92,1100,741,51,10,18,17,645,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2020-02-28,2019,5,22,59,2042.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.079,1880,0.92,1100,780,51,10,18,18,683,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-02-29,2019,5,22,60,2074.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2020-03-01,2019,6,22,61,2107.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.11,1868,0.89,1100,768,41,7,13,10,697,100,18,25,23,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-03-02,2019,6,22,62,2139.8,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1901,0.89,1100,801,41,7,13,11,729,100,18,25,24,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2020-03-03,2019,6,23,63,2172.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1934,0.89,1100,834,41,7,13,12,761,100,18,25,25,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-04,2019,6,23,64,2213.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1974,0.89,1100,874,41,7,13,13,800,100,18,25,26,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2020-03-05,2019,6,23,65,2253.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,2015,0.89,1100,915,41,7,13,14,840,100,18,25,27,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2020-03-06,2019,6,23,66,2287.1,0.15,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-03-07,2019,6,23,67,2320.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.1,2082,0.9,1100,982,41,7,13,16,905,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-03-08,2019,6,23,68,2354.5,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2115,0.9,1100,1020,41,7,13,17,937,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2020-03-09,2019,6,23,69,2396,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2157,0.9,1100,1060,41,7,13,19,977,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-03-10,2019,6,24,70,2445.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.098,2206,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2020-03-11,2019,6,24,71,2494.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.096,2256,0.9,1100,1160,41,7,13,22,1070,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-03-12,2019,6,24,72,2544.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.094,2306,0.91,1100,1210,41,7,13,23,1120,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-03-13,2019,6,24,73,2602.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.092,2364,0.91,1100,1260,41,7,13,25,1180,100,18,25,38,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2020-03-14,2019,6,24,74,2669.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-03-15,2019,6,24,75,2743.8,0.11,2,Mod_Wet,59,11,12,13,144,239,0.087,2505,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2020-03-16,2019,6,24,76,2827,0.11,2,Mod_Wet,59,11,12,13,144,239,0.085,2588,0.92,1100,1490,41,7,13,32,1400,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2020-03-17,2019,6,25,77,2911,0.1,2,Mod_Wet,59,11,12,13,144,239,0.082,2672,0.92,1100,1570,41,7,13,34,1480,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2020-03-18,2019,6,25,78,2987.6,0.098,2,Mod_Wet,59,11,12,13,144,239,0.08,2749,0.92,1100,1650,41,7,13,36,1550,100,18,25,49,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2020-03-19,2019,6,25,79,3056.6,0.093,2,Mod_Wet,59,11,12,13,144,239,0.078,2818,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2020-03-20,2019,6,25,80,3117.9,0.089,2,Mod_Wet,59,11,12,13,144,239,0.077,2879,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2020-03-21,2019,6,25,81,3179.6,0.084,2,Mod_Wet,59,11,12,13,144,239,0.075,2941,0.93,1100,1840,41,7,13,42,1740,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2020-03-22,2019,6,25,82,3241.6,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,3003,0.93,1100,1900,41,7,13,44,1800,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2020-03-23,2019,6,25,83,3295.6,0.075,2,Mod_Wet,59,11,12,13,144,239,0.072,3057,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2020-03-24,2019,6,26,84,3341.5,0.071,2,Mod_Wet,59,11,12,13,144,239,0.071,3102,0.93,1100,2000,41,7,13,47,1890,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2020-03-25,2019,6,26,85,3387.6,0.068,2,Mod_Wet,59,11,12,13,144,239,0.071,3149,0.93,1100,2050,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2020-03-26,2019,6,26,86,3433.8,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2020-03-27,2019,6,26,87,3480.3,0.061,2,Mod_Wet,59,11,12,13,144,239,0.069,3241,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2020-03-28,2019,6,26,88,3535.4,0.057,2,Mod_Wet,59,11,12,13,144,239,0.068,3296,0.93,1100,2200,41,7,13,53,2080,100,18,25,66,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2020-03-29,2019,6,26,89,3599.3,0.053,2,Mod_Wet,59,11,12,13,144,239,0.066,3360,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2020-03-30,2019,6,26,90,3672.1,0.049,2,Mod_Wet,59,11,12,13,144,239,0.065,3433,0.94,1100,2330,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2020-03-31,2019,6,27,91,3762.5,0.045,2,Mod_Wet,59,11,12,13,144,239,0.064,3524,0.94,1100,2420,41,7,13,60,2300,100,18,25,73,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2020-04-01,2019,7,27,92,3862.3,0.04,2,Mod_Wet,70,14,18,25,168,295,0.076,3567,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2020-04-02,2019,7,27,93,3971.6,0.035,2,Mod_Wet,70,14,18,25,168,295,0.074,3677,0.93,1100,2580,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2020-04-03,2019,7,27,94,4081.7,0.03,2,Mod_Wet,70,14,18,25,168,295,0.072,3787,0.93,1100,2690,30,4,7,55,2590,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2020-04-04,2019,7,27,95,4183.7,0.027,2,Mod_Wet,70,14,18,25,168,295,0.07,3889,0.93,1100,2790,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2020-04-05,2019,7,27,96,4286.4,0.024,2,Mod_Wet,70,14,18,25,168,295,0.069,3991,0.93,1100,2890,30,4,7,55,2800,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2020-04-06,2019,7,27,97,4389.8,0.021,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2020-04-07,2019,7,28,98,4466.6,0.019,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2020-04-08,2019,7,28,99,4543.8,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2020-04-09,2019,7,28,100,4612.1,0.015,2,Mod_Wet,70,14,18,25,168,295,0.064,4317,0.94,1100,3220,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2020-04-10,2019,7,28,101,4680.8,0.014,2,Mod_Wet,70,14,18,25,168,295,0.063,4386,0.94,1100,3290,30,4,7,55,3190,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.6,106,2550
2020-04-11,2019,7,28,102,4740.5,0.012,2,Mod_Wet,70,14,18,25,168,295,0.062,4446,0.94,1100,3350,30,4,7,55,3250,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.121,4,0.3,1.87,0.145,11.1,0.911,0.97,0.884,27.2,26.1,104,2500
2020-04-12,2019,7,28,103,4791.2,0.011,2,Mod_Wet,70,14,18,25,168,295,0.062,4496,0.94,1100,3400,30,4,7,55,3300,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2460
2020-04-13,2019,7,28,104,4842,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.061,4547,0.94,1100,3450,30,4,7,55,3350,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.879,26.7,25.2,101,2420
2020-04-14,2019,7,29,105,4883.7,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.06,4589,0.94,1100,3490,30,4,7,55,3390,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.904,0.97,0.877,26.4,24.8,99.2,2380
2020-04-15,2019,7,29,106,4916.2,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.06,4621,0.94,1100,3520,30,4,7,55,3430,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.902,0.97,0.874,26.2,24.5,98,2350
2020-04-16,2019,7,29,107,4948.8,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.06,4654,0.94,1100,3550,30,4,7,55,3460,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,26,24.2,96.8,2320
2020-04-17,2019,7,29,108,4981.4,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.059,4686,0.94,1100,3590,30,4,7,55,3490,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.8,23.9,95.6,2300
2020-04-18,2019,7,29,109,5004.7,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.059,4710,0.94,1100,3610,30,4,7,55,3510,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95,2280
2020-04-19,2019,7,29,110,5028,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.059,4733,0.94,1100,3630,30,4,7,55,3540,100,18,25,80,3710,1240,990,977.6,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.4,2260
2020-04-20,2019,7,29,111,5051.4,0.006,2,Mod_Wet,70,14,18,25,168,295,0.058,4756,0.94,1100,3660,30,4,7,55,3560,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.6,0.894,0.97,0.867,25.4,23.4,93.7,2250
2020-04-21,2019,7,30,112,5065.4,0.0058,1,Wet,84,14,20,27,219,364,0.072,4701,0.93,1100,3600,16,4,5,53,3520,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.3,93.3,2240
2020-04-22,2019,7,30,113,5070.1,0.0057,1,Wet,84,14,20,27,219,364,0.072,4706,0.93,1100,3610,16,4,5,53,3530,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.3,23.3,93.2,2240
2020-04-23,2019,7,30,114,5056.1,0.0059,1,Wet,84,14,20,27,219,364,0.072,4692,0.93,1100,3590,16,4,5,53,3510,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.6,2250
2020-04-24,2019,7,30,115,5032.7,0.0064,1,Wet,84,14,20,27,219,364,0.072,4669,0.93,1100,3570,16,4,5,53,3490,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.2,2260
2020-04-25,2019,7,30,116,5000,0.007,1,Wet,84,14,20,27,219,364,0.073,4636,0.93,1100,3540,16,4,5,53,3460,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.2,2280
2020-04-26,2019,7,30,117,4958.1,0.0078,1,Wet,84,14,20,27,219,364,0.073,4594,0.93,1100,3490,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.1,96.5,2320
2020-04-27,2019,7,30,118,4916.2,0.0085,1,Wet,84,14,20,27,219,364,0.074,4552,0.93,1100,3450,16,4,5,53,3370,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.902,0.97,0.874,26.2,24.5,98,2350
2020-04-28,2019,7,31,119,4865.2,0.0095,1,Wet,84,14,20,27,219,364,0.075,4501,0.93,1100,3400,16,4,5,53,3320,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,99.9,2400
2020-04-29,2019,7,31,120,4814.3,0.011,1,Wet,84,14,20,27,219,364,0.076,4450,0.92,1100,3350,16,4,5,53,3270,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2020-04-30,2019,7,31,121,4763.5,0.012,1,Wet,84,14,20,27,219,364,0.076,4400,0.92,1100,3300,16,4,5,53,3220,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.9,104,2480
2020-05-01,2019,8,31,122,4703.7,0.013,1,Wet,71,14,18,24,213,340,0.072,4364,0.93,1100,3260,29,4,7,56,3170,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2020-05-02,2019,8,31,123,4644.1,0.015,1,Wet,71,14,18,24,213,340,0.073,4304,0.93,1100,3200,29,4,7,56,3110,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2020-05-03,2019,8,31,124,4584.8,0.016,1,Wet,71,14,18,24,213,340,0.074,4245,0.93,1100,3150,29,4,7,56,3050,100,18,25,80,3260,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28,27.2,109,2610
2020-05-04,2019,8,31,125,4525.6,0.017,1,Wet,71,14,18,24,213,340,0.075,4186,0.93,1100,3090,29,4,7,56,2990,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2020-05-05,2019,8,32,126,4466.6,0.019,1,Wet,71,14,18,24,213,340,0.076,4127,0.92,1100,3030,29,4,7,56,2930,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2020-05-06,2019,8,32,127,4407.8,0.02,1,Wet,71,14,18,24,213,340,0.077,4068,0.92,1100,2970,29,4,7,56,2870,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2020-05-07,2019,8,32,128,4340.3,0.022,1,Wet,71,14,18,24,213,340,0.078,4000,0.92,1100,2900,29,4,7,56,2800,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2020-05-08,2019,8,32,129,4264,0.025,1,Wet,71,14,18,24,213,340,0.08,3924,0.92,1100,2820,29,4,7,56,2730,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2020-05-09,2019,8,32,130,4188.2,0.027,1,Wet,71,14,18,24,213,340,0.081,3848,0.92,1100,2750,29,4,7,56,2650,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2020-05-10,2019,8,32,131,4112.7,0.029,1,Wet,71,14,18,24,213,340,0.083,3773,0.92,1100,2670,29,4,7,56,2580,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2020-05-11,2019,8,32,132,4046.4,0.032,1,Wet,71,14,18,24,213,340,0.084,3706,0.92,1100,2610,29,4,7,54,2510,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2020-05-12,2019,8,33,133,3980.4,0.035,1,Wet,71,14,18,24,213,340,0.085,3640,0.92,1100,2540,29,4,7,52,2450,100,18,25,76,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2020-05-13,2019,8,33,134,3914.7,0.038,1,Wet,71,14,18,24,213,340,0.087,3575,0.91,1100,2480,29,4,7,50,2390,100,18,25,74,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2020-05-14,2019,8,33,135,3849.3,0.041,1,Wet,71,14,18,24,213,340,0.088,3509,0.91,1100,2410,29,4,7,48,2320,100,18,25,72,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2020-05-15,2019,8,33,136,3784.2,0.044,1,Wet,71,14,18,24,213,340,0.09,3444,0.91,1100,2340,29,4,7,46,2260,100,18,25,70,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2020-05-16,2019,8,33,137,3719.4,0.047,1,Wet,71,14,18,24,213,340,0.091,3379,0.91,1100,2280,29,4,7,44,2200,100,18,25,68,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2020-05-17,2019,8,33,138,3654.9,0.05,1,Wet,71,14,18,24,213,340,0.093,3315,0.91,1100,2220,29,4,7,42,2130,100,18,25,66,2350,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2020-05-18,2019,8,33,139,3590.7,0.054,1,Wet,71,14,18,24,213,340,0.095,3251,0.91,1100,2150,29,4,7,41,2070,100,18,25,65,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2020-05-19,2019,8,34,140,3526.9,0.058,1,Wet,71,14,18,24,213,340,0.096,3187,0.9,1100,2090,29,4,7,39,2010,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2020-05-20,2019,8,34,141,3463.3,0.062,1,Wet,71,14,18,24,213,340,0.098,3123,0.9,1100,2020,29,4,7,37,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2020-05-21,2019,8,34,142,3400.2,0.067,1,Wet,71,14,18,24,213,340,0.1,3060,0.9,1100,1960,29,4,7,35,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2020-05-22,2019,8,34,143,3337.3,0.072,1,Wet,71,14,18,24,213,340,0.1,2997,0.9,1100,1900,29,4,7,33,1820,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2020-05-23,2019,8,34,144,3274.8,0.077,1,Wet,71,14,18,24,213,340,0.1,2935,0.9,1100,1840,29,4,7,31,1760,100,18,25,55,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2020-05-24,2019,8,34,145,3196.1,0.083,1,Wet,71,14,18,24,213,340,0.11,2856,0.89,1100,1760,29,4,7,29,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2020-05-25,2019,8,34,146,3117.9,0.089,1,Wet,71,14,18,24,213,340,0.11,2778,0.89,1100,1680,29,4,7,26,1610,100,18,25,50,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2020-05-26,2019,8,35,147,3048.5,0.094,1,Wet,71,14,18,24,213,340,0.11,2708,0.89,1100,1610,29,4,7,24,1540,100,18,25,48,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
