date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-05-27,2019,8,35,148,2979.5,0.099,1,Wet,71,14,18,24,213,340,0.11,2639,0.89,1100,1540,29,4,7,22,1480,100,18,25,46,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2020-05-28,2019,8,35,149,2911,0.1,1,Wet,71,14,18,24,213,340,0.12,2571,0.88,1100,1470,29,4,7,20,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2020-05-29,2019,8,35,150,2842.9,0.11,1,Wet,71,14,18,24,213,340,0.12,2503,0.88,1100,1400,29,4,7,18,1350,100,18,25,42,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2020-05-30,2019,8,35,151,2783.3,0.11,1,Wet,71,14,18,24,213,340,0.12,2443,0.88,1100,1340,29,4,7,16,1290,100,18,25,40,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2020-05-31,2019,8,35,152,2724.1,0.12,1,Wet,71,14,18,24,213,340,0.13,2384,0.88,1100,1280,29,4,7,15,1230,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2020-06-01,2019,9,35,153,2665.2,0.12,1,Wet,67,13,15,17,181,293,0.11,2372,0.89,1100,1270,33,5,10,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2020-06-02,2019,9,36,154,2606.8,0.12,1,Wet,67,13,15,17,181,293,0.11,2314,0.89,1100,1210,33,5,10,19,1150,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2020-06-03,2019,9,36,155,2548.7,0.13,1,Wet,67,13,15,17,181,293,0.12,2256,0.89,1100,1160,33,5,10,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2020-06-04,2019,9,36,156,2491.1,0.13,1,Wet,67,13,15,17,181,293,0.12,2198,0.88,1100,1100,33,5,10,16,1030,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-06-05,2019,9,36,157,2441.5,0.13,1,Wet,67,13,15,17,181,293,0.12,2148,0.88,1100,1050,33,5,10,14,986,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2020-06-06,2019,9,36,158,2392.2,0.14,1,Wet,67,13,15,17,181,293,0.12,2099,0.88,1100,999,33,5,10,13,938,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-06-07,2019,9,36,159,2343.2,0.14,1,Wet,67,13,15,17,181,293,0.13,2050,0.88,1100,950,33,5,10,12,890,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2020-06-08,2019,9,36,160,2294.6,0.15,1,Wet,67,13,15,17,181,293,0.13,2002,0.87,1100,902,33,5,10,10,844,100,18,25,27,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2020-06-09,2019,9,37,161,2238.9,0.15,1,Wet,67,13,15,17,181,293,0.13,1946,0.87,1100,846,33,5,10,8,790,100,18,25,25,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2020-06-10,2019,9,37,162,2169,0.16,1,Wet,67,13,15,17,181,293,0.14,1876,0.86,1100,776,33,5,10,6,722,100,18,25,23,903,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-06-11,2019,9,37,163,2107.1,0.17,1,Wet,67,13,15,17,181,293,0.14,1814,0.86,1100,714,33,5,10,4,662,100,18,25,21,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-06-12,2019,9,37,164,2045.8,0.17,1,Wet,67,13,15,17,181,293,0.14,1753,0.86,1100,653,33,5,10,3,602,100,18,25,20,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2020-06-13,2019,9,37,165,1992.3,0.18,1,Wet,67,13,15,17,181,293,0.15,1699,0.85,1100,599,33,5,10,1,550,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2020-06-14,2019,9,37,166,1939.2,0.18,1,Wet,67,13,15,17,181,293,0.15,1646,0.85,1100,546,33,5,10,-1,499,100,18,25,16,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-06-15,2019,9,37,167,1886.7,0.19,1,Wet,67,13,15,17,181,293,0.15,1594,0.84,1100,494,33,5,10,-2,448,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2020-06-16,2019,9,38,168,1834.7,0.2,1,Wet,67,13,15,17,181,293,0.16,1542,0.84,1100,442,33,5,10,-4,398,100,18,25,13,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-06-17,2019,9,38,169,1790.1,0.2,1,Wet,67,13,15,17,181,293,0.16,1497,0.84,1100,397,33,5,10,-5,354,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-06-18,2019,9,38,170,1745.9,0.21,1,Wet,67,13,15,17,181,293,0.17,1453,0.83,1100,353,33,5,10,-6,311,100,18,25,11,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2020-06-19,2019,9,38,171,1702.2,0.22,1,Wet,67,13,15,17,181,293,0.17,1409,0.83,1100,309,33,5,9,-8,270,100,18,24,9,451,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2020-06-20,2019,9,38,172,1658.8,0.22,1,Wet,67,13,15,17,181,293,0.18,1366,0.82,1100,266,33,5,8,-9,229,100,18,23,8,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-06-21,2019,9,38,173,1622.5,0.23,1,Wet,67,13,15,17,181,293,0.18,1330,0.82,1100,230,33,5,7,-10,195,100,18,22,7,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2020-06-22,2019,9,38,174,1586.6,0.23,1,Wet,67,13,15,17,181,293,0.18,1294,0.81,1100,194,33,5,6,-11,161,100,18,21,6,342,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-06-23,2019,9,39,175,1551,0.24,1,Wet,67,13,15,17,181,293,0.19,1258,0.81,1100,158,33,5,5,-12,127,100,18,20,5,308,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-06-24,2019,9,39,176,1515.7,0.25,1,Wet,67,13,15,17,181,293,0.19,1223,0.81,1100,123,28,4,4,-13,100,95,17,19,4,281,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2020-06-25,2019,9,39,177,1480.8,0.25,1,Wet,67,13,15,17,181,293,0.2,1188,0.8,1100,88,20,3,3,-14,76,87,16,18,3,257,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.0741,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-06-26,2019,9,39,178,1446.2,0.26,1,Wet,67,13,15,17,181,293,0.2,1153,0.8,1100,53,12,2,2,-15,52,79,15,17,2,233,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-06-27,2019,9,39,179,1418.2,0.26,1,Wet,67,13,15,17,181,293,0.21,1125,0.79,1100,25,6,1,1,-16,33,73,14,16,1,214,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-06-28,2019,9,39,180,1384.3,0.27,1,Wet,67,13,15,17,181,293,0.21,1091,0.79,1091,0,0,0,0,-17,17,67,13,15,0,198,1190,990,969.1,20.9,0.825,0.629,0.0301,1.45,0.0696,4,0.298,1.75,0.0839,19.1,0.953,0.98,0.934,48.8,47.8,191,4590
2020-06-29,2019,9,39,181,1326.8,0.28,1,Wet,67,13,15,17,181,293,0.22,1034,0.78,1034,0,0,0,0,-17,17,67,13,15,0,198,1130,990,968.9,21.1,0.741,0.499,0.0237,1.24,0.0588,4,0.287,1.53,0.0724,19.5,0.954,0.98,0.935,47.3,46.3,185,4450
2020-06-30,2019,9,40,182,1276.4,0.29,1,Wet,67,13,15,17,181,293,0.23,983.4,0.77,983.4,0,0,0,0,-17,17,67,13,15,0,198,1080,990,968.8,21.2,0.667,0.415,0.0195,1.08,0.0509,4,0.274,1.36,0.0639,19.9,0.955,0.98,0.936,45.7,44.8,179,4300
2020-07-01,2019,10,40,183,1232.8,0.3,1,Wet,63,12,13,13,155,256,0.21,976.8,0.79,976.8,0,0,0,0,-13,13,63,12,13,0,168,1060,990,968.6,21.4,0.647,0.412,0.0193,1.06,0.0495,4,0.272,1.33,0.0623,20,0.955,0.98,0.936,45.8,44.9,180,4310
2020-07-02,2019,10,40,184,1190,0.3,1,Wet,63,12,13,13,155,256,0.21,934,0.79,934,0,0,0,0,-13,13,63,12,13,0,168,1020,990,968.5,21.5,0.59,0.391,0.0182,0.982,0.0456,4,0.258,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4170
2020-07-03,2019,10,40,185,1153.7,0.31,1,Wet,63,12,13,13,155,256,0.22,897.7,0.78,897.7,0,0,0,0,-13,13,63,12,13,0,168,986,990,968.4,21.6,0.557,0.373,0.0173,0.931,0.0431,4,0.245,1.18,0.0544,20.4,0.955,0.98,0.936,43,42.1,168,4040
2020-07-04,2019,10,40,186,1118.1,0.32,1,Wet,63,12,13,13,155,256,0.23,862.1,0.77,862.1,0,0,0,0,-13,13,63,12,13,0,168,950,990,968.3,21.7,0.525,0.356,0.0164,0.881,0.0405,4,0.233,1.11,0.0513,20.6,0.954,0.979,0.934,41.6,40.7,163,3910
2020-07-05,2019,10,40,187,1088.6,0.32,1,Wet,63,12,13,13,155,256,0.23,832.6,0.77,832.6,0,0,0,0,-13,13,63,12,13,0,168,921,990,968.2,21.8,0.498,0.342,0.0157,0.84,0.0385,4,0.223,1.06,0.0487,20.8,0.953,0.977,0.931,40.4,39.5,158,3790
2020-07-06,2019,10,40,188,1059.6,0.33,1,Wet,63,12,13,13,155,256,0.24,803.6,0.76,803.6,0,0,0,0,-13,13,63,12,13,0,168,892,990,968.1,21.9,0.471,0.328,0.015,0.799,0.0365,4,0.214,1.01,0.0462,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2020-07-07,2019,10,41,189,1031.3,0.33,1,Wet,63,12,13,13,155,256,0.25,775.3,0.75,775.3,0,0,0,0,-13,13,63,12,13,0,168,863,990,968,22,0.445,0.314,0.0143,0.759,0.0345,3,0.287,1.05,0.0476,21,0.956,0.98,0.937,50.8,48.2,145,3470
2020-07-08,2019,10,41,190,1008.6,0.34,1,Wet,63,12,13,13,155,256,0.25,752.6,0.75,752.6,0,0,0,0,-13,13,63,12,13,0,168,841,990,967.9,22.1,0.424,0.303,0.0137,0.728,0.033,3,0.281,1.01,0.0457,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2020-07-09,2019,10,41,191,986.32,0.34,1,Wet,63,12,13,13,155,256,0.26,730.3,0.74,730.3,0,0,0,0,-13,13,63,12,13,0,168,818,990,967.8,22.2,0.404,0.289,0.013,0.693,0.0313,3,0.271,0.964,0.0435,21.2,0.956,0.98,0.937,48.4,47.4,142,3410
2020-07-10,2019,10,41,192,964.53,0.35,1,Wet,63,12,13,13,155,256,0.27,708.5,0.73,708.5,0,0,0,0,-13,13,63,12,13,0,168,797,990,967.8,22.2,0.384,0.274,0.0123,0.658,0.0296,3,0.261,0.92,0.0414,21.3,0.956,0.98,0.937,47.2,46.3,139,3330
2020-07-11,2019,10,41,193,943.24,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
2020-07-12,2019,10,41,194,922.5,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,695.5,0.75,695.5,0,0,0,0,-11,11,58,11,11,0,147,776,990,967.6,22.4,0.367,0.266,0.0119,0.633,0.0282,3,0.255,0.888,0.0396,21.5,0.956,0.98,0.937,46.8,45.9,138,3300
2020-07-13,2019,10,41,195,906.76,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,679.8,0.75,679.8,0,0,0,0,-11,11,58,11,11,0,147,760,990,967.5,22.5,0.358,0.255,0.0114,0.613,0.0273,3,0.248,0.862,0.0383,21.6,0.957,0.98,0.937,45.9,45,135,3240
2020-07-14,2019,10,42,196,891.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,664.4,0.74,664.4,0,0,0,0,-11,11,58,11,11,0,147,744,990,967.5,22.5,0.35,0.245,0.0109,0.594,0.0264,3,0.241,0.836,0.0371,21.7,0.956,0.98,0.937,45.1,44.2,132,3180
2020-07-15,2019,10,42,197,876.42,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2020-07-16,2019,10,42,198,861.88,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2020-07-17,2019,10,42,199,847.8,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2020-07-18,2019,10,42,200,834.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2020-07-19,2019,10,42,201,821.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2020-07-20,2019,10,42,202,808.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,581.9,0.72,581.9,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.0083,0.492,0.0215,3,0.204,0.697,0.0305,22.2,0.953,0.976,0.93,40.2,39.2,118,2820
2020-07-21,2019,10,43,203,797.29,0.4,1,Wet,63,12,13,13,155,256,0.32,541.3,0.68,541.3,0,0,0,0,-13,13,63,12,13,0,168,629,990,967.1,22.9,0.284,0.163,0.0071,0.447,0.0195,3,0.186,0.633,0.0276,22.3,0.95,0.971,0.922,37.4,36.3,109,2620
2020-07-22,2019,10,43,204,786.62,0.41,1,Wet,63,12,13,13,155,256,0.33,530.6,0.68,530.6,0,0,0,0,-13,13,63,12,13,0,168,619,990,967,23,0.278,0.155,0.00677,0.434,0.0189,3,0.181,0.615,0.0268,22.3,0.949,0.97,0.921,36.8,35.7,107,2570
2020-07-23,2019,10,43,205,777.21,0.41,1,Wet,63,12,13,13,155,256,0.33,521.2,0.67,521.2,0,0,0,0,-13,13,63,12,13,0,168,609,990,967,23,0.273,0.149,0.00649,0.422,0.0184,3,0.177,0.599,0.0261,22.4,0.948,0.97,0.92,36.2,35.1,105,2530
2020-07-24,2019,10,43,206,770.32,0.42,1,Wet,63,12,13,13,155,256,0.33,514.3,0.67,514.3,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.145,0.00628,0.413,0.018,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.7,104,2500
2020-07-25,2019,10,43,207,762.39,0.42,1,Wet,63,12,13,13,155,256,0.34,506.4,0.66,506.4,0,0,0,0,-13,13,63,12,13,0,168,594,990,966.9,23.1,0.264,0.139,0.00604,0.404,0.0175,3,0.17,0.574,0.0249,22.5,0.947,0.97,0.918,35.2,34.2,103,2460
2020-07-26,2019,10,43,208,749.53,0.43,1,Wet,63,12,13,13,155,256,0.34,493.5,0.66,493.5,0,0,0,0,-13,13,63,12,13,0,168,582,990,966.9,23.1,0.257,0.132,0.00571,0.389,0.0168,2,0.276,0.665,0.0288,22.4,0.956,0.98,0.937,51.9,48.2,96.4,2310
2020-07-27,2019,10,43,209,738.32,0.43,1,Wet,63,12,13,13,155,256,0.35,482.3,0.65,482.3,0,0,0,0,-13,13,63,12,13,0,168,570,990,966.9,23.1,0.251,0.127,0.00547,0.377,0.0163,2,0.268,0.645,0.0279,22.5,0.957,0.98,0.937,50.9,48.2,96.4,2310
2020-07-28,2019,10,44,210,726.57,0.44,1,Wet,63,12,13,13,155,256,0.35,470.6,0.65,470.6,0,0,0,0,-13,13,63,12,13,0,168,559,990,966.8,23.2,0.244,0.121,0.00522,0.365,0.0157,2,0.26,0.625,0.027,22.6,0.957,0.98,0.938,49.8,48.2,96.4,2310
2020-07-29,2019,10,44,211,714.81,0.44,1,Wet,63,12,13,13,155,256,0.36,458.8,0.64,458.8,0,0,0,0,-13,13,63,12,13,0,168,547,990,966.8,23.2,0.237,0.116,0.00497,0.353,0.0152,2,0.252,0.605,0.026,22.6,0.957,0.98,0.938,48.8,47.8,95.6,2290
2020-07-30,2019,10,44,212,703.6,0.44,1,Wet,63,12,13,13,155,256,0.36,447.6,0.64,447.6,0,0,0,0,-13,13,63,12,13,0,168,536,990,966.7,23.3,0.231,0.11,0.00474,0.341,0.0147,2,0.245,0.586,0.0252,22.7,0.958,0.98,0.938,47.7,46.8,93.5,2240
2020-07-31,2019,10,44,213,693.48,0.45,1,Wet,63,12,13,13,155,256,0.37,437.5,0.63,437.5,0,0,0,0,-13,13,63,12,13,0,168,525,990,966.7,23.3,0.225,0.105,0.00452,0.331,0.0142,2,0.238,0.568,0.0244,22.8,0.957,0.98,0.938,46.7,45.8,91.6,2200
2020-08-01,2019,11,44,214,681.72,0.45,1,Wet,58,10,10,7,117,202,0.3,479.7,0.7,479.7,0,0,0,0,-7,7,58,10,10,0,124,558,990,966.6,23.4,0.243,0.125,0.00537,0.369,0.0158,2,0.266,0.635,0.0272,22.7,0.956,0.98,0.937,51.2,48.2,96.4,2310
2020-08-02,2019,11,44,215,670.51,0.46,1,Wet,58,10,10,7,117,202,0.3,468.5,0.7,468.5,0,0,0,0,-7,7,58,10,10,0,124,547,990,966.6,23.4,0.237,0.12,0.00513,0.357,0.0153,2,0.259,0.616,0.0263,22.8,0.957,0.98,0.938,50.1,48.2,96.4,2310
2020-08-03,2019,11,44,216,659.3,0.46,1,Wet,58,10,10,7,117,202,0.31,457.3,0.69,457.3,0,0,0,0,-7,7,58,10,10,0,124,535,990,966.5,23.5,0.231,0.115,0.00489,0.346,0.0147,2,0.251,0.597,0.0254,22.9,0.958,0.98,0.938,49.1,48.1,96.2,2310
2020-08-04,2019,11,45,217,649.18,0.47,1,Wet,58,10,10,7,117,202,0.31,447.2,0.69,447.2,0,0,0,0,-7,7,58,10,10,0,124,525,990,966.5,23.5,0.225,0.11,0.00468,0.335,0.0143,2,0.244,0.579,0.0247,22.9,0.958,0.98,0.939,48.1,47.2,94.4,2260
2020-08-05,2019,11,45,218,638.52,0.47,1,Wet,58,10,10,7,117,202,0.32,436.5,0.68,436.5,0,0,0,0,-7,7,58,10,10,0,124,515,990,966.5,23.5,0.219,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0238,23,0.957,0.98,0.938,47.1,46.1,92.3,2220
2020-08-06,2019,11,45,219,628.4,0.47,1,Wet,58,10,10,7,117,202,0.32,426.4,0.68,426.4,0,0,0,0,-7,7,58,10,10,0,124,504,990,966.4,23.6,0.214,0.1,0.00425,0.314,0.0133,2,0.23,0.544,0.0231,23,0.957,0.98,0.937,46.1,45.2,90.3,2170
2020-08-07,2019,11,45,220,618.28,0.48,1,Wet,58,10,10,7,117,202,0.33,416.3,0.67,416.3,0,0,0,0,-7,7,58,10,10,0,124,494,990,966.4,23.6,0.21,0.0955,0.00404,0.305,0.0129,2,0.223,0.529,0.0224,23.1,0.956,0.98,0.937,45.1,44.2,88.3,2120
2020-08-08,2019,11,45,221,609.26,0.48,1,Wet,58,10,10,7,117,202,0.33,407.3,0.67,407.3,0,0,0,0,-7,7,58,10,10,0,124,485,990,966.3,23.7,0.207,0.0912,0.00386,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,44.2,43.3,86.5,2080
2020-08-09,2019,11,45,222,599.69,0.49,1,Wet,58,10,10,7,117,202,0.34,397.7,0.66,397.7,0,0,0,0,-7,7,58,10,10,0,124,476,990,966.3,23.7,0.203,0.0867,0.00366,0.29,0.0122,2,0.211,0.501,0.0211,23.2,0.955,0.98,0.935,43.2,42.3,84.6,2030
2020-08-10,2019,11,45,223,590.12,0.49,1,Wet,58,10,10,7,117,202,0.34,388.1,0.66,388.1,0,0,0,0,-7,7,58,10,10,0,124,466,990,966.3,23.7,0.2,0.0822,0.00346,0.282,0.0119,2,0.204,0.487,0.0205,23.3,0.953,0.98,0.934,42.2,41.4,82.7,1990
2020-08-11,2019,11,46,224,581.1,0.5,1,Wet,58,10,10,7,117,202,0.35,379.1,0.65,379.1,0,0,0,0,-7,7,58,10,10,0,124,457,990,966.2,23.8,0.197,0.0779,0.00328,0.275,0.0116,2,0.198,0.473,0.0199,23.3,0.952,0.979,0.932,41.3,40.4,80.8,1940
2020-08-12,2019,11,46,225,573.17,0.5,1,Wet,58,10,10,7,117,202,0.35,371.2,0.65,371.2,0,0,0,0,-7,7,58,10,10,0,124,449,990,966.2,23.8,0.194,0.0742,0.00311,0.268,0.0113,2,0.193,0.461,0.0194,23.4,0.951,0.977,0.929,40.4,39.5,79,1900
2020-08-13,2019,11,46,226,564.69,0.5,1,Wet,58,10,10,7,117,202,0.36,362.7,0.64,362.7,0,0,0,0,-7,7,58,10,10,0,124,441,990,966.1,23.9,0.191,0.0702,0.00294,0.261,0.0109,2,0.187,0.449,0.0188,23.4,0.95,0.975,0.927,39.6,38.6,77.2,1850
2020-08-14,2019,11,46,227,556.21,0.51,1,Wet,58,10,10,7,117,202,0.36,354.2,0.64,354.2,0,0,0,0,-7,7,58,10,10,0,124,432,990,966.1,23.9,0.188,0.0662,0.00277,0.254,0.0106,2,0.182,0.436,0.0182,23.5,0.949,0.973,0.924,38.7,37.6,75.3,1810
2020-08-15,2019,11,46,228,547.74,0.51,1,Wet,58,10,10,7,117,202,0.37,345.7,0.63,345.7,0,0,0,0,-7,7,58,10,10,0,124,424,990,966.1,23.9,0.185,0.0622,0.0026,0.247,0.0103,2,0.176,0.423,0.0177,23.5,0.948,0.971,0.921,37.8,36.7,73.4,1760
2020-08-16,2019,11,46,229,539.81,0.52,1,Wet,58,10,10,7,117,202,0.37,337.8,0.63,337.8,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0584,0.00244,0.241,0.01,2,0.171,0.411,0.0172,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2020-08-17,2019,11,46,230,531.88,0.52,1,Wet,58,10,10,7,117,202,0.38,329.9,0.62,329.9,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.179,0.0547,0.00228,0.234,0.00976,2,0.165,0.399,0.0166,23.6,0.946,0.97,0.917,36.1,35,70,1680
2020-08-18,2019,11,47,231,525.04,0.53,1,Wet,58,10,10,7,117,202,0.39,323,0.61,323,0,0,0,0,-7,7,58,10,10,0,124,401,990,966,24,0.177,0.0515,0.00214,0.229,0.00951,2,0.161,0.389,0.0162,23.6,0.944,0.97,0.916,35.4,34.3,68.6,1650
2020-08-19,2019,11,47,232,517.66,0.53,1,Wet,58,10,10,7,117,202,0.39,315.7,0.61,315.7,0,0,0,0,-7,7,58,10,10,0,124,394,990,965.9,24.1,0.174,0.048,0.00199,0.222,0.00924,2,0.156,0.378,0.0157,23.7,0.943,0.97,0.915,34.6,33.6,67.1,1610
2020-08-20,2019,11,47,233,510.28,0.53,1,Wet,58,10,10,7,117,202,0.4,308.3,0.6,308.3,0,0,0,0,-7,7,58,10,10,0,124,386,990,965.9,24.1,0.172,0.0445,0.00185,0.216,0.00898,2,0.151,0.367,0.0152,23.7,0.942,0.97,0.914,33.8,32.8,65.6,1570
2020-08-21,2019,11,47,234,502.89,0.54,1,Wet,58,10,10,7,117,202,0.4,300.9,0.6,300.9,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.041,0.0017,0.21,0.00871,2,0.146,0.356,0.0147,23.8,0.941,0.97,0.913,33,32,64.1,1540
2020-08-22,2019,11,47,235,496.06,0.54,1,Wet,58,10,10,7,117,202,0.41,294.1,0.59,294.1,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0378,0.00156,0.205,0.00847,2,0.141,0.346,0.0143,23.8,0.94,0.97,0.911,32.3,31.3,62.6,1500
2020-08-23,2019,11,47,236,489.22,0.55,1,Wet,58,10,10,7,117,202,0.41,287.2,0.59,287.2,0,0,0,0,-7,7,58,10,10,0,124,365,990,965.8,24.2,0.164,0.0346,0.00143,0.199,0.00822,2,0.136,0.335,0.0139,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2020-08-24,2019,11,47,237,483.48,0.55,1,Wet,58,10,10,7,117,202,0.42,281.5,0.58,281.5,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0319,0.00132,0.194,0.00802,2,0.132,0.327,0.0135,23.9,0.937,0.97,0.909,30.9,30,60,1440
2020-08-25,2019,11,48,238,477.19,0.55,1,Wet,58,10,10,7,117,202,0.42,275.2,0.58,275.2,0,0,0,0,-7,7,58,10,10,0,124,353,990,965.7,24.3,0.16,0.0289,0.00119,0.189,0.0078,2,0.128,0.317,0.0131,23.9,0.936,0.97,0.908,30.2,29.3,58.6,1410
2020-08-26,2019,11,48,239,470.9,0.56,1,Wet,58,10,10,7,117,202,0.43,268.9,0.57,268.9,0,0,0,0,-7,7,58,10,10,0,124,347,990,965.7,24.3,0.158,0.0259,0.00107,0.184,0.00757,2,0.124,0.308,0.0127,24,0.934,0.97,0.906,29.5,28.6,57.3,1370
2020-08-27,2019,11,48,240,464.61,0.56,1,Wet,58,10,10,7,117,202,0.43,262.6,0.56,262.6,0,0,0,0,-7,7,58,10,10,0,124,341,990,965.7,24.3,0.156,0.023,0.000944,0.179,0.00735,2,0.12,0.298,0.0123,24,0.933,0.97,0.905,28.8,28,56,1340
2020-08-28,2019,11,48,241,458.32,0.57,1,Wet,58,10,10,7,117,202,0.44,256.3,0.56,256.3,0,0,0,0,-7,7,58,10,10,0,124,334,990,965.7,24.3,0.154,0.02,0.000821,0.174,0.00713,2,0.116,0.289,0.0119,24,0.931,0.97,0.904,28.2,27.3,54.6,1310
2020-08-29,2019,11,48,242,452.58,0.57,1,Wet,58,10,10,7,117,202,0.45,250.6,0.55,250.6,0,0,0,0,-7,7,58,10,10,0,124,329,990,965.6,24.4,0.151,0.0173,0.000709,0.169,0.00693,2,0.112,0.28,0.0115,24.1,0.93,0.97,0.902,27.5,26.7,53.4,1280
2020-08-30,2019,11,48,243,446.84,0.57,1,Wet,58,10,10,7,117,202,0.45,244.8,0.55,244.8,0,0,0,0,-7,7,58,10,10,0,124,323,990,965.6,24.4,0.149,0.0166,0.000679,0.166,0.00681,2,0.108,0.274,0.0112,24.1,0.928,0.97,0.9,26.9,26.1,52.1,1250
2020-08-31,2019,11,48,244,442.19,0.58,1,Wet,58,10,10,7,117,202,0.46,240.2,0.54,240.2,0,0,0,0,-7,7,58,10,10,0,124,318,990,965.6,24.4,0.148,0.0162,0.000662,0.164,0.00672,2,0.105,0.269,0.011,24.1,0.927,0.97,0.899,26.3,25.6,51.1,1230
2020-09-01,2019,12,49,245,436.99,0.58,1,Wet,48,8,7,4,79,146,0.33,291,0.67,291,0,0,0,0,-4,4,48,8,7,0,83,354,990,965.6,24.4,0.16,0.0363,0.00149,0.197,0.00806,2,0.139,0.336,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2020-09-02,2019,12,49,246,430.71,0.59,1,Wet,48,8,7,4,79,146,0.34,284.7,0.66,284.7,0,0,0,0,-4,4,48,8,7,0,83,348,990,965.5,24.5,0.158,0.0334,0.00136,0.192,0.00783,2,0.135,0.326,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.3,1470
2020-09-03,2019,12,49,247,424.42,0.59,1,Wet,48,8,7,4,79,146,0.34,278.4,0.66,278.4,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.0304,0.00124,0.186,0.00761,2,0.13,0.317,0.0129,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2020-09-04,2019,12,49,248,418.13,0.6,1,Wet,48,8,7,4,79,146,0.35,272.1,0.65,272.1,0,0,0,0,-4,4,48,8,7,0,83,335,990,965.5,24.5,0.154,0.0274,0.00112,0.181,0.00739,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2020-09-05,2019,12,49,249,411.84,0.6,1,Wet,48,8,7,4,79,146,0.35,265.8,0.65,265.8,0,0,0,0,-4,4,48,8,7,0,83,329,990,965.5,24.5,0.152,0.0245,0.000997,0.176,0.00717,2,0.122,0.298,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2020-09-06,2019,12,49,250,406.1,0.6,1,Wet,48,8,7,4,79,146,0.36,260.1,0.64,260.1,0,0,0,0,-4,4,48,8,7,0,83,323,990,965.4,24.6,0.15,0.0218,0.000886,0.171,0.00697,2,0.118,0.289,0.0118,24.3,0.932,0.97,0.904,28.9,28,56,1340
2020-09-07,2019,12,49,251,401.45,0.61,1,Wet,48,8,7,4,79,146,0.36,255.4,0.64,255.4,0,0,0,0,-4,4,48,8,7,0,83,318,990,965.4,24.6,0.148,0.0196,0.000796,0.167,0.00681,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2020-09-08,2019,12,50,252,396.25,0.61,1,Wet,48,8,7,4,79,146,0.37,250.3,0.63,250.3,0,0,0,0,-4,4,48,8,7,0,83,313,990,965.4,24.6,0.146,0.0171,0.000695,0.163,0.00663,2,0.111,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2020-09-09,2019,12,50,253,391.06,0.62,1,Wet,48,8,7,4,79,146,0.37,245.1,0.63,245.1,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000673,0.161,0.00653,2,0.108,0.269,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2020-09-10,2019,12,50,254,385.86,0.62,1,Wet,48,8,7,4,79,146,0.38,239.9,0.62,239.9,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.142,0.0161,0.000654,0.159,0.00643,2,0.104,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2020-09-11,2019,12,50,255,380.67,0.63,1,Wet,48,8,7,4,79,146,0.38,234.7,0.62,234.7,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000636,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2020-09-12,2019,12,50,256,376.02,0.63,1,Wet,48,8,7,4,79,146,0.39,230,0.61,230,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.000619,0.154,0.00624,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2020-09-13,2019,12,50,257,371.37,0.63,1,Wet,48,8,7,4,79,146,0.39,225.4,0.61,225.4,0,0,0,0,-4,4,48,8,7,0,83,288,990,965.3,24.7,0.137,0.0149,0.000602,0.152,0.00615,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2020-09-14,2019,12,50,258,367.82,0.64,1,Wet,48,8,7,4,79,146,0.4,221.8,0.6,221.8,0,0,0,0,-4,4,48,8,7,0,83,285,990,965.2,24.8,0.136,0.0146,0.00059,0.151,0.00608,1,0.242,0.393,0.0159,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2020-09-15,2019,12,51,259,363.71,0.64,1,Wet,48,8,7,4,79,146,0.4,217.7,0.6,217.7,0,0,0,0,-4,4,48,8,7,0,83,281,990,965.2,24.8,0.135,0.0143,0.000575,0.149,0.00601,1,0.236,0.385,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2020-09-16,2019,12,51,260,359.61,0.65,1,Wet,48,8,7,4,79,146,0.41,213.6,0.59,213.6,0,0,0,0,-4,4,48,8,7,0,83,277,990,965.2,24.8,0.133,0.0139,0.000561,0.147,0.00593,1,0.231,0.378,0.0152,24.4,0.957,0.98,0.938,49,48,48,1150
2020-09-17,2019,12,51,261,355.51,0.65,1,Wet,48,8,7,4,79,146,0.41,209.5,0.59,209.5,0,0,0,0,-4,4,48,8,7,0,83,273,990,965.2,24.8,0.132,0.0136,0.000546,0.145,0.00585,1,0.225,0.371,0.0149,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2020-09-18,2019,12,51,262,351.96,0.65,1,Wet,48,8,7,4,79,146,0.41,206,0.58,206,0,0,0,0,-4,4,48,8,7,0,83,269,990,965.2,24.8,0.13,0.0133,0.000534,0.144,0.00579,1,0.221,0.364,0.0147,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2020-09-19,2019,12,51,263,348.4,0.66,1,Wet,48,8,7,4,79,146,0.42,202.4,0.58,202.4,0,0,0,0,-4,4,48,8,7,0,83,265,990,965.1,24.9,0.129,0.013,0.000521,0.142,0.00572,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2020-09-20,2019,12,51,264,344.85,0.66,1,Wet,48,8,7,4,79,146,0.42,198.8,0.58,198.8,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0127,0.000509,0.141,0.00565,1,0.211,0.352,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
2020-09-21,2019,12,51,265,341.29,0.67,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-09-22,2019,12,52,266,337.74,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,199.7,0.59,199.7,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2020-09-23,2019,12,52,267,334.18,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2020-09-24,2019,12,52,268,330.63,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2020-09-25,2019,12,52,269,327.07,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2020-09-26,2019,12,52,270,323.52,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2020-09-27,2019,12,52,271,321.06,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2020-09-28,2019,12,52,272,318.05,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2020-09-29,2019,12,53,273,313.95,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2020-09-30,2019,12,53,274,311.49,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2020-10-01,2020,1,1,275,308.48,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,198.5,0.64,198.5,0,0,0,0,-3,3,41,6,4,0,59,249,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2020-10-02,2020,1,1,276,305.47,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,195.5,0.64,195.5,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2020-10-03,2020,1,1,277,303.01,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,193,0.64,193,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2020-10-04,2020,1,1,278,300.55,0.72,2,Mod_Wet,41,6,4,3,56,110,0.37,190.6,0.63,190.6,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2020-10-05,2020,1,1,279,298.09,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,188.1,0.63,188.1,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2020-10-06,2020,1,1,280,295.63,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,185.6,0.63,185.6,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2020-10-07,2020,1,1,281,293.17,0.73,2,Mod_Wet,41,6,4,3,56,110,0.38,183.2,0.63,183.2,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2020-10-08,2020,1,2,282,290.71,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2020-10-09,2020,1,2,283,288.24,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,178.2,0.62,178.2,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2020-10-10,2020,1,2,284,285.78,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,175.8,0.61,175.8,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2020-10-11,2020,1,2,285,283.32,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.3,0.61,173.3,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.176,0.302,0.012,24.9,0.947,0.976,0.924,40,39,39,937
2020-10-12,2020,1,2,286,280.86,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2020-10-13,2020,1,2,287,279.49,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2020-10-14,2020,1,2,288,277.58,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2020-10-15,2020,1,3,289,275.67,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2020-10-16,2020,1,3,290,275.39,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2020-10-17,2020,1,3,291,272.39,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,162.4,0.6,162.4,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2020-10-18,2020,1,3,292,269.92,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2020-10-19,2020,1,3,293,267.46,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2020-10-20,2020,1,3,294,265,0.8,2,Mod_Wet,41,6,4,3,56,110,0.41,155,0.58,155,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2020-10-21,2020,1,3,295,262.54,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2020-10-22,2020,1,4,296,260.08,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2020-10-23,2020,1,4,297,258.71,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2020-10-24,2020,1,4,298,256.8,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2020-10-25,2020,1,4,299,253.79,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2020-10-26,2020,1,4,300,252.42,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2020-10-27,2020,1,4,301,250.51,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2020-10-28,2020,1,4,302,248.6,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2020-10-29,2020,1,5,303,247.23,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2020-10-30,2020,1,5,304,245.86,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2020-10-31,2020,1,5,305,244.49,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2020-11-01,2020,2,5,306,243.67,0.86,2,Mod_Wet,40,6,4,3,53,106,0.43,137.7,0.56,137.7,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00745,0.000294,0.109,0.00431,1,0.128,0.238,0.00938,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
2020-11-02,2020,2,5,307,243.95,0.86,2,Mod_Wet,40,6,4,3,53,106,0.43,137.9,0.56,137.9,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00748,0.000295,0.109,0.00432,1,0.129,0.238,0.0094,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2020-11-03,2020,2,5,308,245.32,0.85,2,Mod_Wet,40,6,4,3,53,106,0.43,139.3,0.57,139.3,0,0,0,0,-3,3,40,6,4,0,56,189,990,964.7,25.3,0.102,0.00759,0.0003,0.11,0.00434,1,0.131,0.241,0.0095,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2020-11-04,2020,2,5,309,247.78,0.85,2,Mod_Wet,40,6,4,3,53,106,0.43,141.8,0.57,141.8,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.0078,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2020-11-05,2020,2,6,310,249.69,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,143.7,0.57,143.7,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00442,1,0.136,0.248,0.00981,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2020-11-06,2020,2,6,311,252.7,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,146.7,0.58,146.7,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00822,0.000325,0.113,0.00448,1,0.141,0.254,0.01,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2020-11-07,2020,2,6,312,254.07,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,148.1,0.58,148.1,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00834,0.00033,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2020-11-08,2020,2,6,313,253.79,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147.8,0.58,147.8,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00831,0.000329,0.114,0.00449,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2020-11-09,2020,2,6,314,252.97,0.83,2,Mod_Wet,40,6,4,3,53,106,0.42,147,0.58,147,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00824,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2020-11-10,2020,2,6,315,251.06,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,145.1,0.58,145.1,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00808,0.000319,0.112,0.00445,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2020-11-11,2020,2,6,316,252.97,0.83,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2020-11-12,2020,2,7,317,256.53,0.82,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2020-11-13,2020,2,7,318,259.53,0.81,3,Normal,36,5,3,2,47,93,0.36,166.5,0.64,166.5,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00991,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2020-11-14,2020,2,7,319,262.54,0.81,3,Normal,36,5,3,2,47,93,0.35,169.5,0.65,169.5,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2020-11-15,2020,2,7,320,265,0.8,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2020-11-16,2020,2,7,321,266.37,0.79,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2020-11-17,2020,2,7,322,268.83,0.79,3,Normal,36,5,3,2,47,93,0.35,175.8,0.65,175.8,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2020-11-18,2020,2,7,323,271.29,0.78,3,Normal,36,5,3,2,47,93,0.34,178.3,0.66,178.3,0,0,0,0,-2,2,36,5,3,0,49,222,990,964.8,25.2,0.114,0.0109,0.000432,0.125,0.00495,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2020-11-19,2020,2,8,324,273.21,0.78,3,Normal,36,5,3,2,47,93,0.34,180.2,0.66,180.2,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2020-11-20,2020,2,8,325,272.39,0.78,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2020-11-21,2020,2,8,326,270.47,0.78,3,Normal,36,5,3,2,47,93,0.34,177.5,0.66,177.5,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00494,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2020-11-22,2020,2,8,327,272.39,0.78,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2020-11-23,2020,2,8,328,274.85,0.77,3,Normal,36,5,3,2,47,93,0.34,181.8,0.66,181.8,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0112,0.000445,0.126,0.00502,1,0.188,0.314,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2020-11-24,2020,2,8,329,277.85,0.77,3,Normal,36,5,3,2,47,93,0.34,184.8,0.67,184.8,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000455,0.128,0.00507,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
2020-11-25,2020,2,8,330,277.58,0.77,3,Normal,36,5,3,2,47,93,0.34,184.6,0.67,184.6,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0114,0.000454,0.128,0.00507,1,0.192,0.319,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2020-11-26,2020,2,9,331,277.31,0.77,3,Normal,36,5,3,2,47,93,0.34,184.3,0.67,184.3,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000453,0.128,0.00506,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2020-11-27,2020,2,9,332,279.77,0.76,3,Normal,36,5,3,2,47,93,0.33,186.8,0.67,186.8,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000462,0.129,0.00511,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2020-11-28,2020,2,9,333,283.32,0.75,3,Normal,36,5,3,2,47,93,0.33,190.3,0.67,190.3,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000474,0.13,0.00517,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2020-11-29,2020,2,9,334,287.42,0.74,3,Normal,36,5,3,2,47,93,0.32,194.4,0.68,194.4,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.12,0.0123,0.000488,0.132,0.00525,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-11-30,2020,2,9,335,288.79,0.74,3,Normal,36,5,3,2,47,93,0.32,195.8,0.68,195.8,0,0,0,0,-2,2,36,5,3,0,49,240,990,964.9,25.1,0.12,0.0124,0.000493,0.133,0.00527,1,0.207,0.339,0.0135,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
2020-12-01,2020,3,9,336,291.25,0.74,3,Normal,38,5,4,3,54,104,0.36,187.3,0.64,187.3,0,0,0,0,-3,3,38,5,4,0,57,234,990,964.9,25.1,0.118,0.0117,0.000464,0.13,0.00517,1,0.195,0.325,0.0129,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2020-12-02,2020,3,9,337,296.99,0.73,3,Normal,38,5,4,3,54,104,0.35,193,0.65,193,0,0,0,0,-3,3,38,5,4,0,57,240,990,964.9,25.1,0.12,0.0122,0.000484,0.132,0.00527,1,0.203,0.335,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2020-12-03,2020,3,10,338,302.74,0.72,3,Normal,38,5,4,3,54,104,0.34,198.7,0.66,198.7,0,0,0,0,-3,3,38,5,4,0,57,246,990,964.9,25.1,0.122,0.0126,0.000504,0.135,0.00538,1,0.211,0.346,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2020-12-04,2020,3,10,339,308.48,0.71,3,Normal,38,5,4,3,54,104,0.34,204.5,0.66,204.5,0,0,0,0,-3,3,38,5,4,0,57,251,990,964.9,25.1,0.124,0.0131,0.000524,0.137,0.00548,1,0.219,0.356,0.0142,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2020-12-05,2020,3,10,340,314.77,0.7,3,Normal,38,5,4,3,54,104,0.33,210.8,0.67,210.8,0,0,0,0,-3,3,38,5,4,0,57,258,990,965,25,0.127,0.0137,0.000546,0.14,0.0056,1,0.227,0.367,0.0147,24.7,0.957,0.98,0.938,48.8,47.8,47.8,1150
2020-12-06,2020,3,10,341,320.51,0.69,3,Normal,38,5,4,3,54,104,0.32,216.5,0.68,216.5,0,0,0,0,-3,3,38,5,4,0,57,264,990,965,25,0.129,0.0142,0.000566,0.143,0.00571,1,0.235,0.377,0.0151,24.6,0.958,0.98,0.938,50.1,48.2,48.2,1160
2020-12-07,2020,3,10,342,328.99,0.68,3,Normal,38,5,4,3,54,104,0.32,225,0.68,225,0,0,0,0,-3,3,38,5,4,0,57,272,990,965,25,0.132,0.0149,0.000596,0.146,0.00587,1,0.246,0.393,0.0157,24.6,0.959,0.98,0.94,52,48.2,48.2,1160
2020-12-08,2020,3,10,343,336.92,0.67,3,Normal,38,5,4,3,54,104,0.31,232.9,0.69,232.9,0,0,0,0,-3,3,38,5,4,0,57,280,990,965.1,24.9,0.134,0.0155,0.000624,0.15,0.00602,2,0.0997,0.25,0.01,24.7,0.924,0.97,0.896,26,25.2,50.5,1210
2020-12-09,2020,3,10,344,345.39,0.66,3,Normal,38,5,4,3,54,104,0.3,241.4,0.7,241.4,0,0,0,0,-3,3,38,5,4,0,57,288,990,965.1,24.9,0.137,0.0163,0.000654,0.154,0.00617,2,0.105,0.259,0.0104,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2020-12-10,2020,3,11,345,353.32,0.65,3,Normal,38,5,4,3,54,104,0.29,249.3,0.71,249.3,0,0,0,0,-3,3,38,5,4,0,57,296,990,965.2,24.8,0.14,0.0169,0.000682,0.157,0.00632,2,0.111,0.268,0.0108,24.6,0.929,0.97,0.901,27.9,27.1,54.1,1300
2020-12-11,2020,3,11,346,363.99,0.64,3,Normal,38,5,4,3,54,104,0.29,260,0.71,260,0,0,0,0,-3,3,38,5,4,0,57,307,990,965.2,24.8,0.144,0.0217,0.000876,0.166,0.00668,2,0.118,0.284,0.0114,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2020-12-12,2020,3,11,347,374.1,0.63,3,Normal,38,5,4,3,54,104,0.28,270.1,0.72,270.1,0,0,0,0,-3,3,38,5,4,0,57,317,990,965.3,24.7,0.147,0.0265,0.00107,0.174,0.00703,2,0.125,0.299,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2020-12-13,2020,3,11,348,384.22,0.62,3,Normal,38,5,4,3,54,104,0.27,280.2,0.73,280.2,0,0,0,0,-3,3,38,5,4,0,57,327,990,965.3,24.7,0.151,0.0313,0.00127,0.182,0.00739,2,0.132,0.314,0.0127,24.4,0.936,0.97,0.908,31.3,30.4,60.8,1460
2020-12-14,2020,3,11,349,397.07,0.61,3,Normal,38,5,4,3,54,104,0.26,293.1,0.74,293.1,0,0,0,0,-3,3,38,5,4,0,57,340,990,965.4,24.6,0.156,0.0373,0.00152,0.193,0.00784,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.8,31.8,63.6,1530
2020-12-15,2020,3,11,350,409.38,0.6,3,Normal,38,5,4,3,54,104,0.25,305.4,0.75,305.4,0,0,0,0,-3,3,38,5,4,0,57,352,990,965.4,24.6,0.16,0.0431,0.00176,0.203,0.00827,2,0.149,0.352,0.0143,24.2,0.941,0.97,0.913,34.1,33.1,66.2,1590
2020-12-16,2020,3,11,351,423.32,0.59,3,Normal,38,5,4,3,54,104,0.25,319.3,0.75,319.3,0,0,0,0,-3,3,38,5,4,0,57,366,990,965.5,24.5,0.165,0.0497,0.00203,0.215,0.00876,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.6,34.6,69.1,1660
2020-12-17,2020,3,12,352,438.36,0.58,3,Normal,38,5,4,3,54,104,0.24,334.4,0.76,334.4,0,0,0,0,-3,3,38,5,4,0,57,381,990,965.6,24.4,0.17,0.0568,0.00233,0.227,0.00929,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
2020-12-18,2020,3,12,353,453.4,0.57,3,Normal,38,5,4,3,54,104,0.23,349.4,0.77,349.4,0,0,0,0,-3,3,38,5,4,0,57,396,990,965.6,24.4,0.175,0.0639,0.00262,0.239,0.00983,2,0.178,0.418,0.0171,23.9,0.948,0.974,0.923,38.9,37.9,75.8,1820
2020-12-19,2020,3,12,354,470.63,0.56,3,Normal,38,5,4,3,54,104,0.22,366.6,0.78,366.6,0,0,0,0,-3,3,38,5,4,0,57,414,990,965.7,24.3,0.182,0.072,0.00297,0.254,0.0104,2,0.19,0.444,0.0183,23.8,0.951,0.978,0.929,40.7,39.8,79.7,1910
2020-12-20,2020,3,12,355,491.14,0.55,3,Normal,38,5,4,3,54,104,0.21,387.1,0.79,387.1,0,0,0,0,-3,3,38,5,4,0,57,434,990,965.8,24.2,0.189,0.0817,0.00338,0.27,0.0112,2,0.204,0.474,0.0196,23.7,0.953,0.98,0.934,42.9,42.1,84.1,2020
2020-12-21,2020,3,12,356,512.74,0.53,2,Mod_Wet,42,7,5,3,61,118,0.23,394.7,0.77,394.7,0,0,0,0,-3,3,42,7,5,0,64,449,990,965.9,24.1,0.194,0.0853,0.00354,0.279,0.0116,2,0.209,0.488,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.5,2050
2020-12-22,2020,3,12,357,538.71,0.52,2,Mod_Wet,42,7,5,3,61,118,0.22,420.7,0.78,420.7,0,0,0,0,-3,3,42,7,5,0,64,475,990,966,24,0.203,0.0976,0.00407,0.301,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
2020-12-23,2020,3,12,358,568.52,0.5,2,Mod_Wet,42,7,5,3,61,118,0.21,450.5,0.79,450.5,0,0,0,0,-3,3,42,7,5,0,64,505,990,966.2,23.8,0.214,0.112,0.00468,0.325,0.0136,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2020-12-24,2020,3,13,359,597.23,0.49,2,Mod_Wet,42,7,5,3,61,118,0.2,479.2,0.8,479.2,0,0,0,0,-3,3,42,7,5,0,64,533,990,966.3,23.7,0.23,0.125,0.00528,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2020-12-25,2020,3,13,360,627.58,0.47,2,Mod_Wet,42,7,5,3,61,118,0.19,509.6,0.81,509.6,0,0,0,0,-3,3,42,7,5,0,64,564,990,966.4,23.6,0.247,0.141,0.00599,0.388,0.0165,3,0.172,0.56,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2540
