date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-12-26,2020,3,13,361,660.12,0.46,2,Mod_Wet,42,7,5,3,61,118,0.18,542.1,0.82,542.1,0,0,0,0,-3,3,42,7,5,0,64,596,990,966.5,23.5,0.265,0.163,0.00695,0.428,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.5,37.4,112,2690
2020-12-27,2020,3,13,362,692.11,0.45,2,Mod_Wet,42,7,5,3,61,118,0.17,574.1,0.83,574.1,0,0,0,0,-3,3,42,7,5,0,64,628,990,966.7,23.3,0.283,0.185,0.00791,0.468,0.0201,3,0.201,0.669,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2020-12-28,2020,3,13,363,725.74,0.44,2,Mod_Wet,42,7,5,3,61,118,0.16,607.7,0.84,607.7,0,0,0,0,-3,3,42,7,5,0,64,662,990,966.8,23.2,0.303,0.207,0.00892,0.51,0.022,3,0.216,0.726,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2020-12-29,2020,3,13,364,758.28,0.42,2,Mod_Wet,42,7,5,3,61,118,0.16,640.3,0.84,640.3,0,0,0,0,-3,3,42,7,5,0,64,694,990,966.9,23.1,0.321,0.229,0.00991,0.55,0.0238,3,0.231,0.78,0.0338,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2020-12-30,2020,3,13,365,782.41,0.41,2,Mod_Wet,42,7,5,3,61,118,0.15,664.4,0.85,664.4,0,0,0,0,-3,3,42,7,5,0,64,718,990,967,23,0.335,0.245,0.0107,0.58,0.0252,3,0.241,0.821,0.0357,22.1,0.957,0.98,0.938,46,45.1,135,3250
2020-12-31,2020,3,14,366,808.89,0.4,2,Mod_Wet,42,7,5,3,61,118,0.15,690.9,0.85,690.9,0,0,0,0,-3,3,42,7,5,0,64,745,990,967.1,22.9,0.35,0.263,0.0115,0.612,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.5,46.6,140,3360
2021-01-01,2020,4,14,1,839.99,0.39,2,Mod_Wet,46,7,6,4,76,139,0.17,701,0.83,701,0,0,0,0,-4,4,46,7,6,0,80,760,990,967.3,22.7,0.358,0.269,0.0118,0.628,0.0276,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,47.9,47,141,3380
2021-01-02,2020,4,14,2,874.32,0.37,2,Mod_Wet,46,7,6,4,76,139,0.16,735.3,0.84,735.3,0,0,0,0,-4,4,46,7,6,0,80,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0298,3,0.273,0.948,0.0419,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2021-01-03,2020,4,14,3,911.22,0.36,2,Mod_Wet,46,7,6,4,76,139,0.15,772.2,0.85,772.2,0,0,0,0,-4,4,46,7,6,0,80,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2021-01-04,2020,4,14,4,945.58,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,806.6,0.85,806.6,0,0,0,0,-4,4,46,7,6,0,80,866,990,967.7,22.3,0.447,0.329,0.0148,0.777,0.0348,4,0.215,0.991,0.0444,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2021-01-05,2020,4,14,5,976.57,0.35,2,Mod_Wet,46,7,6,4,76,139,0.14,837.6,0.86,837.6,0,0,0,0,-4,4,46,7,6,0,80,897,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.0369,4,0.225,1.05,0.0471,21.1,0.954,0.979,0.934,41.4,40.6,162,3890
2021-01-06,2020,4,14,6,1008.6,0.34,2,Mod_Wet,46,7,6,4,76,139,0.14,869.6,0.86,869.6,0,0,0,0,-4,4,46,7,6,0,80,929,990,967.9,22.1,0.505,0.36,0.0163,0.865,0.0392,4,0.236,1.1,0.0499,21,0.955,0.98,0.936,42.7,41.8,167,4020
2021-01-07,2020,4,15,7,1041.5,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,902.5,0.87,902.5,0,0,0,0,-4,4,46,7,6,0,80,962,990,968,22,0.535,0.376,0.0171,0.911,0.0415,4,0.247,1.16,0.0527,20.8,0.955,0.98,0.936,44,43.1,172,4140
2021-01-08,2020,4,15,8,1070.1,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,931.1,0.87,931.1,0,0,0,0,-4,4,46,7,6,0,80,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0435,4,0.257,1.21,0.0552,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2021-01-09,2020,4,15,9,1099.3,0.32,2,Mod_Wet,46,7,6,4,76,139,0.13,960.3,0.87,960.3,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0455,4,0.267,1.26,0.0578,20.5,0.955,0.98,0.936,46.2,45.3,181,4340
2021-01-10,2020,4,15,10,1129,0.31,2,Mod_Wet,46,7,6,4,76,139,0.12,990,0.88,990,0,0,0,0,-4,4,46,7,6,0,80,1050,990,968.3,21.7,0.624,0.418,0.0193,1.04,0.048,4,0.277,1.32,0.0608,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
2021-01-11,2020,4,15,11,1159.2,0.31,1,Wet,49,8,7,5,81,150,0.13,1009,0.87,1009,0,0,0,0,-5,5,49,8,7,0,86,1070,990,968.4,21.6,0.659,0.444,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4500
2021-01-12,2020,4,15,12,1190,0.3,1,Wet,49,8,7,5,81,150,0.13,1040,0.87,1040,0,0,0,0,-5,5,49,8,7,0,86,1100,990,968.5,21.5,0.704,0.513,0.0239,1.22,0.0566,4,0.288,1.51,0.07,20,0.955,0.98,0.936,48.7,47.7,191,4580
2021-01-13,2020,4,15,13,1227,0.3,1,Wet,49,8,7,5,81,150,0.12,1077,0.88,1077,0,0,0,0,-5,5,49,8,7,0,86,1140,990,968.6,21.4,0.759,0.596,0.0279,1.35,0.0634,4,0.295,1.65,0.0772,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2021-01-14,2020,4,16,14,1264.7,0.29,1,Wet,49,8,7,5,81,150,0.12,1115,0.88,1100,15,3,0,0,-5,17,52,8,7,0,98,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-01-15,2020,4,16,15,1297,0.28,1,Wet,49,8,7,5,81,150,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,119,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-01-16,2020,4,16,16,1323.8,0.28,1,Wet,49,8,7,5,81,150,0.11,1174,0.89,1100,74,17,2,2,-3,56,66,10,9,2,137,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-01-17,2020,4,16,17,1350.9,0.28,1,Wet,49,8,7,5,81,150,0.11,1201,0.89,1100,101,23,3,3,-2,74,72,11,10,3,155,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-01-18,2020,4,16,18,1384.3,0.27,1,Wet,49,8,7,5,81,150,0.11,1234,0.89,1100,134,30,4,4,-1,97,79,12,11,4,178,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2021-01-19,2020,4,16,19,1405.8,0.27,1,Wet,49,8,7,5,81,150,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,192,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4600
2021-01-20,2020,4,16,20,1427.5,0.26,1,Wet,49,8,7,5,81,150,0.1,1278,0.9,1100,178,40,5,5,0,128,89,13,12,5,209,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-01-21,2020,4,17,21,1449.3,0.26,1,Wet,49,8,7,5,81,150,0.1,1299,0.9,1100,199,45,6,6,1,141,94,14,13,6,222,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0737,4,0.3,1.82,0.0882,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-01-22,2020,4,17,22,1471.3,0.25,1,Wet,49,8,7,5,81,150,0.1,1321,0.9,1100,221,50,7,7,2,155,99,15,14,7,236,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0745,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2021-01-23,2020,4,17,23,1493.4,0.25,1,Wet,49,8,7,5,81,150,0.1,1343,0.9,1100,243,51,7,7,2,176,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-01-24,2020,4,17,24,1522.1,0.25,1,Wet,49,8,7,5,81,150,0.099,1372,0.9,1100,272,51,8,8,3,202,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2021-01-25,2020,4,17,25,1557.4,0.24,1,Wet,49,8,7,5,81,150,0.096,1407,0.9,1100,307,51,9,9,4,234,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-01-26,2020,4,17,26,1593.1,0.23,1,Wet,49,8,7,5,81,150,0.094,1443,0.91,1100,343,51,10,10,5,267,100,18,17,10,348,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-01-27,2020,4,17,27,1629.1,0.23,1,Wet,49,8,7,5,81,150,0.092,1479,0.91,1100,379,51,10,12,6,300,100,18,19,11,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2021-01-28,2020,4,18,28,1658.8,0.22,1,Wet,49,8,7,5,81,150,0.09,1509,0.91,1100,409,51,10,12,7,329,100,18,19,12,410,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2021-01-29,2020,4,18,29,1695.5,0.22,1,Wet,49,8,7,5,81,150,0.088,1545,0.91,1100,445,51,10,14,8,362,100,18,21,13,443,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-01-30,2020,4,18,30,1732.4,0.21,1,Wet,49,8,7,5,81,150,0.087,1582,0.91,1100,482,51,10,15,9,397,100,18,22,14,478,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-01-31,2020,4,18,31,1762.9,0.21,1,Wet,49,8,7,5,81,150,0.085,1613,0.92,1100,513,51,10,16,10,426,100,18,23,15,507,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-02-01,2020,5,18,32,1786.7,0.2,1,Wet,55,10,10,8,114,197,0.11,1590,0.89,1100,490,45,8,15,7,415,100,18,25,15,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-02-02,2020,5,18,33,1810.7,0.2,1,Wet,55,10,10,8,114,197,0.11,1614,0.89,1100,514,45,8,15,7,439,100,18,25,15,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-02-03,2020,5,18,34,1834.7,0.2,1,Wet,55,10,10,8,114,197,0.11,1638,0.89,1100,538,45,8,15,8,462,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-02-04,2020,5,19,35,1858.9,0.19,1,Wet,55,10,10,8,114,197,0.11,1662,0.89,1100,562,45,8,15,9,485,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2021-02-05,2020,5,19,36,1883.2,0.19,1,Wet,55,10,10,8,114,197,0.1,1686,0.9,1100,586,45,8,15,10,508,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2021-02-06,2020,5,19,37,1907.7,0.19,1,Wet,55,10,10,8,114,197,0.1,1711,0.9,1100,611,45,8,15,10,533,100,18,25,18,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-02-07,2020,5,19,38,1932.2,0.19,1,Wet,55,10,10,8,114,197,0.1,1735,0.9,1100,635,45,8,15,11,556,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-02-08,2020,5,19,39,1956.9,0.18,1,Wet,55,10,10,8,114,197,0.1,1760,0.9,1100,660,45,8,15,12,580,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-02-09,2020,5,19,40,1988.7,0.18,1,Wet,55,10,10,8,114,197,0.099,1792,0.9,1100,692,45,8,15,13,611,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2021-02-10,2020,5,19,41,2020.8,0.18,1,Wet,55,10,10,8,114,197,0.098,1824,0.9,1100,724,45,8,15,14,642,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-02-11,2020,5,20,42,2060.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.079,1898,0.92,1100,798,51,10,18,19,700,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-02-12,2020,5,20,43,2099.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.077,1938,0.92,1100,838,51,10,18,20,739,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-02-13,2020,5,20,44,2147.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.075,1985,0.93,1100,885,51,10,18,22,784,100,18,25,27,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-02-14,2020,5,20,45,2202,0.16,2,Mod_Wet,49,8,7,5,93,162,0.074,2040,0.93,1100,940,51,10,18,23,838,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-02-15,2020,5,20,46,2264.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.071,2103,0.93,1100,1000,51,10,18,25,899,100,18,25,30,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-02-16,2020,5,20,47,2320.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.07,2159,0.93,1100,1060,51,10,18,27,953,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-02-17,2020,5,20,48,2384.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.068,2223,0.93,1100,1120,51,10,18,29,1020,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-02-18,2020,5,21,49,2456.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.066,2295,0.93,1100,1200,51,10,18,31,1090,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2021-02-19,2020,5,21,50,2529.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.064,2367,0.94,1100,1270,51,10,18,33,1160,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2021-02-20,2020,5,21,51,2602.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.062,2441,0.94,1100,1340,51,10,18,35,1230,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2021-02-21,2020,5,21,52,2677,0.12,2,Mod_Wet,49,8,7,5,93,162,0.06,2515,0.94,1100,1420,51,10,18,37,1300,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2021-02-22,2020,5,21,53,2751.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.059,2590,0.94,1100,1490,51,10,18,40,1370,100,18,25,45,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2021-02-23,2020,5,21,54,2827,0.11,2,Mod_Wet,49,8,7,5,93,162,0.057,2665,0.94,1100,1570,51,10,18,42,1440,100,18,25,47,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2021-02-24,2020,5,21,55,2911,0.1,2,Mod_Wet,49,8,7,5,93,162,0.056,2749,0.94,1100,1650,51,10,18,44,1530,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2021-02-25,2020,5,22,56,2995.7,0.098,2,Mod_Wet,49,8,7,5,93,162,0.054,2834,0.95,1100,1730,51,10,18,47,1610,100,18,25,52,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-02-26,2020,5,22,57,3081.1,0.091,2,Mod_Wet,49,8,7,5,93,162,0.053,2919,0.95,1100,1820,51,10,18,50,1690,100,18,25,55,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2021-02-27,2020,5,22,58,3159,0.086,2,Mod_Wet,49,8,7,5,93,162,0.051,2997,0.95,1100,1900,51,10,18,52,1770,100,18,25,57,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2021-02-28,2020,5,22,59,3229.1,0.081,2,Mod_Wet,49,8,7,5,93,162,0.05,3067,0.95,1100,1970,51,10,18,54,1830,100,18,25,59,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2021-03-01,2020,6,22,60,3274.8,0.077,2,Mod_Wet,59,11,12,13,144,239,0.073,3036,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2021-03-02,2020,6,22,61,3295.6,0.075,2,Mod_Wet,59,11,12,13,144,239,0.072,3057,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2021-03-03,2020,6,22,62,3308.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.072,3069,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2021-03-04,2020,6,23,63,3312.2,0.074,2,Mod_Wet,59,11,12,13,144,239,0.072,3073,0.93,1100,1970,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-03-05,2020,6,23,64,3316.4,0.074,2,Mod_Wet,59,11,12,13,144,239,0.072,3077,0.93,1100,1980,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-03-06,2020,6,23,65,3312.2,0.074,2,Mod_Wet,59,11,12,13,144,239,0.072,3073,0.93,1100,1970,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-03-07,2020,6,23,66,3308.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.072,3069,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2021-03-08,2020,6,23,67,3303.9,0.075,2,Mod_Wet,59,11,12,13,144,239,0.072,3065,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2021-03-09,2020,6,23,68,3299.7,0.075,2,Mod_Wet,59,11,12,13,144,239,0.072,3061,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2021-03-10,2020,6,23,69,3295.6,0.075,2,Mod_Wet,59,11,12,13,144,239,0.072,3057,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2021-03-11,2020,6,24,70,3291.4,0.076,2,Mod_Wet,59,11,12,13,144,239,0.073,3052,0.93,1100,1950,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2021-03-12,2020,6,24,71,3287.3,0.076,2,Mod_Wet,59,11,12,13,144,239,0.073,3048,0.93,1100,1950,41,7,13,45,1840,100,18,25,58,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2021-03-13,2020,6,24,72,3283.1,0.076,2,Mod_Wet,59,11,12,13,144,239,0.073,3044,0.93,1100,1940,41,7,13,45,1840,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-03-14,2020,6,24,73,3278.9,0.077,2,Mod_Wet,59,11,12,13,144,239,0.073,3040,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-03-15,2020,6,24,74,3266.5,0.078,2,Mod_Wet,59,11,12,13,144,239,0.073,3027,0.93,1100,1930,41,7,13,45,1820,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2021-03-16,2020,6,24,75,3254,0.079,2,Mod_Wet,59,11,12,13,144,239,0.073,3015,0.93,1100,1920,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2021-03-17,2020,6,24,76,3249.9,0.079,2,Mod_Wet,59,11,12,13,144,239,0.073,3011,0.93,1100,1910,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2021-03-18,2020,6,25,77,3245.7,0.079,2,Mod_Wet,59,11,12,13,144,239,0.074,3007,0.93,1100,1910,41,7,13,44,1800,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2021-03-19,2020,6,25,78,3233.3,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2021-03-20,2020,6,25,79,3229.1,0.081,2,Mod_Wet,59,11,12,13,144,239,0.074,2990,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2021-03-21,2020,6,25,80,3225,0.081,2,Mod_Wet,59,11,12,13,144,239,0.074,2986,0.93,1100,1890,41,7,13,44,1780,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2021-03-22,2020,6,25,81,3220.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.074,2982,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2021-03-23,2020,6,25,82,3216.7,0.082,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2021-03-24,2020,6,25,83,3220.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.074,2982,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2021-03-25,2020,6,26,84,3233.3,0.08,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2021-03-26,2020,6,26,85,3254,0.079,2,Mod_Wet,59,11,12,13,144,239,0.073,3015,0.93,1100,1920,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2021-03-27,2020,6,26,86,3274.8,0.077,2,Mod_Wet,59,11,12,13,144,239,0.073,3036,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2021-03-28,2020,6,26,87,3295.6,0.075,2,Mod_Wet,59,11,12,13,144,239,0.072,3057,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2021-03-29,2020,6,26,88,3324.8,0.073,2,Mod_Wet,59,11,12,13,144,239,0.072,3086,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2021-03-30,2020,6,26,89,3354,0.07,2,Mod_Wet,59,11,12,13,144,239,0.071,3115,0.93,1100,2020,41,7,13,47,1910,100,18,25,60,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2021-03-31,2020,6,26,90,3383.4,0.068,2,Mod_Wet,59,11,12,13,144,239,0.071,3144,0.93,1100,2040,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2021-04-01,2020,7,27,91,3412.8,0.066,2,Mod_Wet,70,14,18,25,168,295,0.086,3118,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-04-02,2020,7,27,92,3442.3,0.063,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2021-04-03,2020,7,27,93,3471.8,0.061,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-04-04,2020,7,27,94,3501.4,0.059,2,Mod_Wet,70,14,18,25,168,295,0.084,3206,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2021-04-05,2020,7,27,95,3539.6,0.057,2,Mod_Wet,70,14,18,25,168,295,0.083,3245,0.92,1100,2150,30,4,7,39,2070,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2021-04-06,2020,7,27,96,3577.9,0.055,2,Mod_Wet,70,14,18,25,168,295,0.083,3283,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2021-04-07,2020,7,27,97,3616.3,0.052,2,Mod_Wet,70,14,18,25,168,295,0.082,3321,0.92,1100,2220,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2021-04-08,2020,7,28,98,3654.9,0.05,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2021-04-09,2020,7,28,99,3693.5,0.048,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2021-04-10,2020,7,28,100,3732.3,0.046,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2021-04-11,2020,7,28,101,3771.2,0.044,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2021-04-12,2020,7,28,102,3810.2,0.042,2,Mod_Wet,70,14,18,25,168,295,0.077,3515,0.92,1100,2420,30,4,7,47,2330,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2021-04-13,2020,7,28,103,3849.3,0.041,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2021-04-14,2020,7,28,104,3888.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2021-04-15,2020,7,29,105,3919,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3624,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2021-04-16,2020,7,29,106,3949.7,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2021-04-17,2020,7,29,107,3971.6,0.035,2,Mod_Wet,70,14,18,25,168,295,0.074,3677,0.93,1100,2580,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2021-04-18,2020,7,29,108,3993.6,0.034,2,Mod_Wet,70,14,18,25,168,295,0.074,3699,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2021-04-19,2020,7,29,109,4006.7,0.033,2,Mod_Wet,70,14,18,25,168,295,0.074,3712,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2021-04-20,2020,7,29,110,4011.1,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3716,0.93,1100,2620,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2021-04-21,2020,7,29,111,4015.5,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2021-04-22,2020,7,30,112,4002.3,0.034,2,Mod_Wet,70,14,18,25,168,295,0.074,3707,0.93,1100,2610,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2021-04-23,2020,7,30,113,3989.2,0.034,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2021-04-24,2020,7,30,114,3967.2,0.035,2,Mod_Wet,70,14,18,25,168,295,0.074,3672,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2021-04-25,2020,7,30,115,3945.3,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3650,0.93,1100,2550,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2021-04-26,2020,7,30,116,3914.7,0.038,2,Mod_Wet,70,14,18,25,168,295,0.075,3620,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2021-04-27,2020,7,30,117,3884.1,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2021-04-28,2020,7,30,118,3853.6,0.04,2,Mod_Wet,70,14,18,25,168,295,0.077,3559,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2021-04-29,2020,7,31,119,3814.5,0.042,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2021-04-30,2020,7,31,120,3775.5,0.044,2,Mod_Wet,70,14,18,25,168,295,0.078,3481,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2021-05-01,2020,8,31,121,3736.6,0.046,2,Mod_Wet,65,14,17,23,202,321,0.086,3416,0.91,1100,2320,35,4,8,46,2220,100,18,25,69,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2021-05-02,2020,8,31,122,3697.8,0.048,2,Mod_Wet,65,14,17,23,202,321,0.087,3377,0.91,1100,2280,35,4,8,45,2190,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2021-05-03,2020,8,31,123,3659.2,0.05,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2021-05-04,2020,8,31,124,3620.6,0.052,2,Mod_Wet,65,14,17,23,202,321,0.089,3300,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2021-05-05,2020,8,31,125,3582.2,0.054,2,Mod_Wet,65,14,17,23,202,321,0.09,3261,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2021-05-06,2020,8,32,126,3543.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.091,3223,0.91,1100,2120,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2021-05-07,2020,8,32,127,3505.7,0.059,2,Mod_Wet,65,14,17,23,202,321,0.092,3185,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2021-05-08,2020,8,32,128,3467.6,0.062,2,Mod_Wet,65,14,17,23,202,321,0.093,3147,0.91,1100,2050,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-05-09,2020,8,32,129,3429.6,0.064,2,Mod_Wet,65,14,17,23,202,321,0.094,3109,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2021-05-10,2020,8,32,130,3391.8,0.067,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2021-05-11,2020,8,32,131,3354,0.07,2,Mod_Wet,65,14,17,23,202,321,0.096,3033,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2021-05-12,2020,8,32,132,3316.4,0.074,2,Mod_Wet,65,14,17,23,202,321,0.097,2995,0.9,1100,1900,35,4,8,34,1810,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-05-13,2020,8,33,133,3278.9,0.077,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-05-14,2020,8,33,134,3225,0.081,2,Mod_Wet,65,14,17,23,202,321,0.1,2904,0.9,1100,1800,35,4,8,31,1730,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2021-05-15,2020,8,33,135,3171.3,0.085,2,Mod_Wet,65,14,17,23,202,321,0.1,2850,0.9,1100,1750,35,4,8,30,1670,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2021-05-16,2020,8,33,136,3117.9,0.089,2,Mod_Wet,65,14,17,23,202,321,0.1,2797,0.9,1100,1700,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2021-05-17,2020,8,33,137,3072.9,0.092,2,Mod_Wet,65,14,17,23,202,321,0.1,2752,0.9,1100,1650,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2021-05-18,2020,8,33,138,3028.1,0.095,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2021-05-19,2020,8,33,139,2983.5,0.098,2,Mod_Wet,65,14,17,23,202,321,0.11,2663,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2021-05-20,2020,8,34,140,2947.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2021-05-21,2020,8,34,141,2911,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2590,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2021-05-22,2020,8,34,142,2874.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2554,0.89,1100,1450,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2021-05-23,2020,8,34,143,2839,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2518,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-05-24,2020,8,34,144,2803.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2482,0.89,1100,1380,35,4,8,18,1320,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2021-05-25,2020,8,34,145,2767.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2021-05-26,2020,8,34,146,2724.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-05-27,2020,8,35,147,2680.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2021-05-28,2020,8,35,148,2637.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2317,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2021-05-29,2020,8,35,149,2595.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2021-05-30,2020,8,35,150,2552.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2232,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2021-05-31,2020,8,35,151,2510.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2021-06-01,2020,9,35,152,2468.2,0.13,2,Mod_Wet,62,12,14,16,153,257,0.1,2211,0.9,1100,1110,38,6,11,17,1040,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2021-06-02,2020,9,35,153,2426.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2169,0.89,1100,1070,38,6,11,16,998,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2021-06-03,2020,9,36,154,2384.6,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2128,0.89,1100,1030,38,6,11,15,958,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2021-06-04,2020,9,36,155,2343.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2086,0.89,1100,986,38,6,11,14,917,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-06-05,2020,9,36,156,2302,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2045,0.89,1100,945,38,6,11,12,878,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-06-06,2020,9,36,157,2261.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2004,0.89,1100,904,38,6,11,11,838,100,18,25,27,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2021-06-07,2020,9,36,158,2198.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1941,0.88,1100,841,38,6,11,9,777,100,18,25,25,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-06-08,2020,9,36,159,2143.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1886,0.88,1100,786,38,6,11,8,723,100,18,25,24,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-06-09,2020,9,36,160,2089,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1832,0.88,1100,732,38,6,11,6,671,100,18,25,22,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2021-06-10,2020,9,37,161,2035.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1778,0.87,1100,678,38,6,11,4,619,100,18,25,20,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-06-11,2020,9,37,162,1981.6,0.18,1,Wet,67,13,15,17,181,293,0.15,1689,0.85,1100,589,33,5,10,1,540,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-06-12,2020,9,37,163,1928.7,0.19,1,Wet,67,13,15,17,181,293,0.15,1636,0.85,1100,536,33,5,10,-1,489,100,18,25,16,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2021-06-13,2020,9,37,164,1883.2,0.19,1,Wet,67,13,15,17,181,293,0.16,1590,0.84,1100,490,33,5,10,-2,444,100,18,25,15,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2021-06-14,2020,9,37,165,1838.2,0.2,1,Wet,67,13,15,17,181,293,0.16,1545,0.84,1100,445,33,5,10,-4,401,100,18,25,13,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2021-06-15,2020,9,37,166,1793.5,0.2,1,Wet,67,13,15,17,181,293,0.16,1501,0.84,1100,401,33,5,10,-5,358,100,18,25,12,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-06-16,2020,9,37,167,1749.3,0.21,1,Wet,67,13,15,17,181,293,0.17,1456,0.83,1100,356,33,5,10,-6,314,100,18,25,11,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-06-17,2020,9,38,168,1712.2,0.21,1,Wet,67,13,15,17,181,293,0.17,1419,0.83,1100,319,33,5,10,-7,278,100,18,25,10,459,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
2021-06-18,2020,9,38,169,1675.5,0.22,1,Wet,67,13,15,17,181,293,0.17,1382,0.82,1100,282,33,5,9,-9,244,100,18,24,8,425,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-06-19,2020,9,38,170,1639,0.23,1,Wet,67,13,15,17,181,293,0.18,1346,0.82,1100,246,33,5,8,-10,210,100,18,23,7,391,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2021-06-20,2020,9,38,171,1602.9,0.23,1,Wet,67,13,15,17,181,293,0.18,1310,0.82,1100,210,33,5,6,-11,177,100,18,21,6,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-06-21,2020,9,38,172,1567.1,0.24,1,Wet,67,13,15,17,181,293,0.19,1274,0.81,1100,174,33,5,5,-12,143,100,18,20,5,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2021-06-22,2020,9,38,173,1531.7,0.24,1,Wet,67,13,15,17,181,293,0.19,1239,0.81,1100,139,31,4,4,-13,113,98,17,19,4,294,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-06-23,2020,9,38,174,1496.6,0.25,1,Wet,67,13,15,17,181,293,0.2,1204,0.8,1100,104,24,3,3,-14,88,91,16,18,3,269,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-06-24,2020,9,39,175,1468.1,0.25,1,Wet,67,13,15,17,181,293,0.2,1175,0.8,1100,75,17,2,2,-15,69,84,15,17,2,250,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-06-25,2020,9,39,176,1440,0.26,1,Wet,67,13,15,17,181,293,0.2,1147,0.8,1100,47,11,1,1,-16,50,78,14,16,1,231,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-06-26,2020,9,39,177,1412,0.27,1,Wet,67,13,15,17,181,293,0.21,1119,0.79,1100,19,4,1,1,-16,29,71,14,16,1,210,1200,990,969.2,20.8,0.846,0.648,0.0312,1.49,0.0719,4,0.3,1.79,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
2021-06-27,2020,9,39,178,1378.2,0.27,1,Wet,67,13,15,17,181,293,0.21,1085,0.79,1085,0,0,0,0,-17,17,67,13,15,0,198,1180,990,969.1,20.9,0.816,0.615,0.0294,1.43,0.0684,4,0.297,1.73,0.0826,19.2,0.953,0.98,0.934,48.6,47.7,191,4580
2021-06-28,2020,9,39,179,1326.8,0.28,1,Wet,67,13,15,17,181,293,0.22,1034,0.78,1034,0,0,0,0,-17,17,67,13,15,0,198,1130,990,968.9,21.1,0.741,0.499,0.0237,1.24,0.0588,4,0.287,1.53,0.0724,19.5,0.954,0.98,0.935,47.3,46.3,185,4450
2021-06-29,2020,9,39,180,1276.4,0.29,1,Wet,67,13,15,17,181,293,0.23,983.4,0.77,983.4,0,0,0,0,-17,17,67,13,15,0,198,1080,990,968.8,21.2,0.667,0.415,0.0195,1.08,0.0509,4,0.274,1.36,0.0639,19.9,0.955,0.98,0.936,45.7,44.8,179,4300
2021-06-30,2020,9,39,181,1232.8,0.3,1,Wet,67,13,15,17,181,293,0.24,939.8,0.76,939.8,0,0,0,0,-17,17,67,13,15,0,198,1030,990,968.6,21.4,0.603,0.394,0.0184,0.997,0.0466,4,0.26,1.26,0.0588,20.1,0.955,0.98,0.936,44.2,43.4,173,4160
2021-07-01,2020,10,40,182,1190,0.3,1,Wet,63,12,13,13,155,256,0.21,934,0.79,934,0,0,0,0,-13,13,63,12,13,0,168,1020,990,968.5,21.5,0.59,0.391,0.0182,0.982,0.0456,4,0.258,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4170
2021-07-02,2020,10,40,183,1153.7,0.31,1,Wet,63,12,13,13,155,256,0.22,897.7,0.78,897.7,0,0,0,0,-13,13,63,12,13,0,168,986,990,968.4,21.6,0.557,0.373,0.0173,0.931,0.0431,4,0.245,1.18,0.0544,20.4,0.955,0.98,0.936,43,42.1,168,4040
2021-07-03,2020,10,40,184,1118.1,0.32,1,Wet,63,12,13,13,155,256,0.23,862.1,0.77,862.1,0,0,0,0,-13,13,63,12,13,0,168,950,990,968.3,21.7,0.525,0.356,0.0164,0.881,0.0405,4,0.233,1.11,0.0513,20.6,0.954,0.979,0.934,41.6,40.7,163,3910
2021-07-04,2020,10,40,185,1088.6,0.32,1,Wet,63,12,13,13,155,256,0.23,832.6,0.77,832.6,0,0,0,0,-13,13,63,12,13,0,168,921,990,968.2,21.8,0.498,0.342,0.0157,0.84,0.0385,4,0.223,1.06,0.0487,20.8,0.953,0.977,0.931,40.4,39.5,158,3790
2021-07-05,2020,10,40,186,1059.6,0.33,1,Wet,63,12,13,13,155,256,0.24,803.6,0.76,803.6,0,0,0,0,-13,13,63,12,13,0,168,892,990,968.1,21.9,0.471,0.328,0.015,0.799,0.0365,4,0.214,1.01,0.0462,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2021-07-06,2020,10,40,187,1031.3,0.33,1,Wet,63,12,13,13,155,256,0.25,775.3,0.75,775.3,0,0,0,0,-13,13,63,12,13,0,168,863,990,968,22,0.445,0.314,0.0143,0.759,0.0345,3,0.287,1.05,0.0476,21,0.956,0.98,0.937,50.8,48.2,145,3470
2021-07-07,2020,10,40,188,1008.6,0.34,1,Wet,63,12,13,13,155,256,0.25,752.6,0.75,752.6,0,0,0,0,-13,13,63,12,13,0,168,841,990,967.9,22.1,0.424,0.303,0.0137,0.728,0.033,3,0.281,1.01,0.0457,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2021-07-08,2020,10,41,189,986.32,0.34,1,Wet,63,12,13,13,155,256,0.26,730.3,0.74,730.3,0,0,0,0,-13,13,63,12,13,0,168,818,990,967.8,22.2,0.404,0.289,0.013,0.693,0.0313,3,0.271,0.964,0.0435,21.2,0.956,0.98,0.937,48.4,47.4,142,3410
2021-07-09,2020,10,41,190,964.53,0.35,1,Wet,63,12,13,13,155,256,0.27,708.5,0.73,708.5,0,0,0,0,-13,13,63,12,13,0,168,797,990,967.8,22.2,0.384,0.274,0.0123,0.658,0.0296,3,0.261,0.92,0.0414,21.3,0.956,0.98,0.937,47.2,46.3,139,3330
2021-07-10,2020,10,41,191,943.24,0.35,1,Wet,63,12,13,13,155,256,0.27,687.2,0.73,687.2,0,0,0,0,-13,13,63,12,13,0,168,775,990,967.7,22.3,0.367,0.26,0.0116,0.627,0.0281,3,0.252,0.879,0.0394,21.4,0.956,0.98,0.937,46.1,45.2,135,3250
2021-07-11,2020,10,41,192,927.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
2021-07-12,2020,10,41,193,911.22,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2021-07-13,2020,10,41,194,895.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2021-07-14,2020,10,41,195,880.66,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2021-07-15,2020,10,42,196,865.99,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2021-07-16,2020,10,42,197,851.78,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2021-07-17,2020,10,42,198,838.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2021-07-18,2020,10,42,199,824.89,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2021-07-19,2020,10,42,200,812.34,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2021-07-20,2020,10,42,201,803.82,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2021-07-21,2020,10,42,202,795.71,0.4,1,Wet,63,12,13,13,155,256,0.32,539.7,0.68,539.7,0,0,0,0,-13,13,63,12,13,0,168,628,990,967.1,22.9,0.283,0.162,0.00705,0.445,0.0194,3,0.185,0.63,0.0275,22.3,0.95,0.97,0.922,37.3,36.2,109,2610
2021-07-22,2020,10,43,203,788.08,0.41,1,Wet,63,12,13,13,155,256,0.33,532.1,0.68,532.1,0,0,0,0,-13,13,63,12,13,0,168,620,990,967.1,22.9,0.279,0.156,0.00682,0.435,0.019,3,0.182,0.617,0.0269,22.3,0.949,0.97,0.921,36.9,35.8,107,2570
2021-07-23,2020,10,43,204,781.06,0.41,1,Wet,63,12,13,13,155,256,0.33,525.1,0.67,525.1,0,0,0,0,-13,13,63,12,13,0,168,613,990,967,23,0.275,0.152,0.0066,0.427,0.0186,3,0.179,0.605,0.0264,22.4,0.949,0.97,0.92,36.4,35.3,106,2540
