date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-07-24,2020,10,43,205,772.67,0.42,1,Wet,63,12,13,13,155,256,0.33,516.7,0.67,516.7,0,0,0,0,-13,13,63,12,13,0,168,605,990,967,23,0.27,0.146,0.00635,0.416,0.0181,3,0.175,0.591,0.0257,22.4,0.948,0.97,0.919,35.9,34.8,104,2510
2021-07-25,2020,10,43,206,763.75,0.42,1,Wet,63,12,13,13,155,256,0.34,507.8,0.67,507.8,0,0,0,0,-13,13,63,12,13,0,168,596,990,967,23,0.265,0.14,0.00608,0.405,0.0176,3,0.171,0.576,0.025,22.5,0.947,0.97,0.919,35.3,34.3,103,2470
2021-07-26,2020,10,43,207,751.45,0.43,1,Wet,63,12,13,13,155,256,0.34,495.4,0.66,495.4,0,0,0,0,-13,13,63,12,13,0,168,583,990,966.9,23.1,0.258,0.133,0.00575,0.391,0.0169,2,0.277,0.668,0.0289,22.4,0.956,0.98,0.937,52.1,48.2,96.4,2310
2021-07-27,2020,10,43,208,740.24,0.43,1,Wet,63,12,13,13,155,256,0.35,484.2,0.65,484.2,0,0,0,0,-13,13,63,12,13,0,168,572,990,966.9,23.1,0.252,0.128,0.00551,0.379,0.0164,2,0.269,0.649,0.028,22.5,0.957,0.98,0.937,51.1,48.2,96.4,2310
2021-07-28,2020,10,43,209,728.48,0.43,1,Wet,63,12,13,13,155,256,0.35,472.5,0.65,472.5,0,0,0,0,-13,13,63,12,13,0,168,560,990,966.8,23.2,0.245,0.122,0.00526,0.367,0.0158,2,0.261,0.628,0.0271,22.6,0.957,0.98,0.938,50,48.2,96.4,2310
2021-07-29,2020,10,44,210,716.72,0.44,1,Wet,63,12,13,13,155,256,0.36,460.7,0.64,460.7,0,0,0,0,-13,13,63,12,13,0,168,549,990,966.8,23.2,0.238,0.116,0.00501,0.355,0.0153,2,0.253,0.608,0.0262,22.6,0.957,0.98,0.938,48.9,48,95.9,2300
2021-07-30,2020,10,44,211,705.51,0.44,1,Wet,63,12,13,13,155,256,0.36,449.5,0.64,449.5,0,0,0,0,-13,13,63,12,13,0,168,538,990,966.7,23.3,0.232,0.111,0.00478,0.343,0.0147,2,0.246,0.589,0.0253,22.7,0.958,0.98,0.939,47.9,46.9,93.9,2250
2021-07-31,2020,10,44,212,695.39,0.45,1,Wet,63,12,13,13,155,256,0.37,439.4,0.63,439.4,0,0,0,0,-13,13,63,12,13,0,168,527,990,966.7,23.3,0.226,0.106,0.00456,0.333,0.0143,2,0.239,0.572,0.0245,22.7,0.957,0.98,0.938,46.9,46,91.9,2210
2021-08-01,2020,11,44,213,683.64,0.45,1,Wet,58,10,10,7,117,202,0.29,481.6,0.7,481.6,0,0,0,0,-7,7,58,10,10,0,124,560,990,966.6,23.4,0.245,0.126,0.00541,0.371,0.0159,2,0.268,0.639,0.0273,22.7,0.956,0.98,0.937,51.3,48.2,96.4,2310
2021-08-02,2020,11,44,214,672.42,0.46,1,Wet,58,10,10,7,117,202,0.3,470.4,0.7,470.4,0,0,0,0,-7,7,58,10,10,0,124,548,990,966.6,23.4,0.238,0.121,0.00517,0.359,0.0153,2,0.26,0.619,0.0265,22.8,0.957,0.98,0.938,50.3,48.2,96.4,2310
2021-08-03,2020,11,44,215,661.21,0.46,1,Wet,58,10,10,7,117,202,0.31,459.2,0.69,459.2,0,0,0,0,-7,7,58,10,10,0,124,537,990,966.5,23.5,0.232,0.116,0.00493,0.348,0.0148,2,0.252,0.6,0.0256,22.9,0.957,0.98,0.938,49.3,48.2,96.4,2310
2021-08-04,2020,11,44,216,651.1,0.46,1,Wet,58,10,10,7,117,202,0.31,449.1,0.69,449.1,0,0,0,0,-7,7,58,10,10,0,124,527,990,966.5,23.5,0.226,0.111,0.00472,0.337,0.0143,2,0.246,0.583,0.0248,22.9,0.958,0.98,0.939,48.3,47.4,94.7,2270
2021-08-05,2020,11,45,217,640.43,0.47,1,Wet,58,10,10,7,117,202,0.32,438.4,0.69,438.4,0,0,0,0,-7,7,58,10,10,0,124,516,990,966.5,23.5,0.22,0.106,0.0045,0.326,0.0138,2,0.238,0.564,0.024,23,0.957,0.98,0.938,47.3,46.3,92.7,2220
2021-08-06,2020,11,45,218,629.77,0.47,1,Wet,58,10,10,7,117,202,0.32,427.8,0.68,427.8,0,0,0,0,-7,7,58,10,10,0,124,506,990,966.4,23.6,0.214,0.101,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,23,0.957,0.98,0.937,46.2,45.3,90.6,2170
2021-08-07,2020,11,45,219,619.65,0.48,1,Wet,58,10,10,7,117,202,0.33,417.6,0.67,417.6,0,0,0,0,-7,7,58,10,10,0,124,496,990,966.4,23.6,0.21,0.0961,0.00407,0.307,0.013,2,0.224,0.531,0.0225,23.1,0.956,0.98,0.937,45.2,44.3,88.6,2130
2021-08-08,2020,11,45,220,610.63,0.48,1,Wet,58,10,10,7,117,202,0.33,408.6,0.67,408.6,0,0,0,0,-7,7,58,10,10,0,124,487,990,966.3,23.7,0.207,0.0919,0.00388,0.299,0.0126,2,0.218,0.517,0.0219,23.1,0.955,0.98,0.936,44.3,43.4,86.8,2080
2021-08-09,2020,11,45,221,601.06,0.49,1,Wet,58,10,10,7,117,202,0.34,399.1,0.66,399.1,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0874,0.00369,0.291,0.0123,2,0.212,0.503,0.0212,23.2,0.955,0.98,0.936,43.3,42.5,84.9,2040
2021-08-10,2020,11,45,222,591.49,0.49,1,Wet,58,10,10,7,117,202,0.34,389.5,0.66,389.5,0,0,0,0,-7,7,58,10,10,0,124,467,990,966.3,23.7,0.201,0.0828,0.00349,0.283,0.0119,2,0.205,0.489,0.0206,23.2,0.954,0.98,0.934,42.3,41.5,83,1990
2021-08-11,2020,11,45,223,582.46,0.5,1,Wet,58,10,10,7,117,202,0.35,380.5,0.65,380.5,0,0,0,0,-7,7,58,10,10,0,124,458,990,966.2,23.8,0.197,0.0786,0.0033,0.276,0.0116,2,0.199,0.475,0.02,23.3,0.952,0.979,0.932,41.4,40.5,81.1,1950
2021-08-12,2020,11,46,224,574.53,0.5,1,Wet,58,10,10,7,117,202,0.35,372.5,0.65,372.5,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0748,0.00314,0.269,0.0113,2,0.194,0.463,0.0195,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
2021-08-13,2020,11,46,225,566.06,0.5,1,Wet,58,10,10,7,117,202,0.36,364.1,0.64,364.1,0,0,0,0,-7,7,58,10,10,0,124,442,990,966.1,23.9,0.192,0.0708,0.00297,0.262,0.011,2,0.188,0.451,0.0189,23.4,0.95,0.975,0.927,39.7,38.7,77.5,1860
2021-08-14,2020,11,46,226,557.58,0.51,1,Wet,58,10,10,7,117,202,0.36,355.6,0.64,355.6,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.0668,0.0028,0.255,0.0107,2,0.183,0.438,0.0183,23.5,0.949,0.973,0.924,38.8,37.8,75.6,1810
2021-08-15,2020,11,46,227,549.1,0.51,1,Wet,58,10,10,7,117,202,0.37,347.1,0.63,347.1,0,0,0,0,-7,7,58,10,10,0,124,425,990,966.1,23.9,0.186,0.0628,0.00263,0.248,0.0104,2,0.177,0.425,0.0178,23.5,0.948,0.972,0.921,37.9,36.9,73.7,1770
2021-08-16,2020,11,46,228,541.17,0.52,1,Wet,58,10,10,7,117,202,0.37,339.2,0.63,339.2,0,0,0,0,-7,7,58,10,10,0,124,417,990,966,24,0.183,0.0591,0.00247,0.242,0.0101,2,0.171,0.413,0.0172,23.6,0.947,0.97,0.919,37.1,36,72,1730
2021-08-17,2020,11,46,229,534.34,0.52,1,Wet,58,10,10,7,117,202,0.38,332.3,0.62,332.3,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0559,0.00233,0.236,0.00984,2,0.167,0.403,0.0168,23.6,0.946,0.97,0.918,36.4,35.3,70.6,1690
2021-08-18,2020,11,46,230,526.96,0.52,1,Wet,58,10,10,7,117,202,0.38,325,0.62,325,0,0,0,0,-7,7,58,10,10,0,124,403,990,966,24,0.178,0.0524,0.00218,0.23,0.00958,2,0.162,0.392,0.0163,23.6,0.945,0.97,0.916,35.6,34.5,69,1660
2021-08-19,2020,11,47,231,519.57,0.53,1,Wet,58,10,10,7,117,202,0.39,317.6,0.61,317.6,0,0,0,0,-7,7,58,10,10,0,124,396,990,965.9,24.1,0.175,0.0489,0.00203,0.224,0.00931,2,0.157,0.381,0.0158,23.7,0.944,0.97,0.915,34.8,33.8,67.5,1620
2021-08-20,2020,11,47,232,512.19,0.53,1,Wet,58,10,10,7,117,202,0.39,310.2,0.61,310.2,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.173,0.0454,0.00188,0.218,0.00905,2,0.152,0.37,0.0153,23.7,0.943,0.97,0.914,34,33,66,1580
2021-08-21,2020,11,47,233,504.81,0.54,1,Wet,58,10,10,7,117,202,0.4,302.8,0.6,302.8,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0419,0.00174,0.212,0.00878,2,0.147,0.359,0.0149,23.8,0.941,0.97,0.913,33.2,32.2,64.5,1550
2021-08-22,2020,11,47,234,497.97,0.54,1,Wet,58,10,10,7,117,202,0.41,296,0.59,296,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0387,0.0016,0.206,0.00854,2,0.142,0.348,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63,1510
2021-08-23,2020,11,47,235,491.14,0.55,1,Wet,58,10,10,7,117,202,0.41,289.1,0.59,289.1,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0355,0.00147,0.201,0.00829,2,0.138,0.338,0.014,23.9,0.939,0.97,0.91,31.7,30.8,61.6,1480
2021-08-24,2020,11,47,236,485.39,0.55,1,Wet,58,10,10,7,117,202,0.42,283.4,0.58,283.4,0,0,0,0,-7,7,58,10,10,0,124,361,990,965.8,24.2,0.163,0.0328,0.00135,0.196,0.00809,2,0.134,0.33,0.0136,23.9,0.937,0.97,0.909,31.1,30.2,60.4,1450
2021-08-25,2020,11,47,237,479.1,0.55,1,Wet,58,10,10,7,117,202,0.42,277.1,0.58,277.1,0,0,0,0,-7,7,58,10,10,0,124,355,990,965.8,24.2,0.161,0.0298,0.00123,0.191,0.00786,2,0.13,0.32,0.0132,23.9,0.936,0.97,0.908,30.4,29.5,59,1420
2021-08-26,2020,11,48,238,472.82,0.56,1,Wet,58,10,10,7,117,202,0.43,270.8,0.57,270.8,0,0,0,0,-7,7,58,10,10,0,124,349,990,965.7,24.3,0.159,0.0268,0.00111,0.185,0.00764,2,0.125,0.311,0.0128,24,0.935,0.97,0.907,29.7,28.8,57.7,1380
2021-08-27,2020,11,48,239,466.53,0.56,1,Wet,58,10,10,7,117,202,0.43,264.5,0.57,264.5,0,0,0,0,-7,7,58,10,10,0,124,343,990,965.7,24.3,0.156,0.0239,0.000982,0.18,0.00742,2,0.121,0.301,0.0124,24,0.933,0.97,0.905,29.1,28.2,56.4,1350
2021-08-28,2020,11,48,240,460.24,0.57,1,Wet,58,10,10,7,117,202,0.44,258.2,0.56,258.2,0,0,0,0,-7,7,58,10,10,0,124,336,990,965.7,24.3,0.154,0.0209,0.000859,0.175,0.0072,2,0.117,0.292,0.012,24,0.932,0.97,0.904,28.4,27.5,55,1320
2021-08-29,2020,11,48,241,454.49,0.57,1,Wet,58,10,10,7,117,202,0.44,252.5,0.56,252.5,0,0,0,0,-7,7,58,10,10,0,124,330,990,965.6,24.4,0.152,0.0182,0.000746,0.17,0.00699,2,0.113,0.283,0.0116,24.1,0.931,0.97,0.903,27.7,26.9,53.8,1290
2021-08-30,2020,11,48,242,448.75,0.57,1,Wet,58,10,10,7,117,202,0.45,246.8,0.55,246.8,0,0,0,0,-7,7,58,10,10,0,124,325,990,965.6,24.4,0.15,0.0167,0.000686,0.167,0.00684,2,0.109,0.276,0.0113,24.1,0.929,0.97,0.901,27.1,26.3,52.6,1260
2021-08-31,2020,11,48,243,443.01,0.58,1,Wet,58,10,10,7,117,202,0.46,241,0.54,241,0,0,0,0,-7,7,58,10,10,0,124,319,990,965.6,24.4,0.148,0.0162,0.000665,0.164,0.00673,2,0.105,0.27,0.011,24.1,0.927,0.97,0.899,26.4,25.6,51.3,1230
2021-09-01,2020,12,48,244,437.27,0.58,1,Wet,48,8,7,4,79,146,0.33,291.3,0.67,291.3,0,0,0,0,-4,4,48,8,7,0,83,354,990,965.6,24.4,0.161,0.0365,0.00149,0.197,0.00806,2,0.139,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.3,62.7,1500
2021-09-02,2020,12,49,245,431.53,0.59,1,Wet,48,8,7,4,79,146,0.34,285.5,0.66,285.5,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.0338,0.00138,0.192,0.00786,2,0.135,0.328,0.0134,24.1,0.938,0.97,0.909,31.7,30.7,61.5,1470
2021-09-03,2020,12,49,246,425.24,0.59,1,Wet,48,8,7,4,79,146,0.34,279.2,0.66,279.2,0,0,0,0,-4,4,48,8,7,0,83,342,990,965.5,24.5,0.156,0.0308,0.00126,0.187,0.00764,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2021-09-04,2020,12,49,247,418.95,0.59,1,Wet,48,8,7,4,79,146,0.35,272.9,0.65,272.9,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0278,0.00114,0.182,0.00742,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2021-09-05,2020,12,49,248,412.66,0.6,1,Wet,48,8,7,4,79,146,0.35,266.7,0.65,266.7,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0249,0.00101,0.177,0.0072,2,0.122,0.299,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
2021-09-06,2020,12,49,249,406.92,0.6,1,Wet,48,8,7,4,79,146,0.36,260.9,0.64,260.9,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0222,0.000902,0.172,0.007,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2021-09-07,2020,12,49,250,401.17,0.61,1,Wet,48,8,7,4,79,146,0.36,255.2,0.64,255.2,0,0,0,0,-4,4,48,8,7,0,83,318,990,965.4,24.6,0.148,0.0194,0.00079,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2021-09-08,2020,12,49,251,396.53,0.61,1,Wet,48,8,7,4,79,146,0.37,250.5,0.63,250.5,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0173,0.000701,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2021-09-09,2020,12,50,252,391.33,0.62,1,Wet,48,8,7,4,79,146,0.37,245.3,0.63,245.3,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000674,0.161,0.00653,2,0.108,0.269,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2021-09-10,2020,12,50,253,386.14,0.62,1,Wet,48,8,7,4,79,146,0.38,240.1,0.62,240.1,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.143,0.0162,0.000655,0.159,0.00643,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
2021-09-11,2020,12,50,254,380.94,0.63,1,Wet,48,8,7,4,79,146,0.38,234.9,0.62,234.9,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000637,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2021-09-12,2020,12,50,255,375.74,0.63,1,Wet,48,8,7,4,79,146,0.39,229.7,0.61,229.7,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.000618,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2021-09-13,2020,12,50,256,371.1,0.64,1,Wet,48,8,7,4,79,146,0.39,225.1,0.61,225.1,0,0,0,0,-4,4,48,8,7,0,83,288,990,965.3,24.7,0.137,0.0149,0.000601,0.152,0.00615,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2021-09-14,2020,12,50,257,366.45,0.64,1,Wet,48,8,7,4,79,146,0.4,220.4,0.6,220.4,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.136,0.0145,0.000585,0.15,0.00606,1,0.24,0.39,0.0158,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2021-09-15,2020,12,50,258,361.8,0.64,1,Wet,48,8,7,4,79,146,0.4,215.8,0.6,215.8,0,0,0,0,-4,4,48,8,7,0,83,279,990,965.2,24.8,0.134,0.0141,0.000568,0.148,0.00597,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2021-09-16,2020,12,51,259,357.15,0.65,1,Wet,48,8,7,4,79,146,0.41,211.2,0.59,211.2,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.000552,0.146,0.00588,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.4,47.5,47.5,1140
2021-09-17,2020,12,51,260,353.6,0.65,1,Wet,48,8,7,4,79,146,0.41,207.6,0.59,207.6,0,0,0,0,-4,4,48,8,7,0,83,271,990,965.2,24.8,0.131,0.0134,0.000539,0.144,0.00582,1,0.223,0.367,0.0148,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2021-09-18,2020,12,51,261,349.49,0.66,1,Wet,48,8,7,4,79,146,0.42,203.5,0.58,203.5,0,0,0,0,-4,4,48,8,7,0,83,266,990,965.1,24.9,0.13,0.013,0.000525,0.143,0.00574,1,0.217,0.36,0.0145,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2021-09-19,2020,12,51,262,345.39,0.66,1,Wet,48,8,7,4,79,146,0.42,199.4,0.58,199.4,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0127,0.000511,0.141,0.00566,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2021-09-20,2020,12,51,263,341.29,0.67,1,Wet,48,8,7,4,79,146,0.43,195.3,0.57,195.3,0,0,0,0,-4,4,48,8,7,0,83,258,990,965.1,24.9,0.127,0.0123,0.000496,0.139,0.00559,1,0.206,0.345,0.0139,24.5,0.953,0.98,0.934,44.8,43.9,43.9,1050
2021-09-21,2020,12,51,264,337.19,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2021-09-22,2020,12,51,265,333.09,0.68,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1050
2021-09-23,2020,12,52,266,328.99,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2021-09-24,2020,12,52,267,325.43,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2021-09-25,2020,12,52,268,321.88,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2021-09-26,2020,12,52,269,318.32,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2021-09-27,2020,12,52,270,314.77,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2021-09-28,2020,12,52,271,311.21,0.71,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2021-09-29,2020,12,52,272,307.66,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2021-09-30,2020,12,53,273,305.2,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,167.2,0.55,167.2,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00996,0.000397,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.3,37.3,896
2021-10-01,2021,1,1,274,302.19,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,192.2,0.64,192.2,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1050
2021-10-02,2021,1,1,275,304.1,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,194.1,0.64,194.1,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2021-10-03,2021,1,1,276,306.02,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,196,0.64,196,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2021-10-04,2021,1,1,277,305.74,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,195.7,0.64,195.7,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1060
2021-10-05,2021,1,1,278,305.47,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,195.5,0.64,195.5,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2021-10-06,2021,1,1,279,304.1,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,194.1,0.64,194.1,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2021-10-07,2021,1,1,280,303.83,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,193.8,0.64,193.8,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2021-10-08,2021,1,2,281,300.82,0.72,2,Mod_Wet,41,6,4,3,56,110,0.37,190.8,0.63,190.8,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2021-10-09,2021,1,2,282,298.36,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,188.4,0.63,188.4,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2021-10-10,2021,1,2,283,295.35,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,185.3,0.63,185.3,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2021-10-11,2021,1,2,284,292.35,0.73,2,Mod_Wet,41,6,4,3,56,110,0.38,182.3,0.62,182.3,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2021-10-12,2021,1,2,285,289.34,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.3,0.62,179.3,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,973
2021-10-13,2021,1,2,286,286.33,0.75,2,Mod_Wet,41,6,4,3,56,110,0.38,176.3,0.62,176.3,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.978,0.926,40.7,39.8,39.8,955
2021-10-14,2021,1,2,287,283.32,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.3,0.61,173.3,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.176,0.302,0.012,24.9,0.947,0.976,0.924,40,39,39,937
2021-10-15,2021,1,3,288,280.32,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2021-10-16,2021,1,3,289,277.31,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167.3,0.6,167.3,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2021-10-17,2021,1,3,290,275.94,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2021-10-18,2021,1,3,291,274.03,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164,0.6,164,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2021-10-19,2021,1,3,292,271.02,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2021-10-20,2021,1,3,293,269.65,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2021-10-21,2021,1,3,294,267.74,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2021-10-22,2021,1,4,295,265.82,0.8,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2021-10-23,2021,1,4,296,267.19,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2021-10-24,2021,1,4,297,271.29,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2021-10-25,2021,1,4,298,271.02,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2021-10-26,2021,1,4,299,269.65,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2021-10-27,2021,1,4,300,268.28,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2021-10-28,2021,1,4,301,269.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2021-10-29,2021,1,5,302,273.21,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2021-10-30,2021,1,5,303,274.57,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2021-10-31,2021,1,5,304,271.57,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161.6,0.59,161.6,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2021-11-01,2021,2,5,305,269.1,0.79,2,Mod_Wet,40,6,4,3,53,106,0.39,163.1,0.61,163.1,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00961,0.000381,0.12,0.00477,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2021-11-02,2021,2,5,306,271.02,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,165,0.61,165,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.111,0.00978,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2021-11-03,2021,2,5,307,274.57,0.77,2,Mod_Wet,40,6,4,3,53,106,0.39,168.6,0.61,168.6,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00487,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2021-11-04,2021,2,5,308,278.67,0.76,2,Mod_Wet,40,6,4,3,53,106,0.38,172.7,0.62,172.7,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00495,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2021-11-05,2021,2,6,309,278.95,0.76,2,Mod_Wet,40,6,4,3,53,106,0.38,172.9,0.62,172.9,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000415,0.125,0.00495,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.924,39.9,39,39,936
2021-11-06,2021,2,6,310,275.94,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2021-11-07,2021,2,6,311,272.93,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,166.9,0.61,166.9,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00994,0.000394,0.122,0.00484,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,900
2021-11-08,2021,2,6,312,269.92,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,163.9,0.61,163.9,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.00479,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,882
2021-11-09,2021,2,6,313,268.56,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,162.6,0.6,162.6,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2021-11-10,2021,2,6,314,267.74,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,161.7,0.6,161.7,0,0,0,0,-3,3,40,6,4,0,56,212,990,964.8,25.2,0.11,0.0095,0.000376,0.12,0.00475,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2021-11-11,2021,2,6,315,265.82,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,159.8,0.6,159.8,0,0,0,0,-3,3,40,6,4,0,56,210,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00471,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2021-11-12,2021,2,7,316,266.64,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,160.6,0.6,160.6,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00473,1,0.159,0.279,0.011,25,0.943,0.97,0.914,37.1,35.9,35.9,863
2021-11-13,2021,2,7,317,270.74,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,164.7,0.61,164.7,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.111,0.00975,0.000387,0.121,0.0048,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2021-11-14,2021,2,7,318,274.85,0.77,2,Mod_Wet,40,6,4,3,53,106,0.39,168.8,0.61,168.8,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,39,38,38,911
2021-11-15,2021,2,7,319,277.31,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,171.3,0.62,171.3,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00492,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2021-11-16,2021,2,7,320,276.49,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,170.5,0.62,170.5,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2021-11-17,2021,2,7,321,273.48,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,167.5,0.61,167.5,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00999,0.000396,0.122,0.00485,1,0.169,0.291,0.0115,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2021-11-18,2021,2,7,322,272.11,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,166.1,0.61,166.1,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00987,0.000391,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2021-11-19,2021,2,8,323,274.03,0.77,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2021-11-20,2021,2,8,324,275.94,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2021-11-21,2021,2,8,325,277.31,0.77,3,Normal,36,5,3,2,47,93,0.34,184.3,0.67,184.3,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000453,0.128,0.00506,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2021-11-22,2021,2,8,326,279.77,0.76,3,Normal,36,5,3,2,47,93,0.33,186.8,0.67,186.8,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000462,0.129,0.00511,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2021-11-23,2021,2,8,327,280.59,0.76,3,Normal,36,5,3,2,47,93,0.33,187.6,0.67,187.6,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00512,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2021-11-24,2021,2,8,328,279.77,0.76,3,Normal,36,5,3,2,47,93,0.33,186.8,0.67,186.8,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000462,0.129,0.00511,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2021-11-25,2021,2,8,329,277.85,0.77,3,Normal,36,5,3,2,47,93,0.34,184.8,0.67,184.8,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000455,0.128,0.00507,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
2021-11-26,2021,2,9,330,277.58,0.77,3,Normal,36,5,3,2,47,93,0.34,184.6,0.67,184.6,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0114,0.000454,0.128,0.00507,1,0.192,0.319,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2021-11-27,2021,2,9,331,278.4,0.76,3,Normal,36,5,3,2,47,93,0.33,185.4,0.67,185.4,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000457,0.128,0.00508,1,0.193,0.321,0.0127,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2021-11-28,2021,2,9,332,280.86,0.76,3,Normal,36,5,3,2,47,93,0.33,187.9,0.67,187.9,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00513,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2021-11-29,2021,2,9,333,283.32,0.75,3,Normal,36,5,3,2,47,93,0.33,190.3,0.67,190.3,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000474,0.13,0.00517,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2021-11-30,2021,2,9,334,282.5,0.75,3,Normal,36,5,3,2,47,93,0.33,189.5,0.67,189.5,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000471,0.13,0.00516,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2021-12-01,2021,3,9,335,281.68,0.76,3,Normal,38,5,4,3,54,104,0.37,177.7,0.63,177.7,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000431,0.126,0.00499,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2021-12-02,2021,3,9,336,282.5,0.75,3,Normal,38,5,4,3,54,104,0.37,178.5,0.63,178.5,0,0,0,0,-3,3,38,5,4,0,57,226,990,964.8,25.2,0.115,0.0109,0.000434,0.126,0.00501,1,0.183,0.31,0.0123,24.9,0.948,0.979,0.928,41.3,40.4,40.4,969
2021-12-03,2021,3,10,337,283.32,0.75,3,Normal,38,5,4,3,54,104,0.37,179.3,0.63,179.3,0,0,0,0,-3,3,38,5,4,0,57,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00502,1,0.185,0.311,0.0124,24.9,0.948,0.979,0.929,41.5,40.6,40.6,974
2021-12-04,2021,3,10,338,283.6,0.75,3,Normal,38,5,4,3,54,104,0.37,179.6,0.63,179.6,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.011,0.000438,0.127,0.00503,1,0.185,0.311,0.0124,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2021-12-05,2021,3,10,339,284.42,0.75,3,Normal,38,5,4,3,54,104,0.37,180.4,0.63,180.4,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00504,1,0.186,0.313,0.0124,24.8,0.949,0.98,0.929,41.7,40.9,40.9,981
2021-12-06,2021,3,10,340,287.42,0.74,3,Normal,38,5,4,3,54,104,0.36,183.4,0.64,183.4,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000451,0.128,0.0051,1,0.19,0.318,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2021-12-07,2021,3,10,341,292.07,0.74,3,Normal,38,5,4,3,54,104,0.36,188.1,0.64,188.1,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.118,0.0117,0.000467,0.13,0.00518,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2021-12-08,2021,3,10,342,296.17,0.73,3,Normal,38,5,4,3,54,104,0.35,192.2,0.65,192.2,0,0,0,0,-3,3,38,5,4,0,57,239,990,964.9,25.1,0.12,0.0121,0.000481,0.132,0.00526,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2021-12-09,2021,3,10,343,298.64,0.72,3,Normal,38,5,4,3,54,104,0.35,194.6,0.65,194.6,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.0053,1,0.205,0.338,0.0135,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2021-12-10,2021,3,11,344,301.64,0.72,3,Normal,38,5,4,3,54,104,0.34,197.6,0.66,197.6,0,0,0,0,-3,3,38,5,4,0,57,245,990,964.9,25.1,0.122,0.0125,0.0005,0.134,0.00536,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2021-12-11,2021,3,11,345,304.1,0.72,4,Mod_Dry,31,5,3,2,36,77,0.25,227.1,0.75,227.1,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.0151,0.0006,0.145,0.00576,1,0.249,0.394,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2021-12-12,2021,3,11,346,307.11,0.71,4,Mod_Dry,31,5,3,2,36,77,0.25,230.1,0.75,230.1,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.131,0.0153,0.000611,0.146,0.00582,2,0.0978,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2021-12-13,2021,3,11,347,309.57,0.71,4,Mod_Dry,31,5,3,2,36,77,0.25,232.6,0.75,232.6,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00586,2,0.0995,0.246,0.00983,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2021-12-14,2021,3,11,348,312.58,0.7,4,Mod_Dry,31,5,3,2,36,77,0.25,235.6,0.75,235.6,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.132,0.0158,0.00063,0.148,0.00592,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2021-12-15,2021,3,11,349,315.04,0.7,4,Mod_Dry,31,5,3,2,36,77,0.24,238,0.76,238,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000639,0.149,0.00597,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2021-12-16,2021,3,11,350,319.69,0.69,4,Mod_Dry,31,5,3,2,36,77,0.24,242.7,0.76,242.7,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000655,0.151,0.00605,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2021-12-17,2021,3,12,351,324.34,0.69,4,Mod_Dry,31,5,3,2,36,77,0.24,247.3,0.76,247.3,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2021-12-18,2021,3,12,352,328.99,0.68,4,Mod_Dry,31,5,3,2,36,77,0.23,252,0.77,252,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0179,0.000719,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2021-12-19,2021,3,12,353,332.54,0.68,4,Mod_Dry,31,5,3,2,36,77,0.23,255.5,0.77,255.5,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.139,0.0196,0.000787,0.159,0.00638,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2021-12-20,2021,3,12,354,336.64,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,259.6,0.77,259.6,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0216,0.000865,0.162,0.00652,2,0.118,0.28,0.0112,24.6,0.931,0.97,0.903,29.2,28.3,56.7,1360
2021-12-21,2021,3,12,355,340.74,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,263.7,0.77,263.7,0,0,0,0,-2,2,31,5,3,0,38,303,990,965.1,24.9,0.142,0.0235,0.000943,0.166,0.00666,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2021-12-22,2021,3,12,356,344.85,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,267.9,0.78,267.9,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0254,0.00102,0.169,0.0068,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2021-12-23,2021,3,12,357,348.95,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,271.9,0.78,271.9,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0274,0.0011,0.173,0.00695,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2021-12-24,2021,3,13,358,353.05,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,276.1,0.78,276.1,0,0,0,0,-2,2,31,5,3,0,38,315,990,965.2,24.8,0.147,0.0293,0.00118,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1450
2021-12-25,2021,3,13,359,356.06,0.65,4,Mod_Dry,31,5,3,2,36,77,0.22,279.1,0.78,279.1,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00719,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2021-12-26,2021,3,13,360,360.16,0.65,4,Mod_Dry,31,5,3,2,36,77,0.21,283.2,0.79,283.2,0,0,0,0,-2,2,31,5,3,0,38,322,990,965.2,24.8,0.149,0.0327,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.8,30.9,61.8,1480
2021-12-27,2021,3,13,361,363.71,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,286.7,0.79,286.7,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.15,0.0343,0.00139,0.185,0.00746,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2021-12-28,2021,3,13,362,367.82,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,290.8,0.79,290.8,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0363,0.00146,0.188,0.0076,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2021-12-29,2021,3,13,363,373.56,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,296.6,0.79,296.6,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.039,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.7,1550
2021-12-30,2021,3,13,364,380.94,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,303.9,0.8,303.9,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0425,0.00172,0.199,0.00806,2,0.148,0.347,0.014,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2021-12-31,2021,3,14,365,389.42,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,312.4,0.8,312.4,0,0,0,0,-2,2,31,5,3,0,38,351,990,965.3,24.7,0.16,0.0465,0.00188,0.206,0.00836,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34,68,1630
2022-01-01,2021,4,14,1,396.25,0.61,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2022-01-02,2021,4,14,2,404.18,0.61,5,Dry,29,5,4,2,33,73,0.18,331.2,0.82,331.2,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0553,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72,1730
2022-01-03,2021,4,14,3,415.39,0.6,5,Dry,29,5,4,2,33,73,0.18,342.4,0.82,342.4,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2022-01-04,2021,4,14,4,426.6,0.59,5,Dry,29,5,4,2,33,73,0.17,353.6,0.83,353.6,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0659,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2022-01-05,2021,4,14,5,439.46,0.58,5,Dry,29,5,4,2,33,73,0.17,366.5,0.83,366.5,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.072,0.00295,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.1,1920
2022-01-06,2021,4,14,6,453.4,0.57,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2022-01-07,2021,4,15,7,468.44,0.56,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2022-01-08,2021,4,15,8,482.93,0.55,5,Dry,29,5,4,2,33,73,0.15,409.9,0.85,409.9,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2022-01-09,2021,4,15,9,496.33,0.54,5,Dry,29,5,4,2,33,73,0.15,423.3,0.85,423.3,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0988,0.00409,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2022-01-10,2021,4,15,10,508.64,0.54,5,Dry,29,5,4,2,33,73,0.14,435.6,0.86,435.6,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
2022-01-11,2021,4,15,11,520.39,0.53,4,Mod_Dry,34,5,4,3,45,91,0.17,429.4,0.82,429.4,0,0,0,0,-3,3,34,5,4,0,48,472,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.232,0.536,0.0223,23.5,0.957,0.98,0.938,47.4,46.4,92.9,2230
2022-01-12,2021,4,15,12,532.15,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,441.1,0.83,441.1,0,0,0,0,-3,3,34,5,4,0,48,484,990,966,24,0.206,0.107,0.00447,0.314,0.0131,2,0.24,0.554,0.0231,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
2022-01-13,2021,4,15,13,542.27,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,451.3,0.83,451.3,0,0,0,0,-3,3,34,5,4,0,48,494,990,966,24,0.21,0.112,0.00467,0.322,0.0134,2,0.247,0.569,0.0238,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2022-01-14,2021,4,16,14,550.74,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,459.7,0.83,459.7,0,0,0,0,-3,3,34,5,4,0,48,503,990,966.1,23.9,0.213,0.116,0.00485,0.329,0.0138,2,0.253,0.582,0.0243,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-01-15,2021,4,16,15,555.39,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,464.4,0.84,464.4,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00495,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2022-01-16,2021,4,16,16,560.59,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,469.6,0.84,469.6,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00505,0.338,0.0142,2,0.259,0.598,0.025,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2022-01-17,2021,4,16,17,565.24,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,474.2,0.84,474.2,0,0,0,0,-3,3,34,5,4,0,48,517,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2022-01-18,2021,4,16,18,573.71,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,482.7,0.84,482.7,0,0,0,0,-3,3,34,5,4,0,48,526,990,966.2,23.8,0.225,0.127,0.00533,0.352,0.0148,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2022-01-19,2021,4,16,19,585.47,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,494.5,0.84,494.5,0,0,0,0,-3,3,34,5,4,0,48,537,990,966.2,23.8,0.232,0.132,0.00557,0.364,0.0153,3,0.165,0.529,0.0223,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
2022-01-20,2021,4,16,20,596.68,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,505.7,0.85,505.7,0,0,0,0,-3,3,34,5,4,0,48,549,990,966.3,23.7,0.238,0.139,0.00585,0.377,0.0159,3,0.17,0.547,0.0231,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2022-01-21,2021,4,17,21,607.35,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,516.4,0.85,516.4,0,0,0,0,-3,3,34,5,4,0,48,559,990,966.3,23.7,0.244,0.146,0.00616,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.919,37,35.9,108,2580
2022-01-22,2021,4,17,22,616.37,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,525.4,0.85,525.4,0,0,0,0,-3,3,34,5,4,0,48,568,990,966.4,23.6,0.25,0.152,0.00643,0.401,0.017,3,0.179,0.58,0.0246,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2022-01-23,2021,4,17,23,628.13,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,537.1,0.85,537.1,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00677,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.972,0.924,38.3,37.3,112,2680
2022-01-24,2021,4,17,24,640.43,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,549.4,0.86,549.4,0,0,0,0,-3,3,34,5,4,0,48,592,990,966.5,23.5,0.263,0.168,0.00714,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2022-01-25,2021,4,17,25,655.47,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,564.5,0.86,564.5,0,0,0,0,-3,3,34,5,4,0,48,607,990,966.5,23.5,0.272,0.178,0.00758,0.45,0.0192,3,0.197,0.646,0.0275,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2022-01-26,2021,4,17,26,672.15,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,581.1,0.86,581.1,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00808,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2022-01-27,2021,4,17,27,692.66,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,601.7,0.87,601.7,0,0,0,0,-3,3,34,5,4,0,48,645,990,966.7,23.3,0.293,0.203,0.0087,0.496,0.0213,3,0.213,0.709,0.0304,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2022-01-28,2021,4,18,28,714.26,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,623.3,0.87,623.3,0,0,0,0,-3,3,34,5,4,0,48,666,990,966.8,23.2,0.305,0.217,0.00935,0.522,0.0225,3,0.223,0.745,0.0321,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2022-01-29,2021,4,18,29,735.32,0.43,4,Mod_Dry,34,5,4,3,45,91,0.12,644.3,0.88,644.3,0,0,0,0,-3,3,34,5,4,0,48,687,990,966.8,23.2,0.317,0.231,0.00999,0.549,0.0237,3,0.232,0.781,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
2022-01-30,2021,4,18,30,755.82,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,664.8,0.88,664.8,0,0,0,0,-3,3,34,5,4,0,48,708,990,966.9,23.1,0.329,0.245,0.0106,0.574,0.0249,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2022-01-31,2021,4,18,31,771.69,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,680.7,0.88,680.7,0,0,0,0,-3,3,34,5,4,0,48,724,990,967,23,0.338,0.256,0.0111,0.593,0.0258,3,0.249,0.842,0.0366,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2022-02-01,2021,5,18,32,782.41,0.41,3,Normal,43,7,5,4,78,137,0.17,645.4,0.82,645.4,0,0,0,0,-4,4,43,7,5,0,82,700,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0344,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
2022-02-02,2021,5,18,33,795.71,0.4,3,Normal,43,7,5,4,78,137,0.17,658.7,0.83,658.7,0,0,0,0,-4,4,43,7,5,0,82,714,990,967.1,22.9,0.332,0.241,0.0105,0.573,0.025,3,0.239,0.812,0.0354,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2022-02-03,2021,5,18,34,810.61,0.4,3,Normal,43,7,5,4,78,137,0.17,673.6,0.83,673.6,0,0,0,0,-4,4,43,7,5,0,82,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0259,3,0.246,0.837,0.0366,22,0.957,0.98,0.938,46.4,45.5,136,3270
2022-02-04,2021,5,19,35,826.74,0.39,3,Normal,43,7,5,4,78,137,0.17,689.7,0.83,689.7,0,0,0,0,-4,4,43,7,5,0,82,745,990,967.2,22.8,0.35,0.262,0.0115,0.611,0.0268,3,0.253,0.864,0.0379,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2022-02-05,2021,5,19,36,843.87,0.38,3,Normal,43,7,5,4,78,137,0.16,706.9,0.84,706.9,0,0,0,0,-4,4,43,7,5,0,82,762,990,967.3,22.7,0.359,0.273,0.012,0.633,0.0278,3,0.261,0.893,0.0393,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2022-02-06,2021,5,19,37,857.81,0.38,3,Normal,43,7,5,4,78,137,0.16,720.8,0.84,720.8,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.367,0.283,0.0125,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49,48.1,144,3460
2022-02-07,2021,5,19,38,872.22,0.37,3,Normal,43,7,5,4,78,137,0.16,735.2,0.84,735.2,0,0,0,0,-4,4,43,7,5,0,82,790,990,967.4,22.6,0.378,0.292,0.0129,0.67,0.0297,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2022-02-08,2021,5,19,39,887.07,0.37,3,Normal,43,7,5,4,78,137,0.15,750.1,0.85,750.1,0,0,0,0,-4,4,43,7,5,0,82,805,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0308,3,0.28,0.974,0.0432,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2022-02-09,2021,5,19,40,902.33,0.36,3,Normal,43,7,5,4,78,137,0.15,765.3,0.85,765.3,0,0,0,0,-4,4,43,7,5,0,82,820,990,967.5,22.5,0.406,0.309,0.0138,0.715,0.0318,3,0.284,0.999,0.0444,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2022-02-10,2021,5,19,41,917.97,0.36,3,Normal,43,7,5,4,78,137,0.15,781,0.85,781,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2022-02-11,2021,5,20,42,933.96,0.36,3,Normal,43,7,5,4,78,137,0.15,797,0.85,797,0,0,0,0,-4,4,43,7,5,0,82,852,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.211,0.971,0.0434,21.4,0.953,0.976,0.93,39.8,38.9,155,3730
2022-02-12,2021,5,20,43,950.28,0.35,3,Normal,43,7,5,4,78,137,0.14,813.3,0.86,813.3,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.45,0.333,0.0149,0.782,0.0351,4,0.217,0.999,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2022-02-13,2021,5,20,44,966.93,0.35,3,Normal,43,7,5,4,78,137,0.14,829.9,0.86,829.9,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.465,0.341,0.0153,0.806,0.0362,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2022-02-14,2021,5,20,45,988.77,0.34,3,Normal,43,7,5,4,78,137,0.14,851.8,0.86,851.8,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2022-02-15,2021,5,20,46,1011.1,0.34,3,Normal,43,7,5,4,78,137,0.14,874.1,0.86,874.1,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0393,4,0.238,1.1,0.0501,21,0.955,0.98,0.936,42.9,42,168,4040
2022-02-16,2021,5,20,47,1039,0.33,3,Normal,43,7,5,4,78,137,0.13,902,0.87,902,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.376,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
2022-02-17,2021,5,20,48,1072.7,0.33,3,Normal,43,7,5,4,78,137,0.13,935.7,0.87,935.7,0,0,0,0,-4,4,43,7,5,0,82,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,178,4260
2022-02-18,2021,5,21,49,1107.3,0.32,3,Normal,43,7,5,4,78,137,0.12,970.3,0.88,970.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.593,0.409,0.0188,1,0.046,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2022-02-19,2021,5,21,50,1142.7,0.31,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.641,0.436,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2022-02-20,2021,5,21,51,1184.4,0.3,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0572,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,49,48.1,192,4610
2022-02-21,2021,5,21,52,1227,0.3,3,Normal,43,7,5,4,78,137,0.11,1090,0.89,1090,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.764,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2022-02-22,2021,5,21,53,1276.4,0.29,3,Normal,43,7,5,4,78,137,0.11,1139,0.89,1100,39,9,1,1,-3,31,52,8,6,1,109,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-02-23,2021,5,21,54,1332.8,0.28,3,Normal,43,7,5,4,78,137,0.1,1196,0.9,1100,96,22,3,3,-1,69,65,10,8,3,147,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
