date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-02-24,2021,5,21,55,1390.5,0.27,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2022-02-25,2021,5,22,56,1424.4,0.26,3,Normal,43,7,5,4,78,137,0.096,1287,0.9,1100,187,42,6,6,2,131,85,13,11,6,209,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-02-26,2021,5,22,57,1458.7,0.26,3,Normal,43,7,5,4,78,137,0.094,1322,0.91,1100,222,50,7,7,3,155,93,14,12,7,233,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-02-27,2021,5,22,58,1493.4,0.25,3,Normal,43,7,5,4,78,137,0.092,1356,0.91,1100,256,57,8,8,4,179,100,15,13,8,257,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-02-28,2021,5,22,59,1528.5,0.24,3,Normal,43,7,5,4,78,137,0.09,1391,0.91,1100,291,57,9,9,5,211,100,16,14,9,289,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-03-01,2021,6,22,60,1557.4,0.24,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-03-02,2021,6,22,61,1580.1,0.24,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-03-03,2021,6,22,62,1602.9,0.23,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-03-04,2021,6,23,63,1625.8,0.23,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2022-03-05,2021,6,23,64,1648.9,0.22,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2022-03-06,2021,6,23,65,1672.1,0.22,3,Normal,49,9,9,9,107,183,0.11,1489,0.89,1100,389,51,9,12,3,314,100,18,21,12,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2022-03-07,2021,6,23,66,1702.2,0.22,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2022-03-08,2021,6,23,67,1732.4,0.21,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-03-09,2021,6,23,68,1762.9,0.21,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-03-10,2021,6,23,69,1793.5,0.2,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2022-03-11,2021,6,24,70,1817.5,0.2,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2022-03-12,2021,6,24,71,1841.6,0.2,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2022-03-13,2021,6,24,72,1865.9,0.19,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2022-03-14,2021,6,24,73,1883.2,0.19,3,Normal,49,9,9,9,107,183,0.097,1700,0.9,1100,600,51,9,16,9,515,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2022-03-15,2021,6,24,74,1900.7,0.19,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2022-03-16,2021,6,24,75,1918.2,0.19,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2022-03-17,2021,6,24,76,1935.7,0.18,3,Normal,49,9,9,9,107,183,0.095,1753,0.91,1100,653,51,9,16,11,566,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-03-18,2021,6,25,77,1953.3,0.18,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2022-03-19,2021,6,25,78,1971,0.18,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-03-20,2021,6,25,79,1988.7,0.18,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2022-03-21,2021,6,25,80,2013.6,0.18,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-03-22,2021,6,25,81,2038.7,0.17,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-03-23,2021,6,25,82,2078.2,0.17,3,Normal,49,9,9,9,107,183,0.088,1895,0.91,1100,795,51,9,16,15,704,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-03-24,2021,6,25,83,2125.2,0.17,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2022-03-25,2021,6,26,84,2180,0.16,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2022-03-26,2021,6,26,85,2235.2,0.16,3,Normal,49,9,9,9,107,183,0.082,2052,0.92,1100,952,51,9,16,20,856,100,18,25,29,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2022-03-27,2021,6,26,86,2290.9,0.15,3,Normal,49,9,9,9,107,183,0.08,2108,0.92,1100,1010,51,9,16,21,911,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2022-03-28,2021,6,26,87,2332,0.14,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2022-03-29,2021,6,26,88,2373.3,0.14,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-03-30,2021,6,26,89,2422.5,0.14,3,Normal,49,9,9,9,107,183,0.075,2239,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2022-03-31,2021,6,26,90,2472,0.13,3,Normal,49,9,9,9,107,183,0.074,2289,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2022-04-01,2021,7,27,91,2521.8,0.13,3,Normal,54,13,14,19,117,217,0.086,2305,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2022-04-02,2021,7,27,92,2564.2,0.13,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2022-04-03,2021,7,27,93,2606.8,0.12,3,Normal,54,13,14,19,117,217,0.083,2390,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2022-04-04,2021,7,27,94,2649.6,0.12,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2022-04-05,2021,7,27,95,2692.6,0.12,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2022-04-06,2021,7,27,96,2735.9,0.11,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2022-04-07,2021,7,27,97,2779.4,0.11,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2022-04-08,2021,7,28,98,2823,0.11,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2022-04-09,2021,7,28,99,2874.9,0.11,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2022-04-10,2021,7,28,100,2927.1,0.1,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2022-04-11,2021,7,28,101,2987.6,0.098,3,Normal,54,13,14,19,117,217,0.073,2771,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2022-04-12,2021,7,28,102,3048.5,0.094,3,Normal,54,13,14,19,117,217,0.071,2831,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2022-04-13,2021,7,28,103,3101.5,0.09,3,Normal,54,13,14,19,117,217,0.07,2885,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2022-04-14,2021,7,28,104,3146.6,0.087,3,Normal,54,13,14,19,117,217,0.069,2930,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2022-04-15,2021,7,29,105,3191.9,0.083,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2022-04-16,2021,7,29,106,3237.4,0.08,3,Normal,54,13,14,19,117,217,0.067,3020,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2022-04-17,2021,7,29,107,3274.8,0.077,3,Normal,54,13,14,19,117,217,0.066,3058,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2022-04-18,2021,7,29,108,3303.9,0.075,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2022-04-19,2021,7,29,109,3333.1,0.072,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2022-04-20,2021,7,29,110,3354,0.07,3,Normal,54,13,14,19,117,217,0.065,3137,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2022-04-21,2021,7,29,111,3375,0.069,2,Mod_Wet,70,14,18,25,168,295,0.087,3080,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2022-04-22,2021,7,30,112,3387.6,0.068,2,Mod_Wet,70,14,18,25,168,295,0.087,3093,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2022-04-23,2021,7,30,113,3400.2,0.067,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2022-04-24,2021,7,30,114,3412.8,0.066,2,Mod_Wet,70,14,18,25,168,295,0.086,3118,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2022-04-25,2021,7,30,115,3425.4,0.065,2,Mod_Wet,70,14,18,25,168,295,0.086,3130,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2022-04-26,2021,7,30,116,3438,0.064,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2022-04-27,2021,7,30,117,3450.7,0.063,2,Mod_Wet,70,14,18,25,168,295,0.086,3156,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2022-04-28,2021,7,30,118,3463.3,0.062,2,Mod_Wet,70,14,18,25,168,295,0.085,3168,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2022-04-29,2021,7,31,119,3476,0.061,2,Mod_Wet,70,14,18,25,168,295,0.085,3181,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2022-04-30,2021,7,31,120,3488.7,0.06,2,Mod_Wet,70,14,18,25,168,295,0.085,3194,0.92,1100,2090,30,4,7,38,2020,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2022-05-01,2021,8,31,121,3492.9,0.06,2,Mod_Wet,65,14,17,23,202,321,0.092,3172,0.91,1100,2070,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2022-05-02,2021,8,31,122,3488.7,0.06,2,Mod_Wet,65,14,17,23,202,321,0.092,3168,0.91,1100,2070,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2022-05-03,2021,8,31,123,3484.5,0.06,2,Mod_Wet,65,14,17,23,202,321,0.092,3163,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2022-05-04,2021,8,31,124,3471.8,0.061,2,Mod_Wet,65,14,17,23,202,321,0.092,3151,0.91,1100,2050,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2022-05-05,2021,8,31,125,3459.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.093,3138,0.91,1100,2040,35,4,8,38,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2022-05-06,2021,8,32,126,3446.5,0.063,2,Mod_Wet,65,14,17,23,202,321,0.093,3125,0.91,1100,2030,35,4,8,38,1940,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2022-05-07,2021,8,32,127,3425.4,0.065,2,Mod_Wet,65,14,17,23,202,321,0.094,3104,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2022-05-08,2021,8,32,128,3404.4,0.066,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2022-05-09,2021,8,32,129,3375,0.069,2,Mod_Wet,65,14,17,23,202,321,0.095,3054,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2022-05-10,2021,8,32,130,3345.7,0.071,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2022-05-11,2021,8,32,131,3308.1,0.074,2,Mod_Wet,65,14,17,23,202,321,0.097,2987,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2022-05-12,2021,8,32,132,3270.6,0.077,2,Mod_Wet,65,14,17,23,202,321,0.098,2950,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2022-05-13,2021,8,33,133,3216.7,0.082,2,Mod_Wet,65,14,17,23,202,321,0.1,2896,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2022-05-14,2021,8,33,134,3163.1,0.085,2,Mod_Wet,65,14,17,23,202,321,0.1,2842,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2022-05-15,2021,8,33,135,3109.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.1,2789,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2022-05-16,2021,8,33,136,3056.6,0.093,2,Mod_Wet,65,14,17,23,202,321,0.1,2736,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2022-05-17,2021,8,33,137,3003.8,0.097,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2022-05-18,2021,8,33,138,2951.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2022-05-19,2021,8,33,139,2898.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2022-05-20,2021,8,34,140,2846.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2022-05-21,2021,8,34,141,2795.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2022-05-22,2021,8,34,142,2743.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2423,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2022-05-23,2021,8,34,143,2692.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2372,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2022-05-24,2021,8,34,144,2641.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2321,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2022-05-25,2021,8,34,145,2591.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2022-05-26,2021,8,34,146,2541,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2022-05-27,2021,8,35,147,2491.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2022-05-28,2021,8,35,148,2441.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2022-05-29,2021,8,35,149,2392.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2071,0.87,1100,971,35,4,8,6,918,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2022-05-30,2021,8,35,150,2343.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2022,0.86,1100,922,35,4,8,5,870,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2022-05-31,2021,8,35,151,2302,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-06-01,2021,9,35,152,2253.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,1997,0.89,1100,897,38,6,11,11,831,100,18,25,27,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-06-02,2021,9,35,153,2191,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1934,0.88,1100,834,38,6,11,9,770,100,18,25,25,923,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2022-06-03,2021,9,36,154,2128.9,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1872,0.88,1100,772,38,6,11,7,710,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2022-06-04,2021,9,36,155,2074.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1818,0.88,1100,718,38,6,11,6,657,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-06-05,2021,9,36,156,2020.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1764,0.87,1100,664,38,6,11,4,605,100,18,25,20,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-06-06,2021,9,36,157,1967.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1710,0.87,1100,610,38,6,11,2,553,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-06-07,2021,9,36,158,1921.7,0.19,2,Mod_Wet,62,12,14,16,153,257,0.13,1665,0.87,1100,565,38,6,11,1,509,100,18,25,17,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2022-06-08,2021,9,36,159,1876.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1619,0.86,1100,519,38,6,11,0,464,100,18,25,16,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2022-06-09,2021,9,36,160,1831.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2022-06-10,2021,9,37,161,1786.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1530,0.86,1100,430,38,6,11,-3,378,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2022-06-11,2021,9,37,162,1742.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1486,0.85,1100,386,38,6,11,-4,335,100,18,25,12,488,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-06-12,2021,9,37,163,1698.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1442,0.85,1100,342,38,6,10,-6,294,100,18,24,10,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-06-13,2021,9,37,164,1662.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2022-06-14,2021,9,37,165,1625.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1369,0.84,1100,269,38,6,8,-8,225,100,18,22,8,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2022-06-15,2021,9,37,166,1589.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-06-16,2021,9,37,167,1554.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1297,0.83,1100,197,38,6,6,-10,157,100,18,20,6,310,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-06-17,2021,9,38,168,1518.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-06-18,2021,9,38,169,1483.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-06-19,2021,9,38,170,1455.6,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-06-20,2021,9,38,171,1427.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-06-21,2021,9,38,172,1399.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2022-06-22,2021,9,38,173,1353.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-06-23,2021,9,38,174,1302.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2022-06-24,2021,9,39,175,1258.8,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2022-06-25,2021,9,39,176,1215.5,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,958.5,0.79,958.5,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.62,0.403,0.0188,1.02,0.0478,4,0.266,1.29,0.0602,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2022-06-26,2021,9,39,177,1178.8,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,921.8,0.78,921.8,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.579,0.385,0.0179,0.964,0.0448,4,0.254,1.22,0.0565,20.3,0.955,0.98,0.936,43.8,43,172,4120
2022-06-27,2021,9,39,178,1142.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2022-06-28,2021,9,39,179,1112.7,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2022-06-29,2021,9,39,180,1083.3,0.32,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2022-06-30,2021,9,39,181,1054.4,0.33,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2022-07-01,2021,10,40,182,1031.3,0.33,2,Mod_Wet,58,11,11,11,136,227,0.22,804.3,0.78,804.3,0,0,0,0,-11,11,58,11,11,0,147,884,990,968,22,0.464,0.328,0.0149,0.793,0.036,4,0.214,1.01,0.0458,21,0.953,0.975,0.929,39.5,38.5,154,3690
2022-07-02,2021,10,40,183,1008.6,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,781.6,0.78,781.6,0,0,0,0,-11,11,58,11,11,0,147,862,990,967.9,22.1,0.444,0.317,0.0144,0.761,0.0345,3,0.288,1.05,0.0475,21,0.956,0.98,0.937,51.4,48.2,145,3470
2022-07-03,2021,10,40,184,986.32,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,759.3,0.77,759.3,0,0,0,0,-11,11,58,11,11,0,147,839,990,967.8,22.2,0.423,0.307,0.0138,0.73,0.0329,3,0.282,1.01,0.0457,21.1,0.957,0.98,0.937,50.2,48.2,145,3470
2022-07-04,2021,10,40,185,964.53,0.35,2,Mod_Wet,58,11,11,11,136,227,0.23,737.5,0.77,737.5,0,0,0,0,-11,11,58,11,11,0,147,818,990,967.8,22.2,0.403,0.294,0.0132,0.697,0.0313,3,0.274,0.971,0.0437,21.3,0.957,0.98,0.937,49.1,48.1,144,3460
2022-07-05,2021,10,40,186,943.24,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
2022-07-06,2021,10,40,187,927.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
2022-07-07,2021,10,40,188,911.22,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2022-07-08,2021,10,41,189,895.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2022-07-09,2021,10,41,190,880.66,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2022-07-10,2021,10,41,191,865.99,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2022-07-11,2021,10,41,192,851.78,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2022-07-12,2021,10,41,193,838.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2022-07-13,2021,10,41,194,824.89,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2022-07-14,2021,10,41,195,812.34,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2022-07-15,2021,10,42,196,800.52,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,573.5,0.72,573.5,0,0,0,0,-11,11,58,11,11,0,147,654,990,967.1,22.9,0.298,0.184,0.00804,0.482,0.0211,3,0.201,0.683,0.0298,22.2,0.952,0.975,0.929,39.7,38.7,116,2780
2022-07-16,2021,10,42,197,792.59,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2022-07-17,2021,10,42,198,785.19,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2022-07-18,2021,10,42,199,778.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2022-07-19,2021,10,42,200,770.59,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2022-07-20,2021,10,42,201,763.75,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2022-07-21,2021,10,42,202,751.45,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2022-07-22,2021,10,43,203,740.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2022-07-23,2021,10,43,204,728.48,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2022-07-24,2021,10,43,205,716.72,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2022-07-25,2021,10,43,206,705.51,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2022-07-26,2021,10,43,207,695.39,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2022-07-27,2021,10,43,208,684.73,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2022-07-28,2021,10,43,209,674.07,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2022-07-29,2021,10,44,210,663.4,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2022-07-30,2021,10,44,211,653.28,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,426.3,0.65,426.3,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00427,0.314,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,44.9,89.9,2160
2022-07-31,2021,10,44,212,644.26,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2022-08-01,2021,11,44,213,633.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.29,449.6,0.71,449.6,0,0,0,0,-6,6,54,9,8,0,113,521,990,966.4,23.6,0.222,0.111,0.00472,0.334,0.0142,2,0.246,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2022-08-02,2021,11,44,214,623.48,0.48,2,Mod_Wet,54,9,8,6,107,184,0.29,439.5,0.7,439.5,0,0,0,0,-6,6,54,9,8,0,113,510,990,966.4,23.6,0.217,0.106,0.00451,0.323,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
2022-08-03,2021,11,44,215,614.46,0.48,2,Mod_Wet,54,9,8,6,107,184,0.3,430.5,0.7,430.5,0,0,0,0,-6,6,54,9,8,0,113,501,990,966.4,23.6,0.213,0.102,0.00432,0.315,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2022-08-04,2021,11,44,216,604.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.3,420.9,0.7,420.9,0,0,0,0,-6,6,54,9,8,0,113,492,990,966.3,23.7,0.209,0.0977,0.00412,0.307,0.013,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
2022-08-05,2021,11,45,217,595.32,0.49,2,Mod_Wet,54,9,8,6,107,184,0.31,411.3,0.69,411.3,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.0931,0.00393,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2022-08-06,2021,11,45,218,586.29,0.49,2,Mod_Wet,54,9,8,6,107,184,0.31,402.3,0.69,402.3,0,0,0,0,-6,6,54,9,8,0,113,473,990,966.2,23.8,0.203,0.0889,0.00374,0.291,0.0123,2,0.214,0.505,0.0213,23.3,0.955,0.98,0.936,43.8,42.9,85.9,2060
2022-08-07,2021,11,45,219,577.27,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,393.3,0.68,393.3,0,0,0,0,-6,6,54,9,8,0,113,464,990,966.2,23.8,0.199,0.0846,0.00356,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42,84.1,2020
2022-08-08,2021,11,45,220,569.34,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,385.3,0.68,385.3,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.197,0.0809,0.00339,0.277,0.0116,2,0.203,0.48,0.0201,23.4,0.953,0.98,0.934,42.1,41.2,82.4,1980
2022-08-09,2021,11,45,221,560.86,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,376.9,0.67,376.9,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0769,0.00322,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2022-08-10,2021,11,45,222,552.39,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,368.4,0.67,368.4,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.191,0.0729,0.00305,0.263,0.011,2,0.191,0.455,0.019,23.5,0.951,0.977,0.929,40.3,39.4,78.7,1890
2022-08-11,2021,11,45,223,544.46,0.52,1,Wet,58,10,10,7,117,202,0.37,342.5,0.63,342.5,0,0,0,0,-7,7,58,10,10,0,124,420,990,966.1,23.9,0.184,0.0606,0.00253,0.245,0.0102,2,0.174,0.418,0.0175,23.5,0.947,0.971,0.92,37.4,36.3,72.7,1740
2022-08-12,2021,11,46,224,536.53,0.52,1,Wet,58,10,10,7,117,202,0.38,334.5,0.62,334.5,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0569,0.00237,0.238,0.00992,2,0.168,0.406,0.0169,23.6,0.946,0.97,0.918,36.6,35.5,71,1700
2022-08-13,2021,11,46,225,529.69,0.52,1,Wet,58,10,10,7,117,202,0.38,327.7,0.62,327.7,0,0,0,0,-7,7,58,10,10,0,124,406,990,966,24,0.179,0.0537,0.00223,0.232,0.00968,2,0.164,0.396,0.0165,23.6,0.945,0.97,0.917,35.9,34.8,69.6,1670
2022-08-14,2021,11,46,226,522.31,0.53,1,Wet,58,10,10,7,117,202,0.39,320.3,0.61,320.3,0,0,0,0,-7,7,58,10,10,0,124,398,990,966,24,0.176,0.0502,0.00209,0.226,0.00941,2,0.159,0.385,0.016,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2022-08-15,2021,11,46,227,514.92,0.53,1,Wet,58,10,10,7,117,202,0.39,312.9,0.61,312.9,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.173,0.0467,0.00194,0.22,0.00914,2,0.154,0.374,0.0155,23.7,0.943,0.97,0.915,34.3,33.3,66.5,1600
2022-08-16,2021,11,46,228,507.54,0.54,1,Wet,58,10,10,7,117,202,0.4,305.5,0.6,305.5,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0432,0.00179,0.214,0.00888,2,0.149,0.363,0.015,23.8,0.942,0.97,0.914,33.5,32.5,65,1560
2022-08-17,2021,11,46,229,500.71,0.54,1,Wet,58,10,10,7,117,202,0.4,298.7,0.6,298.7,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.168,0.04,0.00166,0.208,0.00863,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.912,32.8,31.8,63.6,1530
2022-08-18,2021,11,46,230,493.87,0.54,1,Wet,58,10,10,7,117,202,0.41,291.9,0.59,291.9,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.0368,0.00152,0.203,0.00839,2,0.14,0.342,0.0142,23.8,0.939,0.97,0.911,32,31.1,62.2,1490
2022-08-19,2021,11,47,231,487.03,0.55,1,Wet,58,10,10,7,117,202,0.41,285,0.58,285,0,0,0,0,-7,7,58,10,10,0,124,363,990,965.8,24.2,0.164,0.0335,0.00139,0.197,0.00815,2,0.135,0.332,0.0137,23.9,0.938,0.97,0.91,31.3,30.4,60.7,1460
2022-08-20,2021,11,47,232,481.29,0.55,1,Wet,58,10,10,7,117,202,0.42,279.3,0.58,279.3,0,0,0,0,-7,7,58,10,10,0,124,357,990,965.8,24.2,0.162,0.0308,0.00127,0.192,0.00794,2,0.131,0.323,0.0133,23.9,0.936,0.97,0.908,30.7,29.7,59.5,1430
2022-08-21,2021,11,47,233,475,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,291,0.61,291,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2022-08-22,2021,11,47,234,468.71,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,284.7,0.61,284.7,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00137,0.194,0.00801,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2022-08-23,2021,11,47,235,462.42,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,278.4,0.6,278.4,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0304,0.00125,0.189,0.00778,2,0.13,0.32,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2022-08-24,2021,11,47,236,456.14,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2022-08-25,2021,11,47,237,450.39,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,266.4,0.59,266.4,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2022-08-26,2021,11,48,238,444.65,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2022-08-27,2021,11,48,239,438.91,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,254.9,0.58,254.9,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0193,0.000791,0.17,0.00695,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2022-08-28,2021,11,48,240,434.26,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2022-08-29,2021,11,48,241,429.07,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2022-08-30,2021,11,48,242,423.87,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2022-08-31,2021,11,48,243,418.67,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2022-09-01,2021,12,48,244,412.39,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,274.4,0.67,274.4,0,0,0,0,-4,4,46,7,6,0,79,333,990,965.5,24.5,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2022-09-02,2021,12,49,245,406.64,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,268.6,0.66,268.6,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
2022-09-03,2021,12,49,246,400.9,0.61,2,Mod_Wet,46,7,6,4,75,138,0.34,262.9,0.66,262.9,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.0231,0.000939,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.7,1360
2022-09-04,2021,12,49,247,395.16,0.61,2,Mod_Wet,46,7,6,4,75,138,0.35,257.2,0.65,257.2,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0204,0.000828,0.167,0.0068,2,0.116,0.284,0.0115,24.3,0.931,0.97,0.903,28.6,27.7,55.5,1330
2022-09-05,2021,12,49,248,390.51,0.62,2,Mod_Wet,46,7,6,4,75,138,0.35,252.5,0.65,252.5,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.145,0.0182,0.000738,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
2022-09-06,2021,12,49,249,385.32,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,247.3,0.64,247.3,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.144,0.0168,0.00068,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2022-09-07,2021,12,49,250,380.12,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,242.1,0.64,242.1,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2022-09-08,2021,12,49,251,374.92,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2022-09-09,2021,12,50,252,369.73,0.64,2,Mod_Wet,46,7,6,4,75,138,0.37,231.7,0.63,231.7,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.00621,2,0.0989,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2022-09-10,2021,12,50,253,364.53,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2022-09-11,2021,12,50,254,359.89,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,221.9,0.62,221.9,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-09-12,2021,12,50,255,355.24,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,217.2,0.61,217.2,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2022-09-13,2021,12,50,256,350.59,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2022-09-14,2021,12,50,257,347.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2022-09-15,2021,12,50,258,342.93,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2022-09-16,2021,12,51,259,338.83,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2022-09-17,2021,12,51,260,334.73,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2022-09-18,2021,12,51,261,330.63,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2022-09-19,2021,12,51,262,326.53,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2022-09-20,2021,12,51,263,322.97,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
