date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-09-21,2021,12,51,264,320.51,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2022-09-22,2021,12,51,265,316.41,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2022-09-23,2021,12,52,266,312.85,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2022-09-24,2021,12,52,267,309.3,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2022-09-25,2021,12,52,268,305.74,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,167.7,0.55,167.7,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0117,24.8,0.945,0.973,0.919,38.5,37.5,37.5,899
2022-09-26,2021,12,52,269,302.19,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,164.2,0.54,164.2,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,878
2022-09-27,2021,12,52,270,299.73,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,161.7,0.54,161.7,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000378,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
2022-09-28,2021,12,52,271,296.72,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,158.7,0.54,158.7,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00924,0.000368,0.122,0.00484,1,0.157,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2022-09-29,2021,12,52,272,293.71,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2022-09-30,2021,12,53,273,290.71,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2022-10-01,2022,1,1,274,287.7,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2022-10-02,2022,1,1,275,286.33,0.75,2,Mod_Wet,41,6,4,3,56,110,0.38,176.3,0.62,176.3,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.978,0.926,40.7,39.8,39.8,955
2022-10-03,2022,1,1,276,284.42,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2022-10-04,2022,1,1,277,281.41,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2022-10-05,2022,1,1,278,280.04,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2022-10-06,2022,1,1,279,278.13,0.76,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2022-10-07,2022,1,1,280,276.21,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2022-10-08,2022,1,2,281,273.21,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2022-10-09,2022,1,2,282,271.84,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2022-10-10,2022,1,2,283,269.92,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2022-10-11,2022,1,2,284,268.01,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2022-10-12,2022,1,2,285,266.1,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2022-10-13,2022,1,2,286,264.18,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2022-10-14,2022,1,2,287,262.27,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2022-10-15,2022,1,3,288,260.35,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2022-10-16,2022,1,3,289,258.44,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2022-10-17,2022,1,3,290,256.53,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2022-10-18,2022,1,3,291,255.16,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2022-10-19,2022,1,3,292,253.79,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2022-10-20,2022,1,3,293,251.88,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2022-10-21,2022,1,3,294,249.96,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2022-10-22,2022,1,4,295,248.05,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2022-10-23,2022,1,4,296,247.23,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2022-10-24,2022,1,4,297,246.41,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2022-10-25,2022,1,4,298,246.14,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2022-10-26,2022,1,4,299,246.96,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2022-10-27,2022,1,4,300,245.04,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2022-10-28,2022,1,4,301,243.67,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2022-10-29,2022,1,5,302,242.85,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2022-10-30,2022,1,5,303,244.22,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2022-10-31,2022,1,5,304,245.59,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2022-11-01,2022,2,5,305,244.77,0.86,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2022-11-02,2022,2,5,306,245.59,0.85,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2022-11-03,2022,2,5,307,248.6,0.85,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2022-11-04,2022,2,5,308,252.7,0.83,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2022-11-05,2022,2,6,309,255.71,0.82,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2022-11-06,2022,2,6,310,258.17,0.82,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2022-11-07,2022,2,6,311,262.27,0.81,3,Normal,36,5,3,2,47,93,0.35,169.3,0.65,169.3,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.1,38.1,916
2022-11-08,2022,2,6,312,263.64,0.8,3,Normal,36,5,3,2,47,93,0.35,170.6,0.65,170.6,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000406,0.122,0.00481,1,0.173,0.294,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
2022-11-09,2022,2,6,313,265,0.8,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2022-11-10,2022,2,6,314,267.46,0.79,3,Normal,36,5,3,2,47,93,0.35,174.5,0.65,174.5,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2022-11-11,2022,2,6,315,270.47,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,164.5,0.61,164.5,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00973,0.000386,0.121,0.0048,1,0.165,0.285,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2022-11-12,2022,2,7,316,273.48,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,167.5,0.61,167.5,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00999,0.000396,0.122,0.00485,1,0.169,0.291,0.0115,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2022-11-13,2022,2,7,317,275.94,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2022-11-14,2022,2,7,318,278.4,0.76,2,Mod_Wet,40,6,4,3,53,106,0.38,172.4,0.62,172.4,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2022-11-15,2022,2,7,319,278.67,0.76,2,Mod_Wet,40,6,4,3,53,106,0.38,172.7,0.62,172.7,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00495,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2022-11-16,2022,2,7,320,278.4,0.76,2,Mod_Wet,40,6,4,3,53,106,0.38,172.4,0.62,172.4,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2022-11-17,2022,2,7,321,276.49,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,170.5,0.62,170.5,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2022-11-18,2022,2,7,322,273.48,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,167.5,0.61,167.5,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00999,0.000396,0.122,0.00485,1,0.169,0.291,0.0115,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2022-11-19,2022,2,8,323,271.02,0.78,2,Mod_Wet,40,6,4,3,53,106,0.39,165,0.61,165,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.111,0.00978,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2022-11-20,2022,2,8,324,269.65,0.79,2,Mod_Wet,40,6,4,3,53,106,0.39,163.7,0.61,163.7,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.00478,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.8,36.7,36.7,880
2022-11-21,2022,2,8,325,269.92,0.78,3,Normal,36,5,3,2,47,93,0.34,176.9,0.66,176.9,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.114,0.0108,0.000428,0.124,0.00493,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2022-11-22,2022,2,8,326,274.03,0.77,3,Normal,36,5,3,2,47,93,0.34,181,0.66,181,0,0,0,0,-2,2,36,5,3,0,49,225,990,964.8,25.2,0.115,0.0111,0.000442,0.126,0.005,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2022-11-23,2022,2,8,327,278.13,0.76,3,Normal,36,5,3,2,47,93,0.33,185.1,0.67,185.1,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000456,0.128,0.00508,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
2022-11-24,2022,2,8,328,282.23,0.75,3,Normal,36,5,3,2,47,93,0.33,189.2,0.67,189.2,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00515,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2022-11-25,2022,2,8,329,288.52,0.74,3,Normal,36,5,3,2,47,93,0.32,195.5,0.68,195.5,0,0,0,0,-2,2,36,5,3,0,49,240,990,964.9,25.1,0.12,0.0124,0.000492,0.132,0.00527,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
2022-11-26,2022,2,9,330,294.26,0.73,3,Normal,36,5,3,2,47,93,0.32,201.3,0.68,201.3,0,0,0,0,-2,2,36,5,3,0,49,245,990,964.9,25.1,0.122,0.0129,0.000512,0.135,0.00537,1,0.214,0.349,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2022-11-27,2022,2,9,331,298.91,0.72,3,Normal,36,5,3,2,47,93,0.31,205.9,0.69,205.9,0,0,0,0,-2,2,36,5,3,0,49,250,990,964.9,25.1,0.124,0.0133,0.000528,0.137,0.00546,1,0.22,0.357,0.0142,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-11-28,2022,2,9,332,303.56,0.72,3,Normal,36,5,3,2,47,93,0.31,210.6,0.69,210.6,0,0,0,0,-2,2,36,5,3,0,49,255,990,964.9,25.1,0.125,0.0136,0.000544,0.139,0.00554,1,0.227,0.366,0.0146,24.7,0.957,0.98,0.937,48.8,47.8,47.8,1150
2022-11-29,2022,2,9,333,307.11,0.71,3,Normal,36,5,3,2,47,93,0.3,214.1,0.7,214.1,0,0,0,0,-2,2,36,5,3,0,49,258,990,964.9,25.1,0.127,0.0139,0.000557,0.141,0.00561,1,0.232,0.372,0.0148,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2022-11-30,2022,2,9,334,311.21,0.71,3,Normal,36,5,3,2,47,93,0.3,218.2,0.7,218.2,0,0,0,0,-2,2,36,5,3,0,49,262,990,965,25,0.128,0.0143,0.000571,0.142,0.00568,1,0.237,0.379,0.0152,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-12-01,2022,3,9,335,314.77,0.7,3,Normal,38,5,4,3,54,104,0.33,210.8,0.67,210.8,0,0,0,0,-3,3,38,5,4,0,57,258,990,965,25,0.127,0.0137,0.000546,0.14,0.0056,1,0.227,0.367,0.0147,24.7,0.957,0.98,0.938,48.8,47.8,47.8,1150
2022-12-02,2022,3,9,336,318.32,0.7,3,Normal,38,5,4,3,54,104,0.33,214.3,0.67,214.3,0,0,0,0,-3,3,38,5,4,0,57,261,990,965,25,0.128,0.014,0.000559,0.142,0.00567,1,0.232,0.374,0.0149,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2022-12-03,2022,3,10,337,321.88,0.69,3,Normal,38,5,4,3,54,104,0.32,217.9,0.68,217.9,0,0,0,0,-3,3,38,5,4,0,57,265,990,965,25,0.129,0.0143,0.000571,0.143,0.00573,1,0.237,0.38,0.0152,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2022-12-04,2022,3,10,338,327.07,0.68,3,Normal,38,5,4,3,54,104,0.32,223.1,0.68,223.1,0,0,0,0,-3,3,38,5,4,0,57,270,990,965,25,0.131,0.0147,0.000589,0.146,0.00583,1,0.244,0.389,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2022-12-05,2022,3,10,339,332.82,0.68,3,Normal,38,5,4,3,54,104,0.31,228.8,0.69,228.8,0,0,0,0,-3,3,38,5,4,0,57,276,990,965.1,24.9,0.133,0.0152,0.00061,0.148,0.00594,2,0.097,0.245,0.00983,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2022-12-06,2022,3,10,340,340.74,0.67,3,Normal,38,5,4,3,54,104,0.3,236.7,0.69,236.7,0,0,0,0,-3,3,38,5,4,0,57,284,990,965.1,24.9,0.136,0.0159,0.000638,0.152,0.00609,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
2022-12-07,2022,3,10,341,351.41,0.66,3,Normal,38,5,4,3,54,104,0.3,247.4,0.7,247.4,0,0,0,0,-3,3,38,5,4,0,57,294,990,965.2,24.8,0.139,0.0168,0.000675,0.156,0.00629,2,0.11,0.266,0.0107,24.6,0.929,0.97,0.901,27.7,26.9,53.7,1290
2022-12-08,2022,3,10,342,362.07,0.64,3,Normal,38,5,4,3,54,104,0.29,258.1,0.71,258.1,0,0,0,0,-3,3,38,5,4,0,57,305,990,965.2,24.8,0.143,0.0208,0.000839,0.164,0.00662,2,0.117,0.281,0.0113,24.5,0.931,0.97,0.903,28.9,28,56,1340
2022-12-09,2022,3,10,343,372.19,0.63,3,Normal,38,5,4,3,54,104,0.28,268.2,0.72,268.2,0,0,0,0,-3,3,38,5,4,0,57,315,990,965.3,24.7,0.147,0.0256,0.00103,0.172,0.00697,2,0.124,0.296,0.012,24.4,0.933,0.97,0.905,30,29.1,58.2,1400
2022-12-10,2022,3,11,344,382.31,0.62,3,Normal,38,5,4,3,54,104,0.27,278.3,0.73,278.3,0,0,0,0,-3,3,38,5,4,0,57,325,990,965.3,24.7,0.15,0.0304,0.00123,0.181,0.00732,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
2022-12-11,2022,3,11,345,392.42,0.62,3,Normal,38,5,4,3,54,104,0.27,288.4,0.73,288.4,0,0,0,0,-3,3,38,5,4,0,57,335,990,965.4,24.6,0.154,0.0351,0.00143,0.189,0.00767,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.2,31.3,62.6,1500
2022-12-12,2022,3,11,346,402.54,0.61,3,Normal,38,5,4,3,54,104,0.26,298.5,0.74,298.5,0,0,0,0,-3,3,38,5,4,0,57,346,990,965.4,24.6,0.157,0.0399,0.00162,0.197,0.00803,2,0.144,0.341,0.0139,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2022-12-13,2022,3,11,347,412.66,0.6,3,Normal,38,5,4,3,54,104,0.25,308.7,0.75,308.7,0,0,0,0,-3,3,38,5,4,0,57,356,990,965.5,24.5,0.161,0.0447,0.00182,0.206,0.00838,2,0.151,0.357,0.0145,24.2,0.942,0.97,0.914,34.5,33.4,66.9,1610
2022-12-14,2022,3,11,348,422.78,0.59,3,Normal,38,5,4,3,54,104,0.25,318.8,0.75,318.8,0,0,0,0,-3,3,38,5,4,0,57,366,990,965.5,24.5,0.165,0.0495,0.00202,0.214,0.00874,2,0.158,0.372,0.0152,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
2022-12-15,2022,3,11,349,435.63,0.58,3,Normal,38,5,4,3,54,104,0.24,331.6,0.76,331.6,0,0,0,0,-3,3,38,5,4,0,57,379,990,965.6,24.4,0.169,0.0555,0.00227,0.225,0.00919,2,0.166,0.391,0.016,24,0.946,0.97,0.917,37,35.9,71.7,1720
2022-12-16,2022,3,11,350,446.84,0.57,3,Normal,38,5,4,3,54,104,0.23,342.8,0.77,342.8,0,0,0,0,-3,3,38,5,4,0,57,390,990,965.6,24.4,0.173,0.0608,0.00249,0.234,0.00959,2,0.174,0.408,0.0167,24,0.947,0.972,0.921,38.2,37.1,74.3,1780
2022-12-17,2022,3,12,351,459.14,0.57,3,Normal,38,5,4,3,54,104,0.23,355.1,0.77,355.1,0,0,0,0,-3,3,38,5,4,0,57,402,990,965.7,24.3,0.177,0.0666,0.00274,0.244,0.01,2,0.182,0.426,0.0175,23.9,0.949,0.975,0.925,39.5,38.5,77.1,1850
2022-12-18,2022,3,12,352,473.64,0.56,3,Normal,38,5,4,3,54,104,0.22,369.6,0.78,369.6,0,0,0,0,-3,3,38,5,4,0,57,417,990,965.7,24.3,0.183,0.0735,0.00303,0.256,0.0106,2,0.192,0.448,0.0185,23.8,0.951,0.978,0.93,41.1,40.2,80.3,1930
2022-12-19,2022,3,12,353,488.67,0.55,3,Normal,38,5,4,3,54,104,0.21,384.7,0.79,384.7,0,0,0,0,-3,3,38,5,4,0,57,432,990,965.8,24.2,0.188,0.0806,0.00333,0.268,0.0111,2,0.202,0.471,0.0194,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
2022-12-20,2022,3,12,354,500.43,0.54,3,Normal,38,5,4,3,54,104,0.21,396.4,0.79,396.4,0,0,0,0,-3,3,38,5,4,0,57,443,990,965.9,24.1,0.192,0.0861,0.00357,0.278,0.0115,2,0.21,0.488,0.0202,23.7,0.955,0.98,0.935,43.9,43,86,2070
2022-12-21,2022,3,12,355,512.19,0.53,2,Mod_Wet,42,7,5,3,61,118,0.23,394.2,0.77,394.2,0,0,0,0,-3,3,42,7,5,0,64,448,990,965.9,24.1,0.194,0.0851,0.00353,0.279,0.0116,2,0.209,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.7,85.3,2050
2022-12-22,2022,3,12,356,527.23,0.52,2,Mod_Wet,42,7,5,3,61,118,0.22,409.2,0.78,409.2,0,0,0,0,-3,3,42,7,5,0,64,463,990,966,24,0.199,0.0922,0.00384,0.291,0.0121,2,0.219,0.51,0.0212,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2022-12-23,2022,3,12,357,541.72,0.52,2,Mod_Wet,42,7,5,3,61,118,0.22,423.7,0.78,423.7,0,0,0,0,-3,3,42,7,5,0,64,478,990,966,24,0.204,0.099,0.00413,0.303,0.0127,2,0.229,0.532,0.0222,23.4,0.956,0.98,0.937,46.6,45.6,91.3,2190
2022-12-24,2022,3,13,358,556.21,0.51,2,Mod_Wet,42,7,5,3,61,118,0.21,438.2,0.79,438.2,0,0,0,0,-3,3,42,7,5,0,64,492,990,966.1,23.9,0.209,0.106,0.00443,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
2022-12-25,2022,3,13,359,569.61,0.5,2,Mod_Wet,42,7,5,3,61,118,0.21,451.6,0.79,451.6,0,0,0,0,-3,3,42,7,5,0,64,506,990,966.2,23.8,0.214,0.112,0.00471,0.326,0.0137,2,0.247,0.573,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2022-12-26,2022,3,13,360,583.56,0.5,2,Mod_Wet,42,7,5,3,61,118,0.2,465.6,0.8,465.6,0,0,0,0,-3,3,42,7,5,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.257,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2022-12-27,2022,3,13,361,599.69,0.49,2,Mod_Wet,42,7,5,3,61,118,0.2,481.7,0.8,481.7,0,0,0,0,-3,3,42,7,5,0,64,536,990,966.3,23.7,0.231,0.126,0.00533,0.357,0.0151,2,0.268,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2022-12-28,2022,3,13,362,616.92,0.48,2,Mod_Wet,42,7,5,3,61,118,0.19,498.9,0.81,498.9,0,0,0,0,-3,3,42,7,5,0,64,553,990,966.4,23.6,0.241,0.134,0.00569,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2022-12-29,2022,3,13,363,637.42,0.47,2,Mod_Wet,42,7,5,3,61,118,0.18,519.4,0.81,519.4,0,0,0,0,-3,3,42,7,5,0,64,573,990,966.4,23.6,0.252,0.148,0.00628,0.4,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2022-12-30,2022,3,13,364,661.76,0.46,2,Mod_Wet,42,7,5,3,61,118,0.18,543.8,0.82,543.8,0,0,0,0,-3,3,42,7,5,0,64,598,990,966.5,23.5,0.266,0.164,0.007,0.43,0.0184,3,0.187,0.618,0.0263,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2022-12-31,2022,3,14,365,691.02,0.45,2,Mod_Wet,42,7,5,3,61,118,0.17,573,0.83,573,0,0,0,0,-3,3,42,7,5,0,64,627,990,966.7,23.3,0.283,0.184,0.00788,0.467,0.02,3,0.2,0.667,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,119,2840