datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1001887200000,2001,10,2001,1,31,0.784,0.295,0.49,30699.4,47.79,47.79,41.26,1,1,1,292.8,276.8,321.1,182.8,166.8,110,110,110,0,0,0,0.377,0.343,0.397,182.8,166.8,211.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.112,0.128,0.0113,0.00992,0.0137,0.00045,0.00039,0.00055,0.319,0.29,0.369,0.013,0.012,0.015,24.81,24.63,24.9,0.949,0.944,0.957,0.977,0.973,0.98,0.928,0.919,0.938,42.22,38.46,48.77,41.26,37.42,47.79,0,0,0,0,0,0,0.229,0,0.294,0.38,0.63,0.37,39.2
1004565600000,2001,11,2001,2,30,0.773,0.275,0.499,31205.9,48.2,48.2,43.34,1,1,1,298.4,277,327.1,192.4,171,106,106,106,0,0,0,0.356,0.324,0.383,192.4,171,221.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.114,0.131,0.0121,0.0103,0.0145,0.00048,0.00041,0.00058,0.335,0.297,0.387,0.013,0.012,0.015,24.76,24.58,24.89,0.952,0.946,0.958,0.979,0.975,0.98,0.932,0.922,0.939,44.48,39.49,51.07,43.34,38.5,48.2,0,0,0,0,0,0,0.241,0,0.274,0.36,0.65,0.35,40.4
1007157600000,2001,12,2001,3,31,0.96,0.253,0.708,42646.4,71.21,71.21,57.32,2,1,1.8387096774193548,358.6,327.4,404.5,264.2,223.3,94.42,77,104,0,0,0,0.266,0.19,0.318,264.2,223.3,327.5,990,990,990,965.2,965,965.4,24.8,24.6,25,0.144,0.131,0.165,0.0265,0.0147,0.0536,0.0011,0.00059,0.0022,0.316,0.246,0.396,0.013,0.0099,0.016,24.49,24.2,24.69,0.938,0.923,0.959,0.972,0.97,0.98,0.911,0.895,0.94,33.92,25.65,52.32,32.55,24.88,48.2,0,0,0,0,0,0,0.318,0,0.252,0.26,0.74,0.26,44.4
1009836000000,2002,1,2001,4,31,1.29,0.211,1.08,64556.8,104.4,104.4,86.77,3,2,2.096774193548387,483.3,408,571,404.5,317,78.81,73,91,0,0,0,0.166,0.128,0.223,404.5,317,498,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.193,0.163,0.231,0.0899,0.0486,0.134,0.0037,0.002,0.0056,0.488,0.368,0.61,0.02,0.015,0.025,23.74,23.3,24.2,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,43.04,35.04,52.23,41.72,33.99,48.2,0,0,0,0,0,0,0.482,0,0.21,0.16,0.84,0.16,50
1012514400000,2002,2,2001,5,28,1.89,0.237,1.66,91853.3,186.3,186.3,136.7,4,2,3.25,782.2,578.4,1094,684.3,473.4,97.86,85,105,0,0,0,0.13,0.096,0.182,684.3,473.4,988.9,990,990,990,967,966.2,968.2,23,21.8,23.8,0.357,0.222,0.605,0.251,0.122,0.418,0.011,0.0051,0.019,0.834,0.531,1.3,0.037,0.022,0.06,22.14,20.51,23.19,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.47,35.4,52.46,42.19,34.33,48.2,0,0,0,0,0,0,0.759,0,0.23,0.13,0.88,0.12,48.6
1014933600000,2002,3,2001,6,31,3.29,0.439,2.81,140921,192.8,192.8,189.4,4,4,4,1230,1118,1312,1066,935.1,163.8,129,183,16.39,0,83,0.134,0.0983,0.164,1049,935.1,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.725,0.572,0.816,0.542,0.392,0.648,0.025,0.018,0.031,1.56,1.22,1.76,0.073,0.056,0.084,19.82,19.36,20.51,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.65,44.91,50.39,47.35,44.01,48.2,0,0,0,0,0,0,1.05,0,0.48,0.13,0.85,0.15,42.8
1017612000000,2002,4,2001,7,30,4.08,0.384,2.85,133465,192.8,192.8,185.4,4,4,4,1573,1321,1722,1425,1173,148,148,148,324.5,73,474,0.0949,0.0859,0.112,1100,1100,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.899,0.825,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.77,1.87,0.091,0.084,0.095,18.43,17.93,19.32,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.32,45.98,49.67,46.34,45.06,48.2,0,0,0,0,0,0,1.03,0,1.23,0.094,0.7,0.3,32.7
1020204000000,2002,5,2001,8,31,3.9,0.514,2.82,135519,192.8,192.8,182.1,4,4,4,1458,1006,1702,1266,814.1,192,192,192,211.6,0,410,0.136,0.113,0.191,1054,814.1,1100,990,990,990,969.4,967.9,970.1,20.6,19.9,22.1,0.81,0.462,0.921,0.583,0.333,0.648,0.028,0.015,0.033,1.68,1.01,1.87,0.082,0.046,0.094,18.97,17.99,21.07,0.953,0.951,0.955,0.98,0.976,0.98,0.933,0.931,0.936,46.51,40.09,49.81,45.54,39.14,48.2,0,0,0,0,0,0,1.01,0,1.08,0.13,0.72,0.28,34.7
1022882400000,2002,6,2001,9,30,1.98,0.417,1.56,87613.3,158.2,158.2,121.7,4,2,2.8666666666666667,763.8,593.4,979,602.8,432.4,161,161,161,0,0,0,0.215,0.164,0.271,602.8,432.4,818,990,990,990,967,966.3,967.8,23,22.2,23.7,0.309,0.211,0.462,0.204,0.103,0.335,0.0089,0.0043,0.015,0.741,0.541,1.02,0.032,0.023,0.046,22.3,21.17,23.18,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.14,35.04,51.84,42.87,33.99,48.2,0,0,0,0,0,0,0.676,0,0.42,0.21,0.79,0.21,44.2
1025474400000,2002,7,2001,10,31,1.25,0.362,0.888,53107.1,95.68,95.68,71.38,2,2,2,466.4,375.5,582.7,331.4,240.5,135,135,135,0,0,0,0.294,0.232,0.36,331.4,240.5,447.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.173,0.141,0.214,0.0556,0.0162,0.11,0.0023,0.00065,0.0046,0.395,0.262,0.57,0.016,0.011,0.024,23.91,23.21,24.46,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.899,0.939,36.63,26.72,48.82,35.69,25.92,47.84,0,0,0,0,0,0,0.397,0,0.362,0.29,0.71,0.29,42.5
1028152800000,2002,8,2001,11,31,0.831,0.308,0.523,32275.9,55.42,55.42,43.38,2,1,1.1935483870967742,310.4,262,370.8,195.4,147,115,115,115,0,0,0,0.374,0.31,0.439,195.4,147,255.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.122,0.105,0.144,0.0124,0.00824,0.0197,0.0005,0.00033,0.0008,0.309,0.249,0.397,0.012,0.01,0.016,24.73,24.47,25,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.45,25.81,52.24,38.28,25.03,48.2,0,0,0,0,0,0,0.241,0,0.308,0.37,0.63,0.37,38.8
1030831200000,2002,9,2001,12,30,0.58,0.236,0.344,19054.1,37.98,37.98,26.46,1,1,1,223.7,196.4,259.5,132.7,105.4,91,91,91,0,0,0,0.41,0.351,0.463,132.7,105.4,168.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0979,0.0882,0.111,0.00703,0.00471,0.0101,0.00028,0.00018,0.0004,0.227,0.178,0.291,0.0089,0.0069,0.012,25.23,24.97,25.42,0.808,0,0.945,0.841,0,0.974,0.784,0,0.92,27.27,0,39,26.46,0,37.98,0,4,0,0,0.133,0,0.147,0.133,0.236,0.41,0.59,0.41,32.9
1033423200000,2002,10,2002,1,31,0.494,0.196,0.298,18415.4,28.61,28.61,24.75,1,1,1,184.4,168.2,200.5,111.4,95.21,73,73,73,0,0,0,0.397,0.364,0.434,111.4,95.21,127.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0825,0.0939,0.00522,0.00384,0.00658,0.0002,0.00015,0.00026,0.186,0.157,0.215,0.0073,0.0062,0.0084,25.38,25.38,25.39,0.92,0.911,0.929,0.969,0.967,0.97,0.892,0.882,0.902,25.53,21.71,29.49,24.75,20.99,28.61,0,0,0,0,0,0,0.138,0,0.196,0.4,0.6,0.4,37.3
1036101600000,2002,11,2002,2,30,0.465,0.144,0.321,19914.6,30,30,27.66,1,1,1,179.4,169.6,183.5,123.7,112.7,55.67,50,67,0,0,0,0.31,0.272,0.373,123.7,112.7,133.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0877,0.0929,0.00627,0.00533,0.0071,0.00025,0.00021,0.00028,0.206,0.188,0.223,0.0081,0.0073,0.0087,25.35,25.34,25.37,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.892,0.904,28.51,25.79,30.93,27.66,25.01,30,0,0,0,0,0,0,0.154,0,0.144,0.31,0.69,0.31,42.8
1038693600000,2002,12,2002,3,31,0.571,0.158,0.413,25982,44.39,44.39,34.92,1,1,1,213.3,181.9,253.2,154.3,122.9,59,59,59,0,0,0,0.279,0.233,0.324,154.3,122.9,194.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0905,0.116,0.00887,0.00619,0.0123,0.00035,0.00024,0.00048,0.261,0.205,0.333,0.01,0.008,0.013,25.23,24.95,25.36,0.939,0.927,0.953,0.973,0.97,0.98,0.914,0.899,0.934,35.88,28.33,45.29,34.92,27.48,44.39,0,0,0,0,0,0,0.194,0,0.158,0.28,0.72,0.28,45.5
1041372000000,2003,1,2002,4,31,1.13,0.196,0.939,56035.9,117.9,117.9,75.32,3,1,1.935483870967742,423.7,256.3,637.4,350.7,183.3,73,73,73,0,0,0,0.19,0.115,0.285,350.7,183.3,564.4,990,990,990,965.5,964.7,966.4,24.5,23.6,25.3,0.176,0.114,0.269,0.0717,0.0113,0.178,0.003,0.00045,0.0076,0.439,0.249,0.643,0.018,0.0099,0.027,24.07,22.91,24.96,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.94,41.34,26.42,52.61,40.05,25.63,48.2,0,0,0,0,0,0,0.418,0,0.191,0.17,0.83,0.17,49.6
1044050400000,2003,2,2002,5,28,1.95,0.254,1.7,94339,181.3,181.3,140.4,4,3,3.2857142857142856,807.4,647.5,1060,702.4,542.5,105,105,105,0,0,0,0.133,0.0991,0.162,702.4,542.5,954.6,990,990,990,967.1,966.5,968.1,22.9,21.9,23.5,0.367,0.262,0.572,0.264,0.163,0.401,0.012,0.007,0.018,0.861,0.612,1.24,0.038,0.026,0.056,22.01,20.68,22.9,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.924,0.938,43.9,38.59,51.96,42.78,37.54,48.2,0,0,0,0,0,0,0.78,0,0.25,0.13,0.87,0.13,48.4
1046469600000,2003,3,2002,6,31,3.57,0.439,2.89,141821,192.8,192.8,190.6,4,4,4,1333,1089,1424,1169,905.6,163.8,129,183,90.29,0,195,0.124,0.0906,0.168,1079,905.6,1100,990,990,990,968.9,968.2,969.2,21.1,20.8,21.8,0.8,0.545,0.863,0.611,0.377,0.648,0.029,0.017,0.031,1.71,1.17,1.81,0.081,0.054,0.087,19.34,18.95,20.65,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.74,43.8,50.05,47.65,42.92,48.2,0,0,0,0,0,0,1.06,0,0.68,0.12,0.81,0.19,39.7
1049148000000,2003,4,2002,7,30,5.55,0.384,2.85,121285,190.4,190.4,168.5,4,4,4,2142,1434,3114,1994,1286,148,148,148,893.9,186,1866,0.0752,0.0475,0.103,1100,1100,1100,990,990,990,971.3,969.3,973.8,18.7,16.2,20.7,0.915,0.874,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.86,1.82,1.87,0.1,0.088,0.12,16.87,14.34,18.91,0.947,0.937,0.952,0.977,0.97,0.98,0.925,0.909,0.933,43.09,36.23,48.56,42.11,35.14,47.59,0,0,0,0,0,0,0.936,0,2.7,0.069,0.51,0.49,21.9
1051740000000,2003,5,2002,8,31,6.86,0.86,2.95,115801,174.9,174.9,155.6,4,4,4,2561,1876,3110,2240,1555,321,321,321,1140,455,1689,0.128,0.103,0.171,1100,1100,1100,990,990,990,972.4,970.7,973.8,17.6,16.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.097,0.12,15.68,14.35,17.43,0.943,0.937,0.949,0.975,0.97,0.98,0.92,0.909,0.93,39.89,36.26,44.62,38.91,35.17,43.73,0,0,0,0,0,0,0.865,0,3.91,0.13,0.43,0.57,16.9
1054418400000,2003,6,2002,9,30,3.42,0.666,2.47,121740,192.2,192.2,169.1,4,3,3.7333333333333334,1320,904.5,1831,1063,647.5,257,257,257,110.9,0,474,0.205,0.14,0.284,952.3,647.5,1100,990,990,990,968.9,967.5,970.6,21.1,19.4,22.5,0.687,0.345,0.926,0.487,0.234,0.648,0.023,0.01,0.033,1.45,0.812,1.87,0.07,0.036,0.096,19.64,17.57,21.67,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.37,39.61,51.28,45.34,38.63,48.2,0,0,0,0,0,0,0.939,0,0.95,0.19,0.72,0.28,35.6
1057010400000,2003,7,2002,10,31,1.94,0.608,1.33,75779.6,132.1,132.1,101.9,3,2,2.4838709677419355,724.5,581.4,889.2,497.5,354.4,227,227,227,0,0,0,0.318,0.255,0.39,497.5,354.4,662.2,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.257,0.189,0.348,0.141,0.0663,0.243,0.0061,0.0028,0.011,0.614,0.437,0.832,0.027,0.018,0.037,22.59,21.71,23.35,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,42.68,35.49,52.4,41.5,34.42,48.2,0,0,0,0,0,0,0.566,0,0.61,0.31,0.69,0.31,39.1
1059688800000,2003,8,2002,11,31,1.26,0.493,0.769,45818.5,83.28,83.28,61.58,2,1,1.8064516129032258,471.3,390.2,573.4,287.3,206.2,184,184,184,0,0,0,0.396,0.321,0.472,287.3,206.2,389.4,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.162,0.133,0.198,0.0375,0.0133,0.0828,0.0016,0.00054,0.0035,0.364,0.259,0.486,0.015,0.011,0.02,23.92,23.33,24.28,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.49,25.69,51.79,35.39,24.92,48.2,0,0,0,0,0,0,0.342,0,0.491,0.39,0.61,0.39,36.4
1062367200000,2003,9,2002,12,30,0.846,0.358,0.489,30091,53.26,53.26,41.79,2,1,1.1333333333333333,326.5,278.7,385,188.5,140.7,138,138,138,0,0,0,0.426,0.358,0.495,188.5,140.7,247,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.106,0.144,0.0118,0.00771,0.0167,0.00047,0.00031,0.00068,0.31,0.246,0.401,0.012,0.0098,0.016,24.65,24.37,24.94,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.49,25.74,52.09,38.35,24.97,48.2,0,0,0,0,0,0,0.232,0,0.357,0.42,0.58,0.42,35.6
1064959200000,2003,10,2003,1,31,0.683,0.295,0.389,24094.6,37.28,37.28,32.39,1,1,1,255.1,234.7,276.2,145.1,124.7,110,110,110,0,0,0,0.432,0.398,0.469,145.1,124.7,166.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0975,0.112,0.00809,0.00635,0.00988,0.00032,0.00025,0.00039,0.251,0.215,0.289,0.0099,0.0085,0.011,25.03,24.91,25.18,0.937,0.928,0.944,0.97,0.97,0.972,0.909,0.901,0.918,33.38,28.58,38.34,32.39,27.72,37.28,0,0,0,0,0,0,0.18,0,0.294,0.43,0.57,0.43,35.3
1067637600000,2003,11,2003,2,30,0.627,0.241,0.386,24010.3,35.86,35.86,33.35,1,1,1,241.9,232.7,253,148.9,139.7,93,93,93,0,0,0,0.385,0.368,0.4,148.9,139.7,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.1,0.108,0.0084,0.00763,0.00935,0.00033,0.0003,0.00037,0.255,0.239,0.275,0.01,0.0094,0.011,25.09,25.01,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.38,32.23,36.97,33.35,31.27,35.86,0,0,0,0,0,0,0.185,0,0.241,0.38,0.62,0.38,38.3
1070229600000,2003,12,2003,3,31,0.728,0.174,0.555,34421.4,54.85,54.85,46.27,2,1,1.2903225806451613,272,246.4,309.3,207.2,169.4,64.81,59,77,0,0,0,0.241,0.191,0.312,207.2,169.4,250.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.109,0.136,0.0134,0.0101,0.0171,0.00053,0.0004,0.00068,0.31,0.238,0.386,0.012,0.0095,0.015,24.9,24.78,25.03,0.944,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.94,39.89,25.61,52.16,38.67,24.84,48.2,0,0,0,0,0,0,0.257,0,0.173,0.24,0.76,0.24,47.3
1072908000000,2004,1,2003,4,31,1.33,0.213,1.12,65716.7,135.5,135.5,88.33,3,2,2.3225806451612905,496.1,315.6,752.5,416.7,242.6,79.39,73,91,0,0,0,0.168,0.121,0.231,416.7,242.6,661.5,990,990,990,965.8,965,966.9,24.2,23.1,25,0.204,0.135,0.327,0.1,0.0164,0.243,0.0042,0.00065,0.011,0.487,0.257,0.81,0.02,0.01,0.035,23.7,22.28,24.76,0.947,0.927,0.958,0.975,0.97,0.98,0.923,0.899,0.939,38.98,27.31,52.08,37.81,26.49,48.2,0,0,0,0,0,0,0.491,0,0.21,0.16,0.84,0.16,49.4
1075586400000,2004,2,2003,5,29,3.01,0.335,2.44,122860,192.8,192.8,176.5,4,3,3.8275862068965516,1203,773.7,1554,1069,668.7,133.7,105,162,94.93,0,292,0.113,0.0966,0.136,974.3,668.7,1100,990,990,990,968.5,967,969.7,21.5,20.3,23,0.676,0.333,0.9,0.506,0.248,0.648,0.024,0.011,0.032,1.46,0.824,1.85,0.069,0.036,0.091,20.03,18.49,22.18,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.29,39.39,51.09,46.16,38.39,48.2,0,0,0,0,0,0,0.981,0,0.57,0.11,0.81,0.19,40.8
1078092000000,2004,3,2003,6,31,7.2,0.49,2.95,114524,185.3,185.3,153.9,4,4,4,2688,1577,4653,2505,1394,183,183,183,1405,294,3370,0.0761,0.0393,0.116,1100,1100,1100,990,990,990,972.6,969.7,976.9,17.4,13.1,20.3,0.924,0.908,0.926,0.648,0.648,0.648,0.038,0.032,0.049,1.87,1.86,1.87,0.11,0.092,0.14,15.52,11.25,18.41,0.94,0.913,0.952,0.976,0.97,0.98,0.917,0.885,0.933,39.42,27.69,47.26,38.48,26.78,46.31,0,0,0,0,0,0,0.855,0,4.25,0.068,0.41,0.59,15.9
1080770400000,2004,4,2003,7,30,13.2,0.884,2.85,66697.2,108.7,108.7,92.64,4,4,4,5109,4589,5377,4768,4225,341,295,364,3668,3125,3977,0.0669,0.0549,0.0793,1100,1100,1100,990.02,990,990.04,977.7,976.8,978.1,12.4,11.9,13.2,0.919,0.912,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.16,10.49,10.09,11.37,0.891,0.876,0.914,0.97,0.97,0.97,0.864,0.85,0.886,25.21,23.84,28.01,23.16,21.24,27.17,0,0,0,0,0,0,0.515,0,10.35,0.067,0.22,0.78,5.05
1083362400000,2004,5,2003,8,31,9.03,0.911,2.95,100973,162.9,162.9,135.7,4,4,4,3370,2302,4521,3030,1962,340,340,340,1930,862,3081,0.105,0.0752,0.148,1100,1100,1100,990,990,990,974.3,971.8,976.6,15.7,13.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.048,1.87,1.87,1.87,0.12,0.1,0.14,13.86,11.49,16.3,0.933,0.915,0.946,0.972,0.97,0.979,0.907,0.887,0.926,34.9,28.36,41.57,33.93,27.51,40.72,0,0,0,0,0,0,0.754,0,6.08,0.1,0.33,0.67,11.2
1086040800000,2004,6,2003,9,30,3.79,0.666,2.54,121421,192.1,192.1,168.6,4,3,3.7666666666666666,1464,900.1,2239,1207,643.1,257,257,257,228,0,882,0.189,0.115,0.286,978.9,643.1,1100,990,990,990,969.4,967.5,971.7,20.6,18.3,22.5,0.731,0.342,0.926,0.516,0.231,0.648,0.026,0.01,0.035,1.53,0.805,1.87,0.075,0.036,0.1,19.11,16.45,21.69,0.952,0.946,0.957,0.98,0.977,0.98,0.933,0.927,0.937,45.89,40.35,51.96,44.84,39.42,48.2,0,0,0,0,0,0,0.937,0,1.25,0.18,0.67,0.33,32
1088632800000,2004,7,2003,10,31,1.88,0.608,1.27,72715.5,130.7,130.7,97.74,3,2,2.4193548387096775,702.4,556.2,880.7,475.4,329.2,227,227,227,0,0,0,0.329,0.258,0.408,475.4,329.2,653.7,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.246,0.18,0.343,0.129,0.0544,0.238,0.0056,0.0023,0.011,0.585,0.399,0.818,0.025,0.017,0.036,22.71,21.76,23.5,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.938,41.9,35.24,51.95,40.76,34.18,48.2,0,0,0,0,0,0,0.543,0,0.61,0.32,0.68,0.32,38.7
1091311200000,2004,8,2003,11,31,1.21,0.493,0.717,42852.3,77.68,77.68,57.6,2,1,1.6774193548387097,451.8,376.6,547.7,267.8,192.6,184,184,184,0,0,0,0.412,0.336,0.489,267.8,192.6,363.7,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.155,0.129,0.189,0.0305,0.0121,0.0707,0.0013,0.00049,0.003,0.355,0.262,0.448,0.015,0.011,0.019,24.01,23.49,24.37,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.898,0.939,37.45,26,52.33,36.29,25.22,48.2,0,0,0,0,0,0,0.32,0,0.493,0.41,0.59,0.41,35.4
1093989600000,2004,9,2003,12,30,0.82,0.358,0.462,28549.6,50.24,50.24,39.65,2,1,1.0333333333333334,316.3,278.9,371.4,178.3,140.9,138,138,138,0,0,0,0.44,0.372,0.495,178.3,140.9,233.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.106,0.139,0.0109,0.00773,0.0156,0.00044,0.00031,0.00063,0.308,0.247,0.404,0.012,0.0098,0.016,24.71,24.36,24.94,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,40,25.9,52.37,38.81,25.12,48.2,0,0,0,0,0,0,0.22,0,0.358,0.44,0.56,0.44,34.8
1096581600000,2004,10,2004,1,31,0.674,0.295,0.379,23503.5,37.42,37.42,31.59,1,1,1,251.6,233.6,276.8,141.6,123.6,110,110,110,0,0,0,0.438,0.397,0.471,141.6,123.6,166.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0971,0.112,0.00779,0.00625,0.00992,0.00031,0.00025,0.00039,0.245,0.213,0.29,0.0097,0.0084,0.012,25.06,24.9,25.19,0.935,0.928,0.944,0.97,0.97,0.973,0.907,0.9,0.919,32.56,28.31,38.46,31.59,27.46,37.42,0,0,0,0,0,0,0.176,0,0.295,0.44,0.56,0.44,34.9
1099260000000,2004,11,2004,2,30,0.599,0.241,0.358,22264.5,32.2,32.2,30.92,1,1,1,231.2,227,236.8,138.2,134,93,93,93,0,0,0,0.402,0.393,0.41,138.2,134,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0983,0.102,0.0075,0.00714,0.00798,0.0003,0.00028,0.00031,0.236,0.229,0.246,0.0093,0.009,0.0097,25.18,25.13,25.21,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.88,30.88,33.2,30.92,29.96,32.2,0,0,0,0,0,0,0.172,0,0.241,0.4,0.6,0.4,37.2
1101852000000,2004,12,2004,3,31,0.704,0.174,0.53,33066.1,55.68,55.68,44.44,2,1,1.1935483870967742,262.7,232.2,313.1,197.9,155.2,64.81,59,77,0,0,0,0.25,0.188,0.332,197.9,155.2,254.1,990,990,990,964.7,964.6,965,25.3,25,25.4,0.118,0.104,0.137,0.0126,0.00894,0.0189,0.0005,0.00035,0.00076,0.309,0.238,0.387,0.012,0.0095,0.015,24.94,24.76,25.14,0.946,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,40.48,25.58,52.35,39.34,24.81,48.2,0,0,0,0,0,0,0.247,0,0.174,0.25,0.75,0.25,47
1104530400000,2005,1,2004,4,31,1.25,0.196,1.05,62279.3,115.9,115.9,83.71,3,2,2.2903225806451615,465.1,318.3,627.9,392.1,245.3,73,73,73,0,0,0,0.165,0.116,0.229,392.1,245.3,554.9,990,990,990,965.7,965,966.4,24.3,23.6,25,0.191,0.136,0.263,0.0855,0.0166,0.172,0.0036,0.00066,0.0073,0.449,0.26,0.627,0.019,0.01,0.027,23.87,22.96,24.75,0.945,0.928,0.958,0.973,0.97,0.98,0.92,0.9,0.939,37.71,27.62,52.18,36.56,26.79,48.2,0,0,0,0,0,0,0.465,0,0.2,0.16,0.84,0.16,49.8
1107208800000,2005,2,2004,5,28,1.91,0.254,1.66,91834,154.7,154.7,136.7,4,3,3.1785714285714284,791.5,638,891.4,686.5,533,105,105,105,0,0,0,0.134,0.118,0.165,686.5,533,786.4,990,990,990,967.1,966.5,967.5,22.9,22.5,23.5,0.349,0.256,0.418,0.258,0.157,0.32,0.011,0.0067,0.014,0.842,0.595,1.01,0.037,0.025,0.045,22.09,21.57,22.95,0.955,0.949,0.957,0.978,0.972,0.98,0.934,0.922,0.938,44.85,37.97,52.29,43.26,36.89,48.2,0,0,0,0,0,0,0.759,0,0.25,0.13,0.87,0.13,48.1
1109628000000,2005,3,2004,6,31,2.31,0.306,2,110289,180.1,180.1,148.2,4,3,3.193548387096774,862.1,821.2,1054,748,699.6,114.1,107,129,0,0,0,0.133,0.101,0.156,748,699.6,947.4,990,990,990,967.3,967.2,968.1,22.7,21.9,22.8,0.391,0.356,0.568,0.297,0.268,0.398,0.013,0.012,0.018,0.947,0.882,1.23,0.042,0.039,0.056,21.71,20.7,21.91,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,47.96,39.83,52.05,46.73,38.86,48.2,0,0,0,0,0,0,0.824,0,0.31,0.13,0.87,0.13,47.7
1112306400000,2005,4,2004,7,30,4.11,0.364,2.83,132319,192.8,192.8,183.8,4,4,4,1586,1105,1804,1446,979.6,140.3,125,148,352.4,0,556,0.0893,0.082,0.113,1093,979.6,1100,990,990,990,969.8,968.2,970.5,20.2,19.5,21.8,0.885,0.607,0.926,0.634,0.413,0.648,0.031,0.019,0.033,1.82,1.29,1.87,0.09,0.059,0.096,18.42,17.66,20.48,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.936,46.96,45.25,50.34,45.94,44.35,48.2,0,0,0,0,0,0,1.02,0,1.28,0.089,0.69,0.31,32.2
1114898400000,2005,5,2004,8,31,3.06,0.471,2.41,123028,192.8,192.8,165.4,4,3,3.6451612903225805,1141,785.2,1636,964.9,638.2,176,147,192,65.9,0,344,0.16,0.117,0.2,899,638.2,1100,990,990,990,968.3,967,969.9,21.7,20.1,23,0.595,0.323,0.913,0.435,0.227,0.648,0.02,0.0099,0.032,1.3,0.78,1.86,0.061,0.034,0.093,20.4,18.22,22.18,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.62,39.29,51.62,45.46,38.29,48.2,0,0,0,0,0,0,0.919,0,0.65,0.15,0.79,0.21,40.2
1117576800000,2005,6,2004,9,30,1.59,0.345,1.25,72286.8,134,134,100.4,3,2,2.5,614.2,482.9,776,481.2,321.9,133,119,161,0,0,0,0.225,0.153,0.333,481.2,321.9,657,990,990,990,966.3,965.8,967,23.7,23,24.2,0.239,0.172,0.331,0.133,0.051,0.24,0.0057,0.0021,0.01,0.575,0.382,0.809,0.024,0.016,0.035,23.08,22.19,23.84,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.55,35.03,51.93,40.38,33.98,48.2,0,0,0,0,0,0,0.558,0,0.34,0.22,0.79,0.21,45.5
1120168800000,2005,7,2004,10,31,1.06,0.362,0.694,41857,73.26,73.26,56.26,2,1,1.6774193548387097,394,326.8,475.6,259,191.8,135,135,135,0,0,0,0.347,0.284,0.413,259,191.8,340.6,990,990,990,965.4,965,965.7,24.6,24.3,25,0.148,0.124,0.177,0.0269,0.0121,0.0597,0.0011,0.00048,0.0025,0.338,0.252,0.409,0.014,0.01,0.017,24.3,23.85,24.63,0.943,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.78,25.66,52.17,35.63,24.89,48.2,0,0,0,0,0,0,0.313,0,0.366,0.34,0.65,0.35,39.5
1122847200000,2005,8,2004,11,31,0.728,0.268,0.46,28827.7,47.12,47.12,38.75,1,1,1,271.9,231.4,323.2,171.8,138.4,100.1,93,115,0,0,0,0.369,0.327,0.402,171.8,138.4,208.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.101,0.127,0.0104,0.00751,0.0135,0.00041,0.0003,0.00054,0.298,0.237,0.364,0.012,0.0093,0.015,24.92,24.62,25.17,0.946,0.934,0.956,0.975,0.97,0.98,0.922,0.906,0.937,39.71,31.91,48.08,38.75,30.95,47.12,0,0,0,0,0,0,0.215,0,0.268,0.37,0.63,0.37,39.6
1125525600000,2005,9,2004,12,30,0.505,0.187,0.318,19736,35.21,35.21,27.41,1,1,1,194.8,169.6,228.4,122.8,97.57,72,72,72,0,0,0,0.373,0.315,0.425,122.8,97.57,156.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.0841,0.105,0.00619,0.00404,0.00904,0.00024,0.00016,0.00036,0.207,0.162,0.267,0.0081,0.0064,0.011,25.34,25.16,25.38,0.925,0.911,0.941,0.97,0.968,0.97,0.897,0.882,0.913,28.26,22.18,36.3,27.41,21.46,35.21,0,0,0,0,0,0,0.152,0,0.187,0.37,0.63,0.37,39.1
1128117600000,2005,10,2005,1,31,0.412,0.139,0.273,16712.4,25.84,25.84,22.46,1,1,1,153.9,142.5,168.2,101.9,90.5,52,52,52,0,0,0,0.339,0.309,0.365,101.9,90.5,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0781,0.0871,0.00441,0.00344,0.00563,0.00017,0.00014,0.00022,0.166,0.146,0.192,0.0065,0.0057,0.0075,25.34,25.34,25.35,0.916,0.911,0.922,0.968,0.965,0.97,0.887,0.882,0.895,23.19,20.72,26.64,22.46,19.98,25.84,0,0,0,0,0,0,0.125,0,0.139,0.34,0.66,0.34,40.6
1130796000000,2005,11,2005,2,30,0.453,0.13,0.324,20122.8,33.66,33.66,27.95,1,1,1,174.9,141.7,198.8,124.9,91.68,50,50,50,0,0,0,0.288,0.251,0.353,124.9,91.68,148.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0781,0.0983,0.00637,0.00354,0.0084,0.00025,0.00014,0.00033,0.207,0.148,0.25,0.0081,0.0058,0.0098,25.34,25.34,25.35,0.927,0.912,0.938,0.97,0.965,0.97,0.899,0.883,0.91,28.82,20.96,34.7,27.95,20.23,33.66,0,0,0,0,0,0,0.155,0,0.129,0.29,0.72,0.28,44.4
1133388000000,2005,12,2005,3,31,0.6,0.158,0.442,27875.7,46.29,46.29,37.47,1,1,1,224.1,197.7,261.4,165.1,138.7,59,59,59,0,0,0,0.265,0.226,0.298,165.1,138.7,202.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0961,0.119,0.00978,0.00754,0.013,0.00038,0.00029,0.00051,0.281,0.233,0.347,0.011,0.0091,0.014,25.18,24.91,25.36,0.943,0.934,0.955,0.974,0.97,0.98,0.919,0.906,0.936,38.45,32.23,47.23,37.47,31.26,46.29,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,46.5
1136066400000,2006,1,2005,4,31,1.17,0.196,0.974,58087.8,132.3,132.3,78.07,3,1,2.032258064516129,436.8,265.6,713.4,363.8,192.6,73,73,73,0,0,0,0.185,0.102,0.275,363.8,192.6,640.4,990,990,990,965.5,964.8,966.8,24.5,23.2,25.2,0.183,0.117,0.312,0.0781,0.0121,0.229,0.0033,0.00048,0.0098,0.448,0.247,0.772,0.018,0.0098,0.033,24.01,22.47,24.91,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.39,26.24,52.28,39.23,25.45,48.2,0,0,0,0,0,0,0.434,0,0.196,0.17,0.83,0.17,49.6
1138744800000,2006,2,2005,5,28,2.45,0.304,2.09,109727,192.8,192.8,163.3,4,3,3.5714285714285716,1011,734,1446,885.8,629,125.6,105,137,21.68,0,209,0.127,0.0947,0.154,864.1,629,1100,990,990,990,967.9,966.8,969.3,22.1,20.7,23.2,0.524,0.311,0.866,0.393,0.221,0.648,0.018,0.0095,0.031,1.18,0.757,1.81,0.054,0.033,0.088,20.95,18.88,22.41,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.19,39.84,52.01,45.83,38.87,48.2,0,0,0,0,0,0,0.907,0,0.36,0.12,0.85,0.15,44.8
1141164000000,2006,3,2005,6,31,5.79,0.49,2.95,124354,188.5,188.5,167.1,4,4,4,2163,1487,2775,1980,1304,183,183,183,880,204,1492,0.0875,0.0659,0.123,1100,1100,1100,990,990,990,971.4,969.4,973,18.6,17,20.6,0.922,0.882,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.83,1.87,0.1,0.089,0.11,16.72,15.15,18.73,0.947,0.942,0.952,0.978,0.973,0.98,0.927,0.916,0.933,42.7,38.48,48.09,41.79,37.44,47.13,0,0,0,0,0,0,0.929,0,2.84,0.085,0.51,0.49,21.5
1143842400000,2006,4,2005,7,30,7.58,0.562,2.85,104806,150,150,145.6,4,4,4,2926,2767,3016,2709,2550,217,217,217,1609,1450,1699,0.0742,0.072,0.0784,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.57,15.17,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.91,0.916,37.49,36.88,38.54,36.39,35.78,37.49,0,0,0,0,0,0,0.809,0,4.73,0.074,0.38,0.62,13.8
1146434400000,2006,5,2005,8,31,5.56,0.739,2.95,126258,188.8,188.8,169.7,4,4,4,2077,1484,2732,1801,1208,276,276,276,701.3,108,1356,0.138,0.101,0.186,1100,1100,1100,990,990,990,971.2,969.4,972.9,18.8,17.1,20.6,0.919,0.861,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.95,15.26,18.76,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.917,0.933,43.34,38.77,48.17,42.43,37.73,47.21,0,0,0,0,0,0,0.943,0,2.61,0.13,0.53,0.47,22.7
1149112800000,2006,6,2005,9,30,2.71,0.544,2.13,111540,192.8,192.8,154.9,4,3,3.466666666666667,1044,798.9,1456,834,588.9,210,210,210,13.47,0,146,0.208,0.144,0.263,820.6,588.9,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.507,0.305,0.871,0.362,0.194,0.648,0.017,0.0085,0.031,1.13,0.707,1.82,0.052,0.031,0.088,20.89,18.84,22.2,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.78,39.94,52.02,44.66,38.98,48.2,0,0,0,0,0,0,0.861,0,0.58,0.2,0.79,0.21,41.2
1151704800000,2006,7,2005,10,31,1.73,0.573,1.16,67177.5,123.2,123.2,90.29,3,2,2.3225806451612905,647.4,521.8,791.1,433.6,294.8,213.8,186,227,0,0,0,0.339,0.235,0.435,433.6,294.8,605.1,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.225,0.168,0.31,0.108,0.0381,0.205,0.0046,0.0016,0.0089,0.527,0.347,0.73,0.022,0.014,0.032,22.99,22.21,23.7,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,39.96,32.2,49.32,38.98,31.24,48.2,0,0,0,0,0,0,0.502,0,0.57,0.33,0.67,0.33,38.8
1154383200000,2006,8,2005,11,31,1.15,0.493,0.658,39489.1,70.51,70.51,53.08,2,1,1.5483870967741935,429.6,359.6,514.9,245.6,175.6,184,184,184,0,0,0,0.433,0.357,0.512,245.6,175.6,330.9,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.123,0.177,0.0235,0.0107,0.0552,0.00096,0.00043,0.0023,0.341,0.262,0.412,0.014,0.011,0.017,24.13,23.68,24.49,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.77,26,52.33,36.63,25.22,48.2,0,0,0,0,0,0,0.295,0,0.492,0.43,0.57,0.43,34.3
1157061600000,2006,9,2005,12,30,0.789,0.358,0.432,26797,48.2,48.2,37.22,1,1,1,304.6,265,356.1,166.6,127,138,138,138,0,0,0,0.457,0.388,0.521,166.6,127,218.1,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.115,0.101,0.133,0.00991,0.00655,0.0143,0.0004,0.00026,0.00058,0.292,0.222,0.384,0.012,0.0088,0.015,24.78,24.44,25.02,0.944,0.93,0.958,0.974,0.97,0.98,0.919,0.902,0.939,38.21,28.97,50.05,37.22,28.1,48.2,0,0,0,0,0,0,0.207,0,0.357,0.45,0.55,0.45,34
1159653600000,2006,10,2006,1,31,0.65,0.295,0.355,21957.1,34.08,34.08,29.51,1,1,1,242.6,222.9,262.5,132.6,112.9,110,110,110,0,0,0,0.455,0.419,0.494,132.6,112.9,152.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.1,0.0934,0.107,0.00702,0.00535,0.00872,0.00028,0.00021,0.00035,0.229,0.194,0.265,0.009,0.0076,0.01,25.12,24.99,25.27,0.931,0.92,0.94,0.97,0.97,0.97,0.903,0.893,0.912,30.43,25.75,35.13,29.51,24.97,34.08,0,0,0,0,0,0,0.164,0,0.295,0.45,0.55,0.45,33.8
1162332000000,2006,11,2006,2,30,0.618,0.241,0.377,23462.9,33.82,33.82,32.59,1,1,1,238.5,227.3,243.9,145.5,134.3,93,93,93,0,0,0,0.39,0.381,0.409,145.5,134.3,150.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0984,0.104,0.00812,0.00716,0.00858,0.00032,0.00028,0.00034,0.249,0.229,0.259,0.0098,0.009,0.01,25.12,25.08,25.21,0.937,0.932,0.939,0.97,0.97,0.97,0.909,0.904,0.911,33.6,30.95,34.87,32.59,30.02,33.82,0,0,0,0,0,0,0.181,0,0.241,0.39,0.61,0.39,38
1164924000000,2006,12,2006,3,31,0.727,0.174,0.553,34246.5,60.79,60.79,46.03,2,1,1.3225806451612903,271.4,233.8,336.6,206.6,156.8,64.81,59,77,0,0,0,0.244,0.175,0.329,206.6,156.8,277.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.121,0.105,0.145,0.014,0.00908,0.03,0.00056,0.00036,0.0012,0.302,0.24,0.388,0.012,0.0095,0.015,24.91,24.61,25.13,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.54,25.77,52.48,37.33,25,48.2,0,0,0,0,0,0,0.256,0,0.174,0.24,0.76,0.24,47.1
1167602400000,2007,1,2006,4,31,2.06,0.274,1.77,96188.8,192.8,192.8,129.3,4,2,3,769,347.9,1333,666.7,274.9,102.2,73,139,5.355,0,94,0.142,0.104,0.21,661.4,274.9,1100,990,990,990,966.9,965.1,968.9,23.1,21.1,24.9,0.381,0.146,0.825,0.261,0.0287,0.648,0.012,0.0012,0.031,0.87,0.303,1.77,0.039,0.012,0.084,22.23,19.28,24.56,0.952,0.935,0.957,0.977,0.97,0.98,0.93,0.907,0.938,43.74,30.94,52.23,42.43,30.01,48.2,0,0,0,0,0,0,0.718,0,0.29,0.13,0.86,0.14,46.7
1170280800000,2007,2,2006,5,28,5.3,0.422,2.66,112208,192.8,192.8,167,4,4,4,2192,1372,3337,2018,1175,174.5,162,197,917.9,75,2075,0.0885,0.0485,0.144,1100,1100,1100,990,990,990,971.4,969.1,974.3,18.6,15.7,20.9,0.913,0.839,0.926,0.648,0.648,0.648,0.035,0.031,0.041,1.86,1.79,1.87,0.1,0.085,0.12,16.73,13.85,19.14,0.946,0.934,0.953,0.977,0.97,0.98,0.925,0.906,0.934,42.71,34.89,49.19,41.74,33.84,48.2,0,0,0,0,0,0,0.928,0,2.64,0.08,0.5,0.5,21.2
1172700000000,2007,3,2006,6,31,10.5,0.64,2.95,91401.6,134.3,134.3,122.9,4,4,4,3902,3383,4412,3663,3144,239,239,239,2563,2044,3073,0.0616,0.0542,0.0706,1100,1100,1100,990,990,990,975.4,974.4,976.4,14.6,13.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.041,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.68,11.69,13.75,0.926,0.917,0.934,0.97,0.97,0.97,0.898,0.889,0.906,31.66,28.91,34.62,30.71,28.04,33.58,0,0,0,0,0,0,0.683,0,7.55,0.061,0.28,0.72,8.7
1175378400000,2007,4,2006,7,30,10.8,0.765,2.85,84013.3,120.9,120.9,116.7,4,4,4,4185,3976,4417,3890,3681,295,295,295,2790,2581,3022,0.0706,0.0668,0.0742,1100,1100,1100,990,990,990,976,975.6,976.4,14,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.68,12.5,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.897,30.07,28.89,31.16,29.17,28.02,30.22,0,0,0,0,0,0,0.648,0,7.95,0.071,0.26,0.74,7.78
1177970400000,2007,5,2006,8,31,8.49,0.86,2.95,104295,162.3,162.3,140.2,4,4,4,3169,2321,3937,2848,2000,321,321,321,1748,900,2516,0.104,0.0815,0.138,1100,1100,1100,990,990,990,973.9,971.9,975.5,16.1,14.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.27,12.58,16.25,0.936,0.925,0.946,0.972,0.97,0.979,0.91,0.897,0.926,36.05,31.39,41.45,35.05,30.45,40.59,0,0,0,0,0,0,0.779,0,5.54,0.1,0.35,0.65,12.3
1180648800000,2007,6,2006,9,30,4.08,0.666,2.68,125903,192.5,192.5,174.9,4,3,3.933333333333333,1574,1016,2272,1317,759.1,257,257,257,282.4,0,915,0.173,0.113,0.253,1035,759.1,1100,990,990,990,969.7,968,971.8,20.3,18.2,22,0.801,0.43,0.926,0.565,0.306,0.648,0.028,0.014,0.036,1.65,1.02,1.87,0.082,0.046,0.1,18.64,16.37,21.03,0.952,0.946,0.957,0.98,0.975,0.98,0.932,0.927,0.937,45.53,39.51,51.14,44.52,38.52,48.2,0,0,0,0,0,0,0.971,0,1.4,0.16,0.66,0.34,30.9
1183240800000,2007,7,2006,10,31,2.1,0.608,1.49,83808.6,144.6,144.6,112.6,3,2,2.6774193548387095,784.8,624.9,993.7,557.8,397.9,227,227,227,0,0,0,0.294,0.228,0.363,557.8,397.9,766.7,990,990,990,967,966.4,967.9,23,22.1,23.6,0.291,0.204,0.43,0.177,0.0868,0.31,0.0078,0.0037,0.014,0.693,0.502,1.02,0.03,0.021,0.046,22.27,21.1,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.938,43.65,34.98,51.68,42.48,33.93,48.2,0,0,0,0,0,0,0.626,0,0.61,0.29,0.71,0.29,39.9
1185919200000,2007,8,2006,11,31,1.34,0.493,0.851,50392.5,91.69,91.69,67.73,2,1,1.935483870967742,501.6,411.3,615.8,317.6,227.3,184,184,184,0,0,0,0.372,0.299,0.447,317.6,227.3,431.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.141,0.213,0.0497,0.0151,0.103,0.0021,0.00061,0.0043,0.389,0.263,0.55,0.016,0.011,0.023,23.75,23.09,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.54,26.09,52.5,35.42,25.31,48.2,0,0,0,0,0,0,0.376,0,0.489,0.37,0.64,0.36,37.6
1188597600000,2007,9,2006,12,30,0.89,0.358,0.532,32600.8,57.92,57.92,45.28,2,1,1.2666666666666666,343.4,292.6,406.6,205.4,154.6,138,138,138,0,0,0,0.406,0.339,0.472,205.4,154.6,268.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.129,0.111,0.151,0.0138,0.00889,0.0258,0.00055,0.00035,0.001,0.317,0.254,0.404,0.013,0.01,0.016,24.57,24.27,24.86,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.25,25.9,52.37,38.08,25.12,48.2,0,0,0,0,0,0,0.252,0,0.358,0.4,0.6,0.4,36.6
1191189600000,2007,10,2007,1,31,0.715,0.295,0.421,26184.9,40.89,40.89,35.19,1,1,1,267.1,248.6,290.7,157.1,138.6,110,110,110,0,0,0,0.413,0.378,0.442,157.1,138.6,180.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.102,0.117,0.0091,0.00753,0.0111,0.00036,0.0003,0.00044,0.273,0.24,0.315,0.011,0.0095,0.013,24.96,24.82,25.07,0.941,0.934,0.949,0.972,0.97,0.98,0.915,0.906,0.93,36.19,31.84,41.74,35.19,30.88,40.89,0,0,0,0,0,0,0.196,0,0.294,0.41,0.59,0.41,36.6
1193868000000,2007,11,2007,2,30,0.658,0.264,0.395,24536.4,36.59,36.59,34.08,1,1,1,254,249.4,259.5,152.3,143.4,101.7,93,106,0,0,0,0.4,0.363,0.425,152.3,143.4,163,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.0087,0.00794,0.0096,0.00034,0.00031,0.00038,0.263,0.248,0.281,0.01,0.0098,0.011,25.02,25,25.06,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.13,33,37.68,34.08,32.01,36.59,0,0,0,0,0,0,0.189,0,0.263,0.4,0.6,0.4,37.3
1196460000000,2007,12,2007,3,31,0.807,0.189,0.618,38126.8,69.31,69.31,51.25,2,1,1.3870967741935485,301.2,252.7,376.3,230.6,175.7,70.61,59,77,0,0,0,0.24,0.157,0.305,230.6,175.7,317.3,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.13,0.111,0.159,0.0197,0.0107,0.0488,0.00079,0.00042,0.002,0.331,0.244,0.394,0.013,0.0097,0.016,24.75,24.35,24.99,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.74,25.91,52.73,39.49,25.14,48.2,0,0,0,0,0,0,0.285,0,0.189,0.23,0.77,0.23,47.2
1199138400000,2008,1,2007,4,31,1.95,0.256,1.67,91785.6,192.8,192.8,123.4,4,2,2.838709677419355,727,384.8,1354,631.5,311.8,95.48,73,120,8.065,0,134,0.143,0.0886,0.19,623.4,311.8,1100,990,990,990,966.7,965.3,969,23.3,21,24.7,0.352,0.159,0.829,0.238,0.0462,0.648,0.011,0.0019,0.031,0.818,0.358,1.78,0.036,0.015,0.085,22.44,19.21,24.32,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.938,44.2,35.03,52.58,42.96,33.97,48.2,0,0,0,0,0,0,0.685,0,0.28,0.13,0.86,0.14,47.1
1201816800000,2008,2,2007,5,29,5.58,0.406,2.76,115491,191.8,191.8,165.9,4,4,4,2226,1400,3180,2064,1238,162,162,162,963.8,138,1918,0.0788,0.051,0.116,1100,1100,1100,990,990,990,971.5,969.2,973.9,18.5,16.1,20.8,0.914,0.849,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.86,1.8,1.87,0.1,0.086,0.12,16.63,14.18,19.04,0.946,0.936,0.953,0.977,0.97,0.98,0.924,0.908,0.934,42.46,35.81,48.92,41.48,34.74,47.94,0,0,0,0,0,0,0.922,0,2.82,0.073,0.49,0.51,20.7
1204322400000,2008,3,2007,6,31,8.39,0.64,2.95,104263,144.1,144.1,140.1,4,4,4,3134,2979,3242,2895,2740,239,239,239,1795,1640,1903,0.0763,0.0737,0.0802,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.3,14.05,14.66,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.12,35.45,37.13,35.03,34.38,36.01,0,0,0,0,0,0,0.779,0,5.44,0.076,0.35,0.65,12.4
1207000800000,2008,4,2007,7,30,6.72,0.562,2.85,111446,171,171,154.8,4,4,4,2591,1989,2975,2374,1772,217,217,217,1274,672,1658,0.085,0.0729,0.109,1100,1100,1100,990,990,990,972.5,971.1,973.5,17.5,16.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.6,14.67,17.06,0.943,0.939,0.948,0.975,0.97,0.98,0.919,0.911,0.929,39.68,37.15,43.63,38.7,36.04,42.76,0,0,0,0,0,0,0.86,0,3.87,0.084,0.42,0.58,16.6
1209592800000,2008,5,2007,8,31,3.85,0.514,2.8,134935,192.8,192.8,181.4,4,4,4,1437,1031,1943,1245,839.3,192,192,192,201.9,0,651,0.139,0.0988,0.186,1044,839.3,1100,990,990,990,969.3,968,970.9,20.7,19.1,22,0.783,0.485,0.926,0.563,0.345,0.648,0.027,0.016,0.034,1.63,1.06,1.87,0.079,0.048,0.098,19.08,17.21,20.95,0.953,0.949,0.955,0.98,0.978,0.98,0.934,0.93,0.936,46.31,41.11,49.89,45.34,40.23,48.2,0,0,0,0,0,0,1.01,0,1.05,0.13,0.73,0.27,35
1212271200000,2008,6,2007,9,30,2.13,0.417,1.72,95183.5,164.1,164.1,132.2,4,3,3.1333333333333333,823.6,667.8,1014,662.6,506.8,161,161,161,0,0,0,0.198,0.159,0.241,662.6,506.8,852.6,990,990,990,967.2,966.6,967.9,22.8,22.1,23.4,0.346,0.251,0.494,0.241,0.14,0.352,0.011,0.006,0.016,0.816,0.561,1.08,0.036,0.024,0.049,21.99,20.98,22.87,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.47,35.87,52.18,42.29,34.8,48.2,0,0,0,0,0,0,0.734,0,0.41,0.2,0.81,0.19,44.7
1214863200000,2008,7,2007,10,31,1.44,0.498,0.946,55845.2,96.4,96.4,75.06,2,2,2,539,444.4,657.7,353,258.4,186,186,186,0,0,0,0.35,0.283,0.419,353,258.4,471.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.185,0.151,0.234,0.0656,0.021,0.122,0.0028,0.00086,0.0052,0.431,0.289,0.616,0.018,0.012,0.026,23.55,22.85,24.11,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.55,28.47,50.57,37.53,27.61,48.2,0,0,0,0,0,0,0.417,0,0.494,0.35,0.66,0.34,38.8
1217541600000,2008,8,2007,11,31,0.993,0.415,0.577,35140.4,61.07,61.07,47.23,2,1,1.3548387096774193,370.6,316.1,439.2,215.6,161.1,155,155,155,0,0,0,0.422,0.353,0.49,215.6,161.1,284.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.133,0.114,0.157,0.0156,0.00945,0.0331,0.00063,0.00038,0.0014,0.321,0.254,0.403,0.013,0.01,0.016,24.43,24.1,24.74,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.55,25.74,52.05,37.42,24.97,48.2,0,0,0,0,0,0,0.262,0,0.416,0.42,0.58,0.42,35.4
1220220000000,2008,9,2007,12,30,0.693,0.306,0.387,24036.4,43.9,43.9,33.38,1,1,1,267.3,232.5,312,149.3,114.5,118,118,118,0,0,0,0.445,0.378,0.508,149.3,114.5,194,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0936,0.122,0.00844,0.00548,0.0122,0.00033,0.00022,0.00049,0.258,0.196,0.338,0.01,0.0077,0.014,24.98,24.7,25.21,0.938,0.922,0.953,0.972,0.97,0.98,0.912,0.894,0.934,34.32,26.08,44.79,33.38,25.3,43.9,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
1222812000000,2008,10,2008,1,31,0.577,0.26,0.318,18501.6,29.83,29.83,24.87,1,1,1,215.5,201,230.6,118.5,104,97,97,97,0,0,0,0.451,0.421,0.483,118.5,104,133.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0933,0.0881,0.0985,0.00583,0.00459,0.0071,0.00023,0.00018,0.00028,0.202,0.176,0.228,0.0079,0.0069,0.009,25.31,25.19,25.42,0.865,0,0.932,0.907,0,0.97,0.839,0,0.904,25.64,0,30.75,24.87,0,29.83,0,2,0,0,0.0645,0,0.138,0.0645,0.259,0.45,0.55,0.45,32.1
1225490400000,2008,11,2008,2,30,0.608,0.241,0.367,22228.2,37.33,37.33,30.87,1,1,1,234.5,200.2,259,141.5,107.2,93,93,93,0,0,0,0.398,0.359,0.465,141.5,107.2,166,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0889,0.11,0.00778,0.00486,0.00986,0.00031,0.00019,0.00039,0.242,0.181,0.286,0.0095,0.0071,0.011,25.15,24.98,25.42,0.904,0,0.944,0.938,0,0.973,0.877,0,0.918,31.82,0,38.39,30.87,0,37.33,0,1,0,0,0.0333,0,0.172,0.0333,0.241,0.4,0.6,0.4,36.6
1228082400000,2008,12,2008,3,31,0.841,0.174,0.668,40968.2,76.73,76.73,55.06,2,1,1.6129032258064515,314.2,261.2,409.6,249.3,184.2,64.81,59,77,0,0,0,0.214,0.144,0.295,249.3,184.2,350.6,990,990,990,965,964.7,965.4,25,24.6,25.3,0.136,0.114,0.171,0.0259,0.0114,0.0645,0.001,0.00045,0.0026,0.323,0.24,0.415,0.013,0.0095,0.017,24.69,24.14,24.94,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.06,25.77,52.23,35.97,25,48.2,0,0,0,0,0,0,0.306,0,0.173,0.21,0.79,0.21,48.7
1230760800000,2009,1,2008,4,31,1.51,0.228,1.28,75169.1,122.8,122.8,101,3,2,2.4838709677419355,564.3,421.4,681.7,479.1,348.4,85.19,73,91,0,0,0,0.152,0.133,0.173,479.1,348.4,590.7,990,990,990,966.1,965.5,966.6,23.9,23.4,24.5,0.228,0.172,0.287,0.129,0.0634,0.196,0.0054,0.0026,0.0084,0.564,0.413,0.691,0.024,0.017,0.03,23.31,22.68,24.09,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.66,35.41,52.58,41.41,34.35,48.2,0,0,0,0,0,0,0.561,0,0.23,0.15,0.85,0.15,49.8
1233439200000,2009,2,2008,5,28,2.44,0.321,2.1,109842,192.8,192.8,163.5,4,3,3.5714285714285716,1009,691.3,1360,876.3,586.3,132.7,105,162,10,0,98,0.133,0.116,0.156,866.3,586.3,1100,990,990,990,967.8,966.7,969,22.2,21,23.3,0.534,0.286,0.833,0.402,0.193,0.648,0.018,0.0083,0.031,1.2,0.685,1.78,0.055,0.029,0.085,20.96,19.19,22.65,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.94,40.59,52.01,45.68,39.67,48.2,0,0,0,0,0,0,0.908,0,0.34,0.13,0.86,0.14,45
1235858400000,2009,3,2008,6,31,5.38,0.49,2.95,128371,192.5,192.5,172.5,4,4,4,2010,1381,3321,1827,1198,183,183,183,727.1,98,2038,0.0989,0.0551,0.132,1100,1100,1100,990,990,990,970.9,969.1,974.2,19.1,15.8,20.9,0.903,0.838,0.926,0.648,0.648,0.648,0.034,0.031,0.041,1.85,1.79,1.87,0.098,0.085,0.12,17.24,13.89,19.11,0.948,0.934,0.953,0.978,0.97,0.98,0.927,0.906,0.934,44.1,34.99,49.11,43.14,33.94,48.13,0,0,0,0,0,0,0.959,0,2.43,0.091,0.55,0.45,23.9
1238536800000,2009,4,2008,7,30,9.63,0.697,2.85,91315.1,135.2,135.2,126.8,4,4,4,3716,3346,3954,3447,3051,269,217,295,2347,1951,2620,0.0726,0.0551,0.0882,1100,1100,1100,990,990,990,975.1,974.3,975.6,14.9,14.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.54,13.83,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,32.69,31.29,34.84,31.71,30.35,33.8,0,0,0,0,0,0,0.705,0,6.78,0.072,0.3,0.7,9.48
1241128800000,2009,5,2008,8,31,6.53,0.817,2.95,118557,182,182,159.4,4,4,4,2436,1672,3300,2131,1396,305,276,321,1031,296,1879,0.129,0.0973,0.165,1100,1100,1100,990,990,990,972.1,970,974.2,17.9,15.8,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.87,1.87,0.11,0.094,0.12,16.01,13.93,18.09,0.944,0.935,0.951,0.976,0.97,0.98,0.922,0.907,0.932,40.8,35.11,46.42,39.84,34.06,45.5,0,0,0,0,0,0,0.885,0,3.58,0.13,0.45,0.55,18.2
1243807200000,2009,6,2008,9,30,3.04,0.544,2.35,119333,192.8,192.8,165.7,4,3,3.6333333333333333,1174,853.8,1636,964,643.8,210,210,210,58.3,0,326,0.187,0.128,0.246,905.7,643.8,1100,990,990,990,968.4,967.3,969.9,21.6,20.1,22.7,0.611,0.336,0.919,0.44,0.231,0.648,0.021,0.01,0.032,1.32,0.799,1.87,0.062,0.035,0.093,20.25,18.21,21.89,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.79,39.84,51.89,45.67,38.87,48.2,0,0,0,0,0,0,0.921,0,0.69,0.18,0.77,0.23,39.3
1246399200000,2009,7,2008,10,31,1.9,0.573,1.32,75593.8,132.4,132.4,101.6,3,2,2.4516129032258065,707.8,571.5,843.9,494,344.5,213.8,186,227,0,0,0,0.309,0.22,0.397,494,344.5,657.9,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.254,0.185,0.34,0.14,0.0616,0.24,0.0061,0.0026,0.011,0.61,0.422,0.819,0.026,0.018,0.036,22.66,21.91,23.41,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.92,35.22,52.12,41.78,34.17,48.2,0,0,0,0,0,0,0.564,0,0.58,0.3,0.69,0.31,39.8
1249077600000,2009,8,2008,11,31,1.22,0.493,0.73,43572.5,81.2,81.2,58.57,2,1,1.6774193548387097,456.4,373.8,563.6,272.4,189.8,184,184,184,0,0,0,0.409,0.326,0.492,272.4,189.8,379.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.128,0.195,0.0328,0.0119,0.0782,0.0014,0.00048,0.0033,0.362,0.264,0.471,0.015,0.011,0.02,23.99,23.39,24.39,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,37.91,26.18,52.66,36.72,25.4,48.2,0,0,0,0,0,0,0.325,0,0.49,0.4,0.6,0.4,35.7
1251756000000,2009,9,2008,12,30,0.82,0.358,0.462,28590.3,49.64,49.64,39.71,2,1,1.0333333333333334,316.4,275.1,368.6,178.4,137.1,138,138,138,0,0,0,0.44,0.374,0.502,178.4,137.1,230.6,990,990,990,965,964.8,965.2,25,24.8,25.2,0.119,0.105,0.138,0.0109,0.00741,0.0154,0.00044,0.00029,0.00062,0.308,0.24,0.399,0.012,0.0095,0.016,24.7,24.38,24.96,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.03,25.59,51.81,38.88,24.82,48.2,0,0,0,0,0,0,0.221,0,0.358,0.44,0.56,0.44,34.9
1254348000000,2009,10,2009,1,31,0.671,0.295,0.377,23336.8,37.28,37.28,31.37,1,1,1,250.7,226.7,276.2,140.7,116.7,110,110,110,0,0,0,0.44,0.398,0.485,140.7,116.7,166.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0947,0.112,0.00771,0.00567,0.00988,0.0003,0.00022,0.00039,0.243,0.2,0.289,0.0096,0.0079,0.011,25.07,24.91,25.24,0.935,0.923,0.944,0.97,0.97,0.972,0.907,0.895,0.918,32.33,26.67,38.34,31.37,25.87,37.28,0,0,0,0,0,0,0.174,0,0.294,0.44,0.56,0.44,34.8
1257026400000,2009,11,2009,2,30,0.658,0.241,0.416,26018.7,41.85,41.85,36.14,1,1,1,253.7,230,277.3,160.7,137,93,93,93,0,0,0,0.367,0.335,0.404,160.7,137,184.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0994,0.116,0.00941,0.0074,0.0114,0.00037,0.00029,0.00045,0.277,0.234,0.319,0.011,0.0092,0.013,25.02,24.87,25.19,0.942,0.934,0.95,0.973,0.97,0.98,0.916,0.906,0.931,37.15,31.59,42.7,36.14,30.64,41.85,0,0,0,0,0,0,0.201,0,0.242,0.37,0.63,0.37,39.5
1259618400000,2009,12,2009,3,31,0.973,0.23,0.744,45400.4,83.29,83.29,61.02,2,1,1.6774193548387097,363.4,278.7,458.1,277.7,174.7,85.71,77,104,0,0,0,0.247,0.168,0.373,277.7,174.7,381.1,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.148,0.114,0.184,0.0374,0.0106,0.0789,0.0015,0.00042,0.0032,0.357,0.275,0.462,0.014,0.011,0.019,24.43,23.88,24.88,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.5,28.85,50.8,37.49,27.98,48.2,0,0,0,0,0,0,0.339,0,0.229,0.24,0.76,0.24,46.7
1262296800000,2010,1,2009,4,31,1.92,0.296,1.62,90887.4,192.8,192.8,122.2,4,2,2.806451612903226,717.2,466,1198,606.6,375,110.6,91,120,0,0,0,0.162,0.1,0.207,606.6,375,1078,990,990,990,966.7,965.7,968.5,23.3,21.5,24.3,0.319,0.183,0.742,0.211,0.076,0.6,0.0093,0.0031,0.028,0.762,0.455,1.64,0.033,0.019,0.076,22.5,19.84,23.85,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45,35.19,51.58,43.71,34.14,48.2,0,0,0,0,0,0,0.679,0,0.3,0.15,0.84,0.16,47.3
1264975200000,2010,2,2009,5,28,4.52,0.392,2.66,118394,192.8,192.8,176.2,4,4,4,1870,1241,2807,1708,1079,162,162,162,608.3,0,1545,0.092,0.0577,0.13,1099,1079,1100,990,990,990,970.6,968.7,973,19.4,17,21.3,0.896,0.762,0.926,0.646,0.602,0.648,0.033,0.028,0.038,1.84,1.66,1.87,0.095,0.078,0.11,17.6,15.08,19.68,0.949,0.941,0.954,0.979,0.972,0.98,0.929,0.915,0.935,45.05,38.28,50.03,44.05,37.22,48.2,0,0,0,0,0,0,0.979,0,1.86,0.087,0.59,0.41,26.2
1267394400000,2010,3,2009,6,31,11.1,0.712,2.95,87138,146.5,146.5,117.1,4,4,4,4154,2891,4879,3888,2652,266,239,315,2788,1552,3464,0.0649,0.0514,0.0827,1100,1100,1100,990,990,990,975.9,973.3,977.3,14.1,12.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.24,10.84,14.88,0.92,0.904,0.94,0.97,0.97,0.971,0.892,0.877,0.913,30.41,26.42,37.72,29.28,24.84,36.63,0,0,0,0,0,0,0.651,0,8.15,0.064,0.27,0.73,7.85
1270072800000,2010,4,2009,7,30,13,0.824,2.85,68002,99.2,99.2,94.45,4,4,4,5032,4884,5155,4714,4561,318,295,364,3614,3461,3760,0.0632,0.0572,0.0739,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.7,12.5,12.3,12.7,0.923,0.919,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.59,10.4,10.83,0.895,0.888,0.904,0.97,0.97,0.97,0.868,0.861,0.877,25.55,24.92,26.39,23.61,22.72,24.8,0,0,0,0,0,0,0.525,0,10.15,0.063,0.22,0.78,5.23
1272664800000,2010,5,2009,8,31,10.7,0.911,2.95,89848.3,144.2,144.2,120.8,4,4,4,3998,2975,4893,3658,2635,340,340,340,2557,1535,3453,0.087,0.0695,0.114,1100,1100,1100,990,990,990,975.6,973.5,977.3,14.4,12.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.53,10.81,14.67,0.923,0.903,0.939,0.97,0.97,0.97,0.896,0.876,0.911,31.23,26.33,37.15,30.19,24.72,36.04,0,0,0,0,0,0,0.671,0,7.75,0.085,0.28,0.72,8.4
1275343200000,2010,6,2009,9,30,5.46,0.759,2.85,121663,190,190,169,4,4,4,2105,1449,2907,1812,1156,293,293,293,712.4,56,1514,0.146,0.101,0.202,1100,1100,1100,990,990,990,971.2,969.3,973.3,18.8,16.7,20.7,0.92,0.863,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.87,1.81,1.87,0.1,0.088,0.11,16.89,14.84,18.87,0.947,0.94,0.952,0.978,0.971,0.98,0.927,0.913,0.933,43.18,37.61,48.46,42.24,36.52,47.49,0,0,0,0,0,0,0.939,0,2.61,0.14,0.52,0.48,22.3
