datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1277935200000,2010,7,2009,10,31,2.63,0.686,1.94,102966,192.1,192.1,138.4,4,2,3.2580645161290325,982.6,740.2,1421,726.6,484.2,256,256,256,3.323,0,65,0.27,0.18,0.346,723.3,484.2,1100,990,990,990,967.8,966.9,969.2,22.2,20.8,23.1,0.432,0.252,0.855,0.29,0.128,0.648,0.013,0.0055,0.031,0.96,0.576,1.8,0.044,0.025,0.087,21.27,18.97,22.49,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.937,43.62,35.32,52.1,42.43,34.26,48.2,0,0,0,0,0,0,0.769,0,0.69,0.26,0.74,0.26,39.2
1280613600000,2010,8,2009,11,31,1.57,0.541,1.02,59711,107.3,107.3,80.26,3,2,2.096774193548387,584.3,469.8,728.5,382.3,267.8,202,202,202,0,0,0,0.352,0.277,0.43,382.3,267.8,526.5,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.201,0.158,0.27,0.0797,0.0254,0.153,0.0034,0.001,0.0066,0.47,0.306,0.654,0.02,0.013,0.028,23.31,22.58,23.98,0.949,0.934,0.958,0.975,0.97,0.98,0.924,0.906,0.939,39.61,29.41,52.16,38.43,28.53,48.2,0,0,0,0,0,0,0.446,0,0.55,0.34,0.65,0.35,38
1283292000000,2010,9,2009,12,30,0.992,0.378,0.614,37183.6,68.23,68.23,51.64,2,1,1.5,382.8,318.3,463.5,236.8,172.3,146,146,146,0,0,0,0.386,0.315,0.459,236.8,172.3,317.5,990,990,990,965.3,965,965.7,24.7,24.3,25,0.141,0.119,0.17,0.0208,0.0104,0.0489,0.00085,0.00042,0.002,0.332,0.257,0.407,0.013,0.01,0.016,24.36,23.94,24.7,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.08,26.03,52.48,36.92,25.25,48.2,0,0,0,0,0,0,0.287,0,0.378,0.38,0.62,0.38,37.5
1285884000000,2010,10,2010,1,31,0.762,0.295,0.468,29241.9,46.63,46.63,39.3,1,1,1,284.6,258.4,315.9,174.6,148.4,110,110,110,0,0,0,0.388,0.348,0.426,174.6,148.4,205.9,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.106,0.126,0.0106,0.00837,0.0132,0.00042,0.00033,0.00053,0.304,0.257,0.36,0.012,0.01,0.014,24.86,24.66,25.01,0.947,0.939,0.956,0.975,0.97,0.98,0.923,0.91,0.937,40.29,34.17,47.59,39.3,33.14,46.63,0,0,0,0,0,0,0.218,0,0.294,0.39,0.61,0.39,38.4
1288562400000,2010,11,2010,2,30,0.693,0.264,0.43,26829.2,44.06,44.06,37.26,1,1,1,267.5,256.5,286.9,165.8,150.5,101.7,93,106,0,0,0,0.381,0.324,0.413,165.8,150.5,193.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.106,0.119,0.00984,0.00855,0.0122,0.00039,0.00034,0.00049,0.287,0.261,0.336,0.011,0.01,0.013,24.94,24.82,25.01,0.944,0.939,0.953,0.973,0.97,0.98,0.918,0.911,0.934,38.29,34.69,44.96,37.26,33.65,44.06,0,0,0,0,0,0,0.207,0,0.263,0.38,0.62,0.38,38.7
1291154400000,2010,12,2010,3,31,1.06,0.23,0.826,49851,114.5,114.5,67,3,1,1.7741935483870968,394.1,291,625.7,308.4,187,85.71,77,104,0,0,0,0.233,0.123,0.357,308.4,187,548.7,990,990,990,965.4,964.9,966.4,24.6,23.6,25.1,0.16,0.118,0.26,0.0503,0.0116,0.168,0.0021,0.00046,0.0071,0.395,0.277,0.617,0.016,0.011,0.026,24.25,22.98,24.81,0.948,0.931,0.959,0.975,0.97,0.98,0.924,0.903,0.94,40.47,28.94,52.55,39.23,28.07,48.2,0,0,0,0,0,0,0.372,0,0.234,0.22,0.78,0.22,47
1293832800000,2011,1,2010,4,31,3.17,0.383,2.48,125107,192.8,192.8,168.2,4,3,3.7096774193548385,1182,656,1672,1039,517,142.9,139,150,112.1,0,422,0.131,0.0897,0.212,927.2,517,1100,990,990,990,968.4,966.5,970,21.6,20,23.5,0.648,0.254,0.913,0.473,0.146,0.648,0.022,0.0062,0.032,1.39,0.575,1.86,0.066,0.025,0.093,20.19,18.1,22.9,0.953,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,46.2,36.69,50.72,45.13,35.59,48.2,0,0,0,0,0,0,0.934,0,0.69,0.12,0.78,0.22,39.5
1296511200000,2011,2,2010,5,28,6.16,0.452,2.66,104901,180.3,180.3,156.1,4,4,4,2548,1722,3044,2361,1525,187,162,197,1261,425,1782,0.0764,0.0532,0.114,1100,1100,1100,990,990,990,972.4,970.2,973.6,17.6,16.4,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.094,0.11,15.72,14.5,17.93,0.943,0.938,0.951,0.975,0.97,0.98,0.92,0.91,0.932,40.02,36.69,45.98,39.03,35.59,45.07,0,0,0,0,0,0,0.867,0,3.5,0.073,0.43,0.57,17
1298930400000,2011,3,2010,6,31,8.94,0.64,2.95,100777,142.1,142.1,135.5,4,4,4,3336,3057,3702,3097,2818,239,239,239,1997,1718,2363,0.0719,0.0646,0.0782,1100,1100,1100,990,990,990,974.3,973.7,975,15.7,15,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.86,13.08,14.48,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,34.91,32.78,36.61,33.86,31.8,35.51,0,0,0,0,0,0,0.753,0,5.99,0.072,0.33,0.67,11.3
1301608800000,2011,4,2010,7,30,11.2,0.824,2.85,82226.8,125.9,125.9,114.2,4,4,4,4313,3758,4567,3995,3463,318,295,364,2895,2363,3172,0.0739,0.0646,0.0887,1100,1100,1100,990,990,990,976.2,975.2,976.7,13.8,13.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.88,11.41,12.96,0.919,0.914,0.929,0.97,0.97,0.97,0.891,0.887,0.901,29.43,28.13,32.45,28.55,27.28,31.48,0,0,0,0,0,0,0.634,0,8.35,0.074,0.25,0.75,7.34
1304200800000,2011,5,2010,8,31,8.57,0.86,2.95,103720,161,161,139.4,4,4,4,3199,2370,4046,2878,2049,321,321,321,1778,949,2625,0.103,0.0793,0.135,1100,1100,1100,990,990,990,973.9,972,975.8,16.1,14.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.2,12.36,16.13,0.936,0.923,0.945,0.972,0.97,0.978,0.909,0.896,0.925,35.86,30.78,41.14,34.85,29.85,40.25,0,0,0,0,0,0,0.774,0,5.62,0.1,0.34,0.66,12.1
1306879200000,2011,6,2010,9,30,4.26,0.666,2.75,127547,192.8,192.8,177.1,4,4,4,1645,1086,2321,1388,828.9,257,257,257,327.1,0,964,0.164,0.111,0.237,1061,828.9,1100,990,990,990,969.9,968.2,971.9,20.1,18.1,21.8,0.837,0.494,0.926,0.591,0.34,0.648,0.03,0.016,0.036,1.72,1.06,1.87,0.086,0.048,0.1,18.36,16.25,20.77,0.951,0.946,0.955,0.98,0.977,0.98,0.932,0.926,0.936,45.2,40.25,49.35,44.29,39.3,48.2,0,0,0,0,0,0,0.984,0,1.51,0.16,0.65,0.35,29.9
1309471200000,2011,7,2010,10,31,2.2,0.608,1.59,88397.7,158.3,158.3,118.8,4,2,2.838709677419355,821.3,653,1057,594.3,426,227,227,227,0,0,0,0.281,0.215,0.348,594.3,426,830,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.314,0.214,0.488,0.199,0.1,0.341,0.0088,0.0043,0.016,0.74,0.544,1.05,0.033,0.023,0.048,22.08,20.87,22.94,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,43.52,34.98,51.68,42.31,33.93,48.2,0,0,0,0,0,0,0.66,0,0.61,0.28,0.72,0.28,40.2
1312149600000,2011,8,2010,11,31,1.39,0.524,0.871,51504.9,93.04,93.04,69.23,2,2,2,520.8,424.1,642.4,325.2,240.1,195.6,184,202,0,0,0,0.38,0.314,0.434,325.2,240.1,440.4,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.177,0.145,0.221,0.0527,0.0162,0.107,0.0022,0.00066,0.0045,0.392,0.266,0.568,0.016,0.011,0.024,23.67,22.96,24.23,0.943,0.927,0.957,0.973,0.97,0.98,0.918,0.899,0.938,35.55,26.43,47.47,34.61,25.64,46.52,0,0,0,0,0,0,0.385,0,0.519,0.38,0.63,0.37,37.1
1314828000000,2011,9,2010,12,30,0.902,0.358,0.545,33298.8,60.32,60.32,46.25,2,1,1.3333333333333333,348.1,292.9,417.9,210.1,154.9,138,138,138,0,0,0,0.401,0.33,0.471,210.1,154.9,279.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.131,0.111,0.155,0.0148,0.00892,0.0311,0.0006,0.00035,0.0013,0.314,0.252,0.399,0.013,0.01,0.016,24.55,24.2,24.86,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.2,25.62,51.86,37.1,24.85,48.2,0,0,0,0,0,0,0.257,0,0.357,0.4,0.6,0.4,36.9
1317420000000,2011,10,2011,1,31,0.716,0.295,0.421,26241.2,41.72,41.72,35.27,1,1,1,267.3,239,294.3,157.3,129,110,110,110,0,0,0,0.413,0.374,0.46,157.3,129,184.3,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.109,0.0991,0.119,0.00912,0.00672,0.0114,0.00036,0.00026,0.00045,0.273,0.222,0.321,0.011,0.0088,0.013,24.96,24.8,25.14,0.941,0.93,0.95,0.972,0.97,0.98,0.915,0.902,0.931,36.26,29.6,42.57,35.27,28.71,41.72,0,0,0,0,0,0,0.196,0,0.295,0.41,0.59,0.41,36.6
1320098400000,2011,11,2011,2,30,0.658,0.252,0.406,25336.6,44.12,44.12,35.19,1,1,1,254,237.7,287.1,156.7,131.7,97.33,93,106,0,0,0,0.385,0.324,0.446,156.7,131.7,194.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.0996,0.12,0.00907,0.00694,0.0123,0.00036,0.00027,0.00049,0.27,0.227,0.336,0.011,0.0089,0.013,25.02,24.81,25.15,0.941,0.931,0.953,0.972,0.97,0.98,0.915,0.903,0.934,36.18,30.24,45.02,35.19,29.34,44.12,0,0,0,0,0,0,0.195,0,0.252,0.38,0.62,0.38,38.5
1322690400000,2011,12,2011,3,31,1.01,0.255,0.75,45658.1,81.15,81.15,61.37,2,1,1.6774193548387097,375.4,289.1,477.2,280.1,185.1,95.29,77,104,0,0,0,0.261,0.19,0.36,280.1,185.1,373.2,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.15,0.117,0.184,0.0372,0.0115,0.0751,0.0015,0.00046,0.0031,0.363,0.277,0.453,0.015,0.011,0.019,24.37,23.8,24.82,0.946,0.931,0.959,0.974,0.97,0.98,0.922,0.903,0.94,39.09,28.97,51.54,38,28.1,48.2,0,0,0,0,0,0,0.341,0,0.26,0.25,0.74,0.26,45.2
1325368800000,2012,1,2011,4,31,1.67,0.321,1.35,78378.2,142.7,142.7,105.3,3,2,2.5161290322580645,625.2,484,828.6,505.2,364,120,120,120,0,0,0,0.197,0.145,0.248,505.2,364,708.6,990,990,990,966.4,965.8,967.2,23.6,22.8,24.2,0.247,0.182,0.358,0.146,0.0708,0.274,0.0062,0.0029,0.012,0.608,0.441,0.894,0.026,0.018,0.039,23.01,21.89,23.78,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.52,35.18,52.24,42.34,34.12,48.2,0,0,0,0,0,0,0.585,0,0.32,0.19,0.81,0.19,46.9
1328047200000,2012,2,2011,5,29,2.67,0.365,2.3,121168,188.4,188.4,174.1,4,3,3.896551724137931,1065,857.8,1151,919.2,720.8,145.6,137,162,0,0,0,0.137,0.119,0.16,919.2,720.8,1014,990,990,990,968.1,967.3,968.4,21.9,21.6,22.7,0.551,0.367,0.653,0.385,0.283,0.454,0.018,0.012,0.021,1.2,0.917,1.39,0.055,0.04,0.064,20.71,20.24,21.75,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.85,40.4,52.24,44.77,39.47,48.2,0,0,0,0,0,0,0.967,0,0.37,0.14,0.86,0.14,45.4
1330552800000,2012,3,2011,6,31,4.28,0.49,2.92,136352,192.8,192.8,183.3,4,4,4,1598,1170,1908,1415,987.4,183,183,183,323.8,0,625,0.117,0.0959,0.156,1091,987.4,1100,990,990,990,969.8,968.4,970.8,20.2,19.2,21.6,0.875,0.632,0.926,0.628,0.417,0.648,0.031,0.019,0.034,1.8,1.32,1.87,0.089,0.061,0.098,18.4,17.32,20.24,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.79,44.34,49.93,45.82,43.46,48.2,0,0,0,0,0,0,1.02,0,1.36,0.11,0.68,0.32,31.9
1333231200000,2012,4,2011,7,30,5.47,0.384,2.85,120938,173.2,173.2,168,4,4,4,2108,1925,2269,1960,1777,148,148,148,860.5,677,1021,0.0704,0.0652,0.0769,1100,1100,1100,990,990,990,971.4,970.9,971.7,18.6,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.77,16.38,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.85,41.79,44.19,41.99,40.95,43.3,0,0,0,0,0,0,0.933,0,2.62,0.07,0.52,0.48,22.1
1335823200000,2012,5,2011,8,31,3.71,0.514,2.71,131652,192.8,192.8,177,4,3,3.903225806451613,1385,936.3,1904,1193,744.3,192,192,192,182.1,0,612,0.145,0.101,0.205,1011,744.3,1100,990,990,990,969.1,967.6,970.8,20.9,19.2,22.4,0.745,0.398,0.926,0.537,0.298,0.648,0.026,0.013,0.034,1.57,0.973,1.87,0.076,0.044,0.098,19.31,17.34,21.38,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.52,39.69,51.75,45.4,38.71,48.2,0,0,0,0,0,0,0.983,0,1,0.14,0.73,0.27,35.5
1338501600000,2012,6,2011,9,30,1.95,0.417,1.53,86309.1,144.6,144.6,119.9,3,2,2.8,752.3,605.7,920.2,591.3,444.7,161,161,161,0,0,0,0.217,0.175,0.266,591.3,444.7,759.2,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.3,0.216,0.409,0.197,0.109,0.306,0.0086,0.0046,0.014,0.727,0.551,0.997,0.032,0.024,0.044,22.36,21.42,23.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.49,35.5,52.57,43.16,34.43,48.2,0,0,0,0,0,0,0.666,0,0.42,0.21,0.78,0.22,44.3
1341093600000,2012,7,2011,10,31,1.32,0.454,0.863,51223.5,96.4,96.4,68.85,2,1,1.903225806451613,491.6,405.3,597.8,322.1,219.3,169.5,135,186,0,0,0,0.354,0.226,0.459,322.1,219.3,462.8,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.173,0.137,0.223,0.0524,0.0144,0.117,0.0022,0.00059,0.005,0.4,0.258,0.595,0.017,0.011,0.025,23.79,23.11,24.25,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.89,25.7,51.8,36.76,24.93,48.2,0,0,0,0,0,0,0.382,0,0.457,0.34,0.65,0.35,38.8
1343772000000,2012,8,2011,11,31,0.901,0.415,0.486,29839.7,52.77,52.77,40.11,2,1,1.096774193548387,336.5,285.2,400.6,181.5,130.2,155,155,155,0,0,0,0.465,0.387,0.543,181.5,130.2,245.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.103,0.144,0.0112,0.00682,0.0166,0.00045,0.00027,0.00068,0.304,0.228,0.407,0.012,0.0091,0.016,24.61,24.27,24.93,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.77,26.02,52.44,37.61,25.24,48.2,0,0,0,0,0,0,0.223,0,0.415,0.46,0.54,0.46,33.1
1346450400000,2012,9,2011,12,30,0.624,0.283,0.342,21133,36.74,36.74,29.35,1,1,1,240.8,209.8,282.2,131.8,109.3,109,91,118,0,0,0,0.452,0.405,0.519,131.8,109.3,164.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.099,0.0917,0.111,0.00695,0.00504,0.00971,0.00027,0.0002,0.00039,0.226,0.187,0.285,0.0089,0.0073,0.011,25.14,24.89,25.34,0.931,0.918,0.944,0.97,0.97,0.971,0.903,0.89,0.917,30.26,24.84,37.83,29.35,24.09,36.74,0,0,0,0,0,0,0.163,0,0.282,0.45,0.55,0.45,33.9
1349042400000,2012,10,2012,1,31,0.541,0.218,0.323,16293.6,30.42,30.42,21.9,1,1,1,202.1,193.6,208.4,120.6,96.64,81.52,73,97,0,0,0,0.404,0.35,0.501,120.6,96.64,135.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0855,0.0967,0.006,0.00396,0.00726,0.00023,0.00015,0.00028,0.204,0.162,0.229,0.008,0.0063,0.009,25.38,25.32,25.43,0.718,0,0.933,0.751,0,0.97,0.697,0,0.905,22.58,0,31.36,21.9,0,30.42,0,7,0,0,0.226,0,0.122,0.226,0.218,0.4,0.6,0.4,30.1
1351720800000,2012,11,2012,2,30,0.541,0.174,0.367,22950.9,37.29,37.29,31.88,1,1,1,208.6,196.6,231.9,141.6,129.6,67,67,67,0,0,0,0.322,0.289,0.341,141.6,129.6,164.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.0936,0.106,0.00779,0.00677,0.00977,0.0003,0.00026,0.00038,0.239,0.218,0.281,0.0094,0.0085,0.011,25.31,25.13,25.38,0.935,0.93,0.943,0.97,0.97,0.972,0.907,0.902,0.918,32.86,30.01,38.34,31.88,29.11,37.29,0,0,0,0,0,0,0.177,0,0.174,0.32,0.68,0.32,42.4
1354312800000,2012,12,2012,3,31,0.757,0.158,0.599,37179.7,73.77,73.77,49.97,2,1,1.3548387096774193,282.7,234.9,396.8,223.7,175.9,59,59,59,0,0,0,0.213,0.149,0.251,223.7,175.9,337.8,990,990,990,964.8,964.6,965.4,25.2,24.6,25.4,0.126,0.109,0.166,0.0186,0.0107,0.0584,0.00074,0.00042,0.0024,0.323,0.241,0.395,0.013,0.0096,0.016,24.84,24.22,25.09,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.43,25.93,52.29,39.33,25.15,48.2,0,0,0,0,0,0,0.278,0,0.158,0.21,0.79,0.21,49.1
1356991200000,2013,1,2012,4,31,2.36,0.299,1.97,104938,192.8,192.8,141,4,2,3.193548387096774,882.1,412.9,1487,770.5,339.9,111.6,73,139,34.65,0,248,0.135,0.0935,0.181,735.9,339.9,1100,990,990,990,967.3,965.5,969.4,22.7,20.6,24.5,0.452,0.169,0.887,0.32,0.0594,0.648,0.015,0.0024,0.032,1.01,0.4,1.84,0.046,0.016,0.089,21.66,18.72,24.14,0.953,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45.01,36.04,51.71,43.85,34.96,48.2,0,0,0,0,0,0,0.784,0,0.39,0.13,0.83,0.17,44.5
1359669600000,2013,2,2012,5,28,4.15,0.422,2.66,121349,187.6,187.6,180.6,4,4,4,1713,1509,1943,1539,1312,174.5,162,197,438.8,212,681,0.103,0.0834,0.131,1100,1100,1100,990,990,990,970.2,969.5,970.9,19.8,19.1,20.5,0.916,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.09,0.098,17.96,17.21,18.64,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.07,44.03,47.86,45.14,43.15,46.9,0,0,0,0,0,0,1,0,1.49,0.1,0.64,0.36,29.2
1362088800000,2013,3,2012,6,31,6.99,0.539,2.95,115062,171.5,171.5,154.7,4,4,4,2609,1975,3672,2408,1736,201.1,183,239,1308,636,2389,0.0811,0.0498,0.121,1100,1100,1100,990,990,990,972.6,971,975,17.4,15,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.57,13.14,17.11,0.942,0.93,0.948,0.976,0.97,0.98,0.92,0.902,0.929,39.6,32.95,43.76,38.66,31.96,42.88,0,0,0,0,0,0,0.859,0,4.04,0.077,0.42,0.58,16.5
1364767200000,2013,4,2012,7,30,9.48,0.765,2.85,92274.8,141.7,141.7,128.2,4,4,4,3658,3069,3950,3363,2774,295,295,295,2263,1674,2555,0.0811,0.0747,0.0961,1100,1100,1100,990,990,990,975,973.7,975.6,15,14.4,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.17,12.55,14.45,0.93,0.925,0.938,0.97,0.97,0.97,0.902,0.897,0.91,33.03,31.31,36.53,32.04,30.37,35.44,0,0,0,0,0,0,0.712,0,6.63,0.081,0.3,0.7,9.73
1367359200000,2013,5,2012,8,31,5.9,0.778,2.95,123584,187.7,187.7,166.1,4,4,4,2202,1512,3008,1911,1236,290.5,276,321,811.4,136,1587,0.136,0.107,0.182,1100,1100,1100,990,990,990,971.5,969.5,973.5,18.5,16.5,20.5,0.922,0.874,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.82,1.87,0.1,0.089,0.11,16.63,14.59,18.65,0.947,0.939,0.952,0.978,0.97,0.98,0.925,0.91,0.933,42.47,36.94,47.89,41.53,35.83,46.94,0,0,0,0,0,0,0.923,0,2.95,0.13,0.5,0.5,20.9
1370037600000,2013,6,2012,9,30,2.71,0.544,2.12,111167,192.8,192.8,154.4,4,3,3.466666666666667,1047,788.1,1478,836.5,578.1,210,210,210,17.8,0,168,0.209,0.142,0.266,818.8,578.1,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.51,0.299,0.882,0.363,0.187,0.648,0.017,0.0082,0.031,1.13,0.689,1.83,0.052,0.03,0.089,20.88,18.76,22.26,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.57,39.84,51.89,44.47,38.87,48.2,0,0,0,0,0,0,0.858,0,0.59,0.2,0.78,0.22,41
1372629600000,2013,7,2012,10,31,1.69,0.537,1.15,66519.2,120.8,120.8,89.41,3,2,2.3225806451612905,630.6,506.2,778.5,430,279.2,200.5,186,227,0,0,0,0.327,0.239,0.448,430,279.2,592.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.221,0.162,0.302,0.105,0.0308,0.197,0.0045,0.0013,0.0086,0.519,0.324,0.708,0.022,0.013,0.031,23.07,22.28,23.8,0.95,0.937,0.958,0.974,0.97,0.98,0.925,0.908,0.939,39.88,30.51,51.73,38.72,29.59,48.2,0,0,0,0,0,0,0.497,0,0.54,0.32,0.68,0.32,39.4
1375308000000,2013,8,2012,11,31,1.11,0.493,0.615,37033.6,67.28,67.28,49.78,2,1,1.4516129032258065,413.5,343.5,499.3,229.5,159.5,184,184,184,0,0,0,0.45,0.368,0.536,229.5,159.5,315.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.117,0.172,0.0197,0.00931,0.0478,0.00081,0.00037,0.002,0.33,0.261,0.411,0.013,0.011,0.017,24.22,23.78,24.6,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.71,25.93,52.22,36.59,25.16,48.2,0,0,0,0,0,0,0.277,0,0.495,0.44,0.55,0.45,33.4
1377986400000,2013,9,2012,12,30,0.743,0.323,0.42,26106.3,45.5,45.5,36.26,1,1,1,286.6,246.7,339.9,161.9,128.7,124.7,118,138,0,0,0,0.436,0.395,0.478,161.9,128.7,201.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.111,0.0986,0.128,0.00952,0.00669,0.0129,0.00038,0.00026,0.00052,0.282,0.221,0.356,0.011,0.0087,0.014,24.87,24.54,25.1,0.943,0.93,0.955,0.974,0.97,0.98,0.918,0.902,0.936,37.23,29.47,46.42,36.26,28.58,45.5,0,0,0,0,0,0,0.201,0,0.323,0.43,0.57,0.43,35.1
1380578400000,2013,10,2013,1,31,0.607,0.26,0.347,21540.5,33.2,33.2,28.95,1,1,1,226.7,216.6,245.3,129.7,119.6,97,97,97,0,0,0,0.428,0.395,0.448,129.7,119.6,148.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0972,0.0936,0.104,0.00678,0.00592,0.00836,0.00027,0.00023,0.00033,0.222,0.203,0.255,0.0087,0.008,0.01,25.22,25.07,25.3,0.93,0.925,0.938,0.97,0.97,0.97,0.902,0.897,0.91,29.85,27.44,34.22,28.95,26.62,33.2,0,0,0,0,0,0,0.161,0,0.26,0.43,0.57,0.43,35.5
1383256800000,2013,11,2013,2,30,0.599,0.219,0.38,23757.3,41.02,41.02,33,1,1,1,230.9,215.5,247,146.6,122.5,84.33,67,93,0,0,0,0.368,0.271,0.432,146.6,122.5,180,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0943,0.111,0.00821,0.00616,0.011,0.00032,0.00024,0.00044,0.25,0.208,0.308,0.0099,0.0082,0.012,25.16,25.01,25.3,0.937,0.927,0.948,0.973,0.97,0.98,0.911,0.899,0.929,33.91,28.17,41.86,33,27.33,41.02,0,0,0,0,0,0,0.183,0,0.219,0.37,0.63,0.37,39.7
1385848800000,2013,12,2013,3,31,0.936,0.206,0.729,44539,96.09,96.09,59.86,2,1,1.6451612903225807,349.3,250.5,521.2,272.3,173.5,77,77,77,0,0,0,0.23,0.148,0.307,272.3,173.5,444.2,990,990,990,965.1,964.7,965.9,24.9,24.1,25.3,0.145,0.111,0.206,0.0353,0.0105,0.109,0.0014,0.00041,0.0045,0.354,0.246,0.557,0.014,0.0098,0.023,24.5,23.5,25,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,38.89,26.1,52.38,37.8,25.32,48.2,0,0,0,0,0,0,0.333,0,0.207,0.22,0.78,0.22,47.6
1388527200000,2014,1,2013,4,31,2.6,0.356,2.14,112614,192.8,192.8,151.4,4,2,3.3870967741935485,971.2,544.5,1516,838.3,424.5,132.9,120,139,38.87,0,277,0.148,0.0917,0.22,799.4,424.5,1100,990,990,990,967.7,966.1,969.5,22.3,20.5,23.9,0.499,0.203,0.89,0.361,0.0993,0.648,0.017,0.0041,0.032,1.11,0.532,1.84,0.051,0.022,0.09,21.2,18.63,23.42,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.78,35.38,51.31,44.59,34.32,48.2,0,0,0,0,0,0,0.841,0,0.46,0.14,0.82,0.18,43.3
1391205600000,2014,2,2013,5,28,4.4,0.422,2.66,118831,185.9,185.9,176.8,4,4,4,1821,1557,1918,1646,1360,174.5,162,197,546.1,260,656,0.0966,0.0845,0.126,1100,1100,1100,990,990,990,970.5,969.7,970.8,19.5,19.2,20.3,0.924,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.091,0.098,17.61,17.29,18.47,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.11,44.25,47.42,44.21,43.37,46.48,0,0,0,0,0,0,0.982,0,1.74,0.096,0.6,0.4,27
1393624800000,2014,3,2013,6,31,6.42,0.539,2.95,119297,176.1,176.1,160.3,4,4,4,2397,1842,3337,2196,1603,201.1,183,239,1096,503,2054,0.0888,0.0548,0.13,1100,1100,1100,990,990,990,972,970.6,974.3,18,15.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.041,1.87,1.87,1.87,0.1,0.097,0.12,16.1,13.85,17.54,0.945,0.934,0.95,0.977,0.97,0.98,0.923,0.906,0.931,41.03,34.89,44.92,40.09,33.84,44.02,0,0,0,0,0,0,0.891,0,3.47,0.084,0.46,0.54,18.6
1396303200000,2014,4,2013,7,30,9.38,0.697,2.85,92919.5,134.1,134.1,129.1,4,4,4,3619,3392,3672,3350,3175,269,217,295,2250,2075,2316,0.0742,0.0597,0.0812,1100,1100,1100,990,990,990,974.9,974.4,975,15.1,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.25,13.14,13.73,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.26,32.95,34.57,32.26,31.96,33.54,0,0,0,0,0,0,0.717,0,6.53,0.074,0.3,0.7,9.91
1398895200000,2014,5,2013,8,31,7.92,0.86,2.95,108139,165,165,145.3,4,4,4,2957,2220,3612,2636,1899,321,321,321,1536,799,2191,0.111,0.0889,0.145,1100,1100,1100,990,990,990,973.4,971.6,974.9,16.6,15.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.74,13.27,16.49,0.939,0.931,0.946,0.973,0.97,0.98,0.913,0.903,0.928,37.34,33.3,42.1,36.34,32.3,41.26,0,0,0,0,0,0,0.807,0,4.97,0.11,0.37,0.63,13.7
1401573600000,2014,6,2013,9,30,3.98,0.666,2.68,126465,192.2,192.2,175.6,4,3,3.933333333333333,1537,1014,2158,1280,756.6,257,257,257,247.6,0,801,0.176,0.119,0.254,1032,756.6,1100,990,990,990,969.6,967.9,971.5,20.4,18.5,22.1,0.796,0.428,0.926,0.562,0.305,0.648,0.028,0.014,0.035,1.65,1.02,1.87,0.082,0.046,0.1,18.75,16.64,21.04,0.952,0.947,0.957,0.98,0.975,0.98,0.933,0.928,0.937,45.72,39.4,51.01,44.71,38.4,48.2,0,0,0,0,0,0,0.976,0,1.3,0.17,0.67,0.33,31.8
1404165600000,2014,7,2013,10,31,2.1,0.608,1.5,83910.9,144.6,144.6,112.8,3,2,2.6774193548387095,785.4,623.5,991.2,558.4,396.5,227,227,227,0,0,0,0.294,0.229,0.364,558.4,396.5,764.2,990,990,990,967,966.4,967.9,23,22.1,23.6,0.291,0.204,0.428,0.178,0.0861,0.309,0.0078,0.0036,0.014,0.695,0.5,1.02,0.03,0.021,0.046,22.26,21.11,23.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,43.68,35.06,51.8,42.53,34.01,48.2,0,0,0,0,0,0,0.627,0,0.6,0.29,0.71,0.29,40
1406844000000,2014,8,2013,11,31,1.33,0.493,0.841,49832.4,91.31,91.31,66.98,2,1,1.903225806451613,497.8,405,613.9,313.8,221,184,184,184,0,0,0,0.375,0.3,0.454,313.8,221,429.9,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.171,0.139,0.212,0.0483,0.0145,0.102,0.002,0.00059,0.0043,0.389,0.262,0.547,0.016,0.011,0.023,23.77,23.1,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,36.97,26.03,52.39,35.82,25.25,48.2,0,0,0,0,0,0,0.372,0,0.489,0.37,0.63,0.37,37.5
1409522400000,2014,9,2013,12,30,0.867,0.358,0.51,31278.8,56.45,56.45,43.44,2,1,1.2333333333333334,334.6,282,399.8,196.6,144,138,138,138,0,0,0,0.417,0.345,0.489,196.6,144,261.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.107,0.149,0.0127,0.00799,0.0226,0.00051,0.00032,0.00092,0.308,0.251,0.398,0.012,0.01,0.016,24.62,24.31,24.92,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.35,25.59,51.69,37.27,24.82,48.2,0,0,0,0,0,0,0.241,0,0.357,0.41,0.59,0.41,36.1
1412114400000,2014,10,2014,1,31,0.682,0.295,0.387,23995,38.23,38.23,32.25,1,1,1,254.5,226.4,280,144.5,116.5,110,110,110,0,0,0,0.434,0.393,0.486,144.5,116.5,170,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0946,0.114,0.00803,0.00565,0.0102,0.00032,0.00022,0.00041,0.25,0.2,0.296,0.0099,0.0079,0.012,25.04,24.88,25.24,0.936,0.923,0.945,0.971,0.97,0.974,0.909,0.895,0.921,33.23,26.6,39.23,32.25,25.8,38.23,0,0,0,0,0,0,0.179,0,0.295,0.43,0.57,0.43,35.2
1414792800000,2014,11,2014,2,30,0.617,0.241,0.376,23397.1,33.89,33.89,32.5,1,1,1,238.1,225.6,244.2,145.1,132.6,93,93,93,0,0,0,0.391,0.381,0.412,145.1,132.6,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0979,0.104,0.00809,0.00702,0.0086,0.00032,0.00028,0.00034,0.249,0.226,0.26,0.0098,0.0089,0.01,25.12,25.07,25.22,0.937,0.932,0.939,0.97,0.97,0.97,0.909,0.904,0.911,33.5,30.56,34.93,32.5,29.65,33.89,0,0,0,0,0,0,0.181,0,0.241,0.39,0.61,0.39,37.9
1417384800000,2014,12,2014,3,31,0.733,0.174,0.559,34691.5,56.75,56.75,46.63,2,1,1.3225806451612903,273.6,239.8,318.1,208.8,162.8,64.81,59,77,0,0,0,0.24,0.186,0.321,208.8,162.8,259.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.122,0.107,0.139,0.0136,0.00959,0.0213,0.00054,0.00038,0.00085,0.307,0.238,0.387,0.012,0.0094,0.015,24.9,24.73,25.08,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.894,0.94,39.25,25.52,52.35,38.11,24.75,48.2,0,0,0,0,0,0,0.259,0,0.174,0.24,0.76,0.24,47.3
1420063200000,2015,1,2014,4,31,1.35,0.213,1.13,66670.5,141.6,141.6,89.61,3,2,2.2903225806451615,502.6,324.9,788.1,423.2,251.9,79.39,73,91,0,0,0,0.166,0.115,0.225,423.2,251.9,697.1,990,990,990,965.8,965,967.1,24.2,22.9,25,0.207,0.138,0.347,0.104,0.0179,0.267,0.0044,0.00072,0.012,0.501,0.268,0.87,0.021,0.011,0.038,23.66,22.08,24.71,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,40.13,28.37,52.66,38.9,27.52,48.2,0,0,0,0,0,0,0.498,0,0.22,0.16,0.84,0.16,49.4
1422741600000,2015,2,2014,5,28,3.33,0.343,2.5,121579,192.8,192.8,180.9,4,3,3.9285714285714284,1377,819.4,1716,1235,714.4,141.6,105,162,200.1,0,454,0.104,0.0825,0.128,1035,714.4,1100,990,990,990,969.1,967.2,970.2,20.9,19.8,22.8,0.773,0.359,0.916,0.569,0.278,0.648,0.028,0.012,0.033,1.63,0.901,1.86,0.079,0.039,0.094,19.29,17.95,21.92,0.953,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.23,40.02,51.2,46.09,39.07,48.2,0,0,0,0,0,0,1.01,0,0.83,0.1,0.75,0.25,36.5
1425160800000,2015,3,2014,6,31,5.12,0.539,2.95,129619,180.3,180.3,174.2,4,4,4,1911,1719,2254,1710,1480,201.1,183,239,610.2,380,971,0.107,0.0812,0.139,1100,1100,1100,990,990,990,970.8,970.2,971.7,19.2,18.3,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.36,16.41,17.94,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.44,41.89,46.01,43.55,41.05,45.09,0,0,0,0,0,0,0.968,0,2.17,0.11,0.58,0.42,25.3
1427839200000,2015,4,2014,7,30,5.85,0.443,2.85,118125,167.4,167.4,164.1,4,4,4,2255,2129,2411,2084,1916,171,148,217,984,816,1163,0.0763,0.0614,0.102,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.03,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.88,40.87,42.7,41.02,39.96,41.84,0,0,0,0,0,0,0.911,0,3,0.076,0.49,0.51,20.2
1430431200000,2015,5,2014,8,31,5.03,0.739,2.95,130663,190.4,190.4,175.6,4,4,4,1878,1443,2366,1602,1167,276,276,276,502,67,990,0.151,0.117,0.191,1100,1100,1100,990,990,990,970.6,969.3,972,19.4,18,20.7,0.913,0.845,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.79,1.87,0.096,0.087,0.1,17.5,16.14,18.91,0.949,0.945,0.952,0.98,0.979,0.98,0.93,0.925,0.933,44.81,41.16,48.56,43.91,40.28,47.59,0,0,0,0,0,0,0.976,0,2.08,0.15,0.59,0.41,26
1433109600000,2015,6,2014,9,30,3.13,0.544,2.54,128420,192.8,192.8,178.4,4,3,3.9,1209,957.4,1428,999.4,747.4,210,210,210,18.3,0,118,0.176,0.147,0.219,981.2,747.4,1100,990,990,990,968.6,967.7,969.3,21.4,20.7,22.3,0.669,0.41,0.863,0.491,0.3,0.648,0.023,0.013,0.031,1.44,0.989,1.81,0.067,0.044,0.087,20.01,18.94,21.28,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.97,39.32,51.51,45.8,38.32,48.2,0,0,0,0,0,0,0.991,0,0.59,0.17,0.81,0.19,41
1435701600000,2015,7,2014,10,31,2.01,0.608,1.4,79299.1,140.5,140.5,106.6,3,2,2.5483870967741935,750.6,590.9,940.9,523.6,363.9,227,227,227,0,0,0,0.308,0.241,0.384,523.6,363.9,713.9,990,990,990,966.9,966.3,967.7,23.1,22.3,23.7,0.271,0.192,0.382,0.157,0.0708,0.278,0.0069,0.003,0.012,0.65,0.451,0.923,0.028,0.019,0.041,22.45,21.41,23.29,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.39,35.51,52.47,42.22,34.44,48.2,0,0,0,0,0,0,0.592,0,0.61,0.3,0.7,0.3,39.5
1438380000000,2015,8,2014,11,31,1.26,0.493,0.77,45896.7,84.99,84.99,61.69,2,1,1.7741935483870968,471.5,383.4,581.9,287.5,199.4,184,184,184,0,0,0,0.396,0.316,0.48,287.5,199.4,397.9,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.162,0.131,0.201,0.0382,0.0127,0.0868,0.0016,0.00051,0.0037,0.37,0.26,0.499,0.015,0.011,0.021,23.91,23.28,24.33,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.26,25.81,52,36.15,25.04,48.2,0,0,0,0,0,0,0.343,0,0.49,0.39,0.61,0.39,36.4
1441058400000,2015,9,2014,12,30,0.81,0.358,0.452,27858.7,51.87,51.87,38.69,2,1,1.0666666666666667,312.5,260.9,378.8,174.5,122.9,138,138,138,0,0,0,0.447,0.364,0.529,174.5,122.9,240.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.118,0.0997,0.141,0.0106,0.0062,0.0162,0.00042,0.00025,0.00066,0.296,0.214,0.404,0.012,0.0085,0.016,24.73,24.36,25.04,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,38.13,26.02,52.37,36.99,25.24,48.2,0,0,0,0,0,0,0.215,0,0.358,0.44,0.56,0.44,34.4
1443650400000,2015,10,2015,1,31,0.635,0.283,0.352,21743.9,33.4,33.4,29.23,1,1,1,237.1,211.4,259.5,131.3,101.4,105.8,97,110,0,0,0,0.448,0.395,0.52,131.3,101.4,149.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0992,0.0893,0.106,0.00691,0.00437,0.00846,0.00027,0.00017,0.00033,0.226,0.173,0.259,0.0089,0.0068,0.01,25.15,25,25.36,0.93,0.912,0.939,0.97,0.969,0.97,0.902,0.884,0.911,30.13,22.99,34.43,29.23,22.29,33.4,0,0,0,0,0,0,0.162,0,0.283,0.45,0.55,0.45,34.2
1446328800000,2015,11,2015,2,30,0.598,0.219,0.379,23720.3,41.65,41.65,32.94,1,1,1,230.6,214.4,249.7,146.3,121.4,84.33,67,93,0,0,0,0.369,0.268,0.434,146.3,121.4,182.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0939,0.112,0.00818,0.00607,0.0113,0.00032,0.00024,0.00045,0.25,0.206,0.313,0.0098,0.0081,0.012,25.17,24.99,25.31,0.936,0.926,0.949,0.973,0.97,0.98,0.911,0.898,0.93,33.83,27.91,42.5,32.94,27.07,41.65,0,0,0,0,0,0,0.183,0,0.219,0.37,0.63,0.37,39.7
1448920800000,2015,12,2015,3,31,0.857,0.206,0.651,39862.8,72.19,72.19,53.58,2,1,1.5806451612903225,320,251.6,409.1,243,174.6,77,77,77,0,0,0,0.246,0.188,0.306,243,174.6,332.1,990,990,990,965,964.7,965.4,25,24.6,25.3,0.135,0.111,0.167,0.023,0.0106,0.0558,0.00093,0.00042,0.0023,0.32,0.241,0.39,0.013,0.0096,0.016,24.67,24.17,24.99,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.2,25.6,52.26,36.09,24.83,48.2,0,0,0,0,0,0,0.298,0,0.206,0.24,0.76,0.24,46.5
1451599200000,2016,1,2015,4,31,1.66,0.271,1.39,80754.1,134.7,134.7,108.5,3,2,2.6451612903225805,620.7,415.4,781.1,519.4,324.4,101.3,91,120,0,0,0,0.166,0.131,0.219,519.4,324.4,661.1,990,990,990,966.4,965.5,967,23.6,23,24.5,0.253,0.165,0.331,0.156,0.0521,0.243,0.0066,0.0021,0.011,0.616,0.379,0.814,0.026,0.015,0.035,23.02,22.16,24.15,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.17,34.95,51.16,41.16,33.9,48.2,0,0,0,0,0,0,0.603,0,0.27,0.16,0.84,0.16,48.6
1454277600000,2016,2,2015,5,29,3.06,0.363,2.42,121352,192.8,192.8,174.4,4,3,3.793103448275862,1220,794.1,1675,1075,657.1,144.8,137,162,109.4,0,413,0.124,0.0967,0.173,966,657.1,1100,990,990,990,968.6,967.1,970.1,21.4,19.9,22.9,0.671,0.331,0.913,0.496,0.24,0.648,0.024,0.01,0.032,1.44,0.809,1.86,0.068,0.035,0.093,19.99,18.09,22.11,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.931,0.938,47.2,40.22,52.01,46.01,39.27,48.2,0,0,0,0,0,0,0.969,0,0.64,0.12,0.79,0.21,39.7
1456783200000,2016,3,2015,6,31,6.3,0.539,2.95,120186,180.6,180.6,161.5,4,4,4,2352,1712,3159,2151,1473,201.1,183,239,1051,373,1876,0.0902,0.0579,0.14,1100,1100,1100,990,990,990,971.9,970.2,973.9,18.1,16.1,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.036,0.033,0.04,1.87,1.87,1.87,0.1,0.094,0.12,16.21,14.23,17.96,0.945,0.936,0.951,0.977,0.97,0.98,0.923,0.908,0.932,41.33,35.93,46.07,40.39,34.85,45.15,0,0,0,0,0,0,0.897,0,3.35,0.086,0.47,0.53,19.1
1459461600000,2016,4,2015,7,30,8.55,0.697,2.85,98143.9,142.8,142.8,136.3,4,4,4,3297,3028,3413,3028,2733,269,217,295,1928,1633,2033,0.0816,0.0648,0.0974,1100,1100,1100,990,990,990,974.2,973.6,974.4,15.8,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.94,13.69,14.54,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.13,34.45,36.8,34.08,33.42,35.7,0,0,0,0,0,0,0.757,0,5.7,0.082,0.33,0.67,11.5
1462053600000,2016,5,2015,8,31,6.22,0.817,2.95,120894,182.3,182.3,162.5,4,4,4,2320,1662,2984,2015,1386,305,276,321,915.4,286,1563,0.134,0.108,0.166,1100,1100,1100,990,990,990,971.8,970,973.5,18.2,16.5,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.093,0.11,16.3,14.65,18.12,0.946,0.939,0.951,0.977,0.97,0.98,0.924,0.911,0.932,41.57,37.1,46.51,40.62,35.99,45.58,0,0,0,0,0,0,0.903,0,3.27,0.13,0.47,0.53,19.4
1464732000000,2016,6,2015,9,30,3.03,0.544,2.34,119113,192.8,192.8,165.4,4,3,3.6333333333333333,1171,836.1,1626,960.8,626.1,210,210,210,57.23,0,316,0.188,0.129,0.251,903.5,626.1,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.609,0.326,0.919,0.438,0.219,0.648,0.021,0.0096,0.032,1.32,0.77,1.87,0.062,0.034,0.093,20.27,18.24,21.99,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.68,39.94,52.02,45.56,38.98,48.2,0,0,0,0,0,0,0.919,0,0.69,0.18,0.77,0.23,39.3
1467324000000,2016,7,2015,10,31,1.83,0.573,1.26,72040.9,128.8,128.8,96.83,3,2,2.3548387096774195,682.6,547.7,823.1,468.8,320.7,213.8,186,227,0,0,0,0.321,0.226,0.414,468.8,320.7,637.1,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.242,0.177,0.328,0.127,0.0504,0.227,0.0055,0.0021,0.0099,0.58,0.386,0.784,0.025,0.016,0.034,22.79,22.02,23.55,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.45,34.97,52.32,41.3,33.92,48.2,0,0,0,0,0,0,0.538,0,0.57,0.31,0.69,0.31,39.4
1470002400000,2016,8,2015,11,31,1.19,0.493,0.699,41814.4,75.8,75.8,56.2,2,1,1.6451612903225807,444.8,369.2,539.3,260.8,185.2,184,184,184,0,0,0,0.419,0.341,0.498,260.8,185.2,355.3,990,990,990,965.6,965.2,966,24.4,24,24.8,0.153,0.126,0.186,0.0284,0.0115,0.0667,0.0012,0.00046,0.0028,0.349,0.261,0.435,0.014,0.011,0.018,24.05,23.54,24.42,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.3,25.87,52.11,36.18,25.1,48.2,0,0,0,0,0,0,0.312,0,0.491,0.41,0.59,0.41,35.1
1472680800000,2016,9,2015,12,30,0.797,0.358,0.439,27158.8,48.2,48.2,37.72,1,1,1,307.3,261.4,364,169.3,123.5,138,138,138,0,0,0,0.453,0.379,0.528,169.3,123.5,226,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.0999,0.136,0.0101,0.00624,0.015,0.00041,0.00025,0.0006,0.297,0.215,0.399,0.012,0.0085,0.016,24.76,24.38,25.04,0.944,0.928,0.959,0.974,0.97,0.98,0.92,0.9,0.94,38.84,28.13,51.81,37.72,27.28,48.2,0,0,0,0,0,0,0.21,0,0.358,0.45,0.55,0.45,34.1
1475272800000,2016,10,2016,1,31,0.623,0.271,0.352,21810.8,33.27,33.27,29.32,1,1,1,232.7,207.6,259,131.5,110.6,101.2,97,110,0,0,0,0.436,0.399,0.467,131.5,110.6,149,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0985,0.0904,0.106,0.00693,0.00515,0.00841,0.00027,0.0002,0.00033,0.225,0.187,0.258,0.0089,0.0073,0.01,25.18,25.01,25.37,0.931,0.918,0.939,0.97,0.97,0.97,0.903,0.891,0.911,30.22,25.26,34.3,29.32,24.5,33.27,0,0,0,0,0,0,0.163,0,0.271,0.43,0.57,0.43,35
1477951200000,2016,11,2016,2,30,0.597,0.219,0.378,23612.9,40.2,40.2,32.8,1,1,1,230.2,207.8,243.7,145.8,114.8,84.33,67,93,0,0,0,0.369,0.275,0.447,145.8,114.8,176.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0916,0.11,0.00815,0.00551,0.0108,0.00032,0.00022,0.00042,0.249,0.195,0.302,0.0098,0.0076,0.012,25.17,25.04,25.36,0.936,0.921,0.947,0.972,0.97,0.978,0.91,0.894,0.927,33.72,26.31,41.09,32.8,25.52,40.2,0,0,0,0,0,0,0.182,0,0.219,0.37,0.63,0.37,39.6
1480543200000,2016,12,2016,3,31,0.726,0.174,0.553,34177.2,58.24,58.24,45.94,2,1,1.3225806451612903,271.1,238.8,324.9,206.3,161.8,64.81,59,77,0,0,0,0.244,0.182,0.323,206.3,161.8,265.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.121,0.106,0.141,0.0137,0.0095,0.0245,0.00054,0.00037,0.00098,0.302,0.241,0.389,0.012,0.0096,0.015,24.92,24.69,25.09,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.5,25.87,52.65,37.26,25.09,48.2,0,0,0,0,0,0,0.255,0,0.173,0.24,0.76,0.24,47.1
1483221600000,2017,1,2016,4,31,1.48,0.213,1.27,74118.8,138.1,138.1,99.62,3,2,2.5161290322580645,552.6,334.5,767,473.2,261.5,79.39,73,91,0,0,0,0.151,0.117,0.218,473.2,261.5,676,990,990,990,966.1,965.1,967,23.9,23,24.9,0.23,0.141,0.335,0.131,0.0224,0.253,0.0056,0.0009,0.011,0.555,0.283,0.834,0.023,0.011,0.036,23.38,22.2,24.65,0.95,0.932,0.958,0.976,0.97,0.98,0.927,0.904,0.939,40.41,29.44,51.73,39.35,28.56,48.2,0,0,0,0,0,0,0.553,0,0.21,0.14,0.86,0.14,50.1
1485900000000,2017,2,2016,5,28,2.55,0.331,2.13,110822,192.8,192.8,164.9,4,3,3.642857142857143,1055,777.2,1503,918.3,640.2,137,137,137,38.79,0,266,0.135,0.0912,0.176,879.6,640.2,1100,990,990,990,968,967,969.5,22,20.5,23,0.55,0.322,0.887,0.412,0.229,0.648,0.019,0.0099,0.032,1.23,0.781,1.84,0.056,0.034,0.09,20.76,18.67,22.21,0.955,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.58,39.27,51.54,45.39,38.27,48.2,0,0,0,0,0,0,0.916,0,0.42,0.13,0.84,0.16,43.5
1488319200000,2017,3,2016,6,31,7.92,0.543,2.95,109500,186.4,186.4,147.2,4,4,4,2958,1545,4902,2755,1362,202.9,183,239,1655,262,3563,0.0755,0.0488,0.118,1100,1100,1100,990,990,990,973.2,969.6,977.3,16.8,12.7,20.4,0.924,0.903,0.926,0.648,0.648,0.648,0.039,0.032,0.051,1.87,1.85,1.87,0.11,0.091,0.15,14.92,10.79,18.52,0.936,0.902,0.952,0.975,0.97,0.98,0.913,0.875,0.933,37.78,26.27,47.55,36.79,24.63,46.6,0,0,0,0,0,0,0.818,0,4.97,0.069,0.37,0.63,13.8
1490997600000,2017,4,2016,7,30,12.6,0.884,2.85,71489.8,115.5,115.5,99.29,4,4,4,4869,4246,5126,4528,3882,341,295,364,3428,2782,3731,0.0705,0.0575,0.0857,1100,1100,1100,990.01,990,990.02,977.3,976.1,977.7,12.7,12.3,13.9,0.924,0.92,0.926,0.648,0.648,0.648,0.051,0.047,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.88,10.44,12,0.901,0.89,0.92,0.97,0.97,0.97,0.874,0.863,0.892,26.45,25.06,29.76,24.82,22.91,28.87,0,0,0,0,0,0,0.552,0,9.75,0.07,0.23,0.77,5.67
1493589600000,2017,5,2016,8,31,9.19,0.911,2.95,99422,154,154,133.6,4,4,4,3432,2622,4179,3092,2282,340,340,340,1992,1182,2739,0.101,0.0814,0.13,1100,1100,1100,990,990,990,974.4,972.6,976,15.6,14,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.68,12.12,15.52,0.933,0.921,0.943,0.971,0.97,0.975,0.905,0.893,0.919,34.42,30.1,39.48,33.41,29.2,38.49,0,0,0,0,0,0,0.742,0,6.24,0.099,0.32,0.68,10.8
1496268000000,2017,6,2016,9,30,4.78,0.759,2.81,125794,192,192,174.7,4,4,4,1842,1201,2564,1549,908.3,293,293,293,465.5,0,1171,0.167,0.114,0.244,1084,908.3,1100,990,990,990,970.5,968.5,972.5,19.5,17.5,21.5,0.88,0.573,0.926,0.62,0.379,0.648,0.032,0.018,0.037,1.8,1.2,1.87,0.093,0.056,0.11,17.7,15.66,20.27,0.95,0.944,0.955,0.979,0.976,0.98,0.93,0.921,0.936,44.59,39.86,48.98,43.68,38.9,48,0,0,0,0,0,0,0.971,0,1.97,0.16,0.59,0.41,26.3
1498860000000,2017,7,2016,10,31,2.31,0.661,1.65,90845.9,169.2,169.2,122.1,4,2,2.870967741935484,863.1,676.5,1159,616.5,420.5,246.6,227,256,0,0,0,0.292,0.221,0.378,616.5,420.5,903.2,990,990,990,967.3,966.6,968.4,22.7,21.6,23.4,0.335,0.216,0.562,0.212,0.0975,0.376,0.0095,0.0042,0.017,0.781,0.539,1.19,0.035,0.023,0.055,21.88,20.41,22.85,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.939,44.22,35.47,52.33,43.01,34.41,48.2,0,0,0,0,0,0,0.678,0,0.66,0.29,0.71,0.29,39.3
1501538400000,2017,8,2016,11,31,1.45,0.541,0.905,53374.7,96.4,96.4,71.74,2,2,2,539.9,440,666.4,337.9,238,202,202,202,0,0,0,0.38,0.303,0.459,337.9,238,464.4,990,990,990,966,965.6,966.6,24,23.4,24.4,0.183,0.147,0.235,0.0588,0.016,0.118,0.0025,0.00065,0.005,0.412,0.266,0.609,0.017,0.011,0.026,23.56,22.83,24.15,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,36.83,26.1,49.75,35.87,25.32,48.2,0,0,0,0,0,0,0.399,0,0.545,0.37,0.62,0.38,36.8
1504216800000,2017,9,2016,12,30,0.938,0.365,0.574,34942.6,61.92,61.92,48.53,2,1,1.4333333333333333,362,304.9,433.7,221.4,166.9,140.7,138,146,0,0,0,0.392,0.337,0.453,221.4,166.9,287.7,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.135,0.115,0.159,0.0164,0.00994,0.0348,0.00066,0.0004,0.0014,0.318,0.252,0.4,0.013,0.01,0.016,24.47,24.12,24.78,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.939,37.68,25.65,51.92,36.6,24.88,48.2,0,0,0,0,0,0,0.27,0,0.364,0.39,0.61,0.39,37.3
1506808800000,2017,10,2017,1,31,0.742,0.295,0.448,27966.4,43.48,43.48,37.59,1,1,1,277.1,253.8,301.9,167.1,143.8,110,110,110,0,0,0,0.398,0.364,0.433,167.1,143.8,191.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.104,0.121,0.00996,0.00797,0.0121,0.0004,0.00032,0.00048,0.291,0.249,0.335,0.012,0.0098,0.013,24.9,24.76,25.04,0.944,0.937,0.952,0.975,0.97,0.98,0.92,0.908,0.933,38.55,33.07,44.37,37.59,32.07,43.48,0,0,0,0,0,0,0.209,0,0.294,0.4,0.6,0.4,37.7
1509487200000,2017,11,2017,2,30,0.677,0.252,0.425,26547.1,39.99,39.99,36.87,1,1,1,261.3,253,269.6,163.9,147,97.33,93,106,0,0,0,0.373,0.345,0.419,163.9,147,176.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.113,0.00968,0.00824,0.0108,0.00038,0.00033,0.00043,0.283,0.254,0.305,0.011,0.01,0.012,24.97,24.92,25.03,0.943,0.938,0.947,0.973,0.97,0.978,0.918,0.91,0.927,37.88,33.84,40.9,36.87,32.83,39.99,0,0,0,0,0,0,0.205,0,0.252,0.37,0.63,0.37,39.2
1512079200000,2017,12,2017,3,31,0.868,0.23,0.638,38986.2,82.61,82.61,52.4,2,1,1.5161290322580645,324,262.3,454.8,238.3,158.3,85.71,77,104,0,0,0,0.275,0.169,0.397,238.3,158.3,377.8,990,990,990,965,964.7,965.6,25,24.4,25.3,0.134,0.108,0.183,0.0241,0.0092,0.0773,0.00097,0.00036,0.0032,0.323,0.242,0.457,0.013,0.0096,0.019,24.65,23.9,24.98,0.943,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.48,25.63,52.07,36.22,24.86,48.2,0,0,0,0,0,0,0.291,0,0.23,0.26,0.74,0.26,44.9
1514757600000,2018,1,2017,4,31,1.87,0.296,1.57,89706.5,143.9,143.9,120.6,3,2,2.806451612903226,696.4,473.6,836.1,585.7,382.6,110.6,91,120,0,0,0,0.16,0.143,0.192,585.7,382.6,716.1,990,990,990,966.7,965.7,967.2,23.3,22.8,24.3,0.288,0.186,0.362,0.195,0.0796,0.279,0.0084,0.0033,0.012,0.708,0.466,0.907,0.03,0.019,0.04,22.61,21.85,23.8,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.22,35.32,51.76,43.15,34.26,48.2,0,0,0,0,0,0,0.67,0,0.3,0.16,0.84,0.16,48
1517436000000,2018,2,2017,5,28,3.08,0.37,2.34,116287,192.8,192.8,173,4,3,3.8214285714285716,1273,849.8,1978,1120,712.8,153.1,137,162,152.3,0,716,0.127,0.0819,0.161,967.4,712.8,1100,990,990,990,968.7,967.3,971,21.3,19,22.7,0.675,0.363,0.926,0.492,0.277,0.648,0.024,0.012,0.034,1.44,0.903,1.87,0.069,0.04,0.099,19.81,17.1,21.8,0.954,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.58,39.65,51.77,45.41,38.67,48.2,0,0,0,0,0,0,0.961,0,0.74,0.12,0.76,0.24,37.8
1519855200000,2018,3,2017,6,31,7.66,0.64,2.95,109973,169.1,169.1,147.8,4,4,4,2862,2060,3544,2623,1821,239,239,239,1523,721,2205,0.0857,0.0674,0.116,1100,1100,1100,990,990,990,973.2,971.2,974.7,16.8,15.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.97,13.41,16.88,0.94,0.931,0.948,0.973,0.97,0.98,0.915,0.904,0.929,37.95,33.69,43.14,36.95,32.68,42.28,0,0,0,0,0,0,0.821,0,4.71,0.084,0.39,0.61,14.4
1522533600000,2018,4,2017,7,30,11.2,0.824,2.85,82199.5,129.7,129.7,114.2,4,4,4,4321,3591,4635,4003,3296,318,295,364,2903,2196,3217,0.0738,0.064,0.0822,1100,1100,1100,990,990,990,976.3,974.8,976.8,13.7,13.2,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.043,0.049,1.87,1.87,1.87,0.14,0.12,0.14,11.87,11.28,13.31,0.918,0.913,0.931,0.97,0.97,0.97,0.891,0.885,0.903,29.42,27.78,33.42,28.54,26.93,32.42,0,0,0,0,0,0,0.634,0,8.35,0.074,0.25,0.75,7.34
1525125600000,2018,5,2017,8,31,10.3,0.911,2.95,92509,146.2,146.2,124.3,4,4,4,3847,2903,4562,3507,2563,340,340,340,2407,1463,3122,0.0901,0.0745,0.117,1100,1100,1100,990,990,990,975.3,973.3,976.7,14.7,13.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.039,0.049,1.87,1.87,1.87,0.13,0.11,0.14,12.82,11.42,14.85,0.926,0.914,0.94,0.97,0.97,0.971,0.898,0.887,0.913,32.05,28.15,37.64,31.09,27.3,36.55,0,0,0,0,0,0,0.691,0,7.35,0.088,0.29,0.71,8.98
1527804000000,2018,6,2017,9,30,5.3,0.759,2.85,123032,191.9,191.9,170.9,4,4,4,2044,1400,2835,1751,1107,293,293,293,651,7,1442,0.15,0.103,0.209,1100,1100,1100,990,990,990,971.1,969.2,973.1,18.9,16.9,20.8,0.916,0.841,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.099,0.086,0.11,17.07,15.01,19.05,0.948,0.941,0.953,0.979,0.972,0.98,0.928,0.915,0.934,43.65,38.1,48.95,42.72,37.03,47.97,0,0,0,0,0,0,0.949,0,2.45,0.14,0.54,0.46,23.2
1530396000000,2018,7,2017,10,31,2.52,0.686,1.84,98752.1,192.8,192.8,132.7,4,2,3.161290322580645,941.6,726.6,1354,685.6,470.6,256,256,256,0,0,0,0.28,0.189,0.352,685.6,470.6,1098,990,990,990,967.6,966.8,969,22.4,21,23.2,0.395,0.244,0.824,0.258,0.121,0.643,0.012,0.0052,0.031,0.887,0.574,1.77,0.04,0.025,0.084,21.49,19.22,22.57,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.29,35.23,51.93,42.08,34.17,48.2,0,0,0,0,0,0,0.737,0,0.68,0.27,0.73,0.27,39.2
1533074400000,2018,8,2017,11,31,1.54,0.541,1,58532,104.7,104.7,78.67,3,2,2.064516129032258,576,466.5,714.8,374,264.5,202,202,202,0,0,0,0.356,0.283,0.433,374,264.5,512.8,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.198,0.156,0.262,0.0756,0.0239,0.144,0.0032,0.00098,0.0062,0.461,0.301,0.652,0.019,0.012,0.028,23.36,22.66,24,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.37,29.05,52.04,38.22,28.18,48.2,0,0,0,0,0,0,0.437,0,0.54,0.35,0.65,0.35,38
1535752800000,2018,9,2017,12,30,1.02,0.378,0.646,38959.2,67.65,67.65,54.11,2,1,1.6333333333333333,395.4,339.6,460.8,249.4,193.7,146,146,146,0,0,0,0.372,0.317,0.43,249.4,193.7,314.8,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.146,0.126,0.169,0.0226,0.0122,0.0476,0.00092,0.00049,0.002,0.332,0.257,0.408,0.013,0.01,0.016,24.3,23.96,24.56,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.84,25.97,52.59,35.63,25.19,48.2,0,0,0,0,0,0,0.301,0,0.374,0.37,0.63,0.37,38.2
1538344800000,2018,10,2018,1,31,0.796,0.303,0.492,30843.1,48.2,48.2,41.46,1,1,1,297.1,260.1,336.1,183.9,150.1,113.2,110,120,0,0,0,0.382,0.357,0.423,183.9,150.1,216.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.106,0.132,0.0114,0.00851,0.0141,0.00045,0.00034,0.00057,0.321,0.26,0.38,0.013,0.01,0.015,24.78,24.54,25,0.95,0.939,0.958,0.977,0.97,0.98,0.928,0.911,0.938,42.43,34.56,49.8,41.46,33.52,48.2,0,0,0,0,0,0,0.23,0,0.304,0.38,0.62,0.38,38.7
1541023200000,2018,11,2018,2,30,0.691,0.264,0.427,26662,39.99,39.99,37.03,1,1,1,266.5,258.7,272.9,164.9,152.7,101.7,93,106,0,0,0,0.381,0.345,0.41,164.9,152.7,176.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.113,0.00976,0.00873,0.0108,0.00039,0.00035,0.00043,0.285,0.264,0.305,0.011,0.01,0.012,24.95,24.92,25,0.944,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.927,38.07,35.2,40.9,37.03,34.14,39.99,0,0,0,0,0,0,0.206,0,0.264,0.38,0.62,0.38,38.6
1543615200000,2018,12,2018,3,31,0.762,0.212,0.55,34091.9,52.83,52.83,45.82,2,1,1.2903225806451613,284.6,271.3,300.3,205.2,167.3,79.32,59,104,0,0,0,0.28,0.196,0.383,205.2,167.3,241.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.111,0.132,0.0132,0.00997,0.0163,0.00052,0.0004,0.00065,0.309,0.241,0.39,0.012,0.0096,0.015,24.85,24.77,24.93,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.51,25.83,52.71,38.38,25.06,48.2,0,0,0,0,0,0,0.255,0,0.212,0.28,0.72,0.28,44.7
1546293600000,2019,1,2018,4,31,1.01,0.196,0.816,49168.9,96.4,96.4,66.09,2,2,2,377.6,301.1,551,304.6,228.1,73,73,73,0,0,0,0.2,0.132,0.242,304.6,228.1,478,990,990,990,965.3,964.9,966.1,24.7,23.9,25.1,0.157,0.129,0.22,0.0442,0.0151,0.125,0.0018,0.0006,0.0052,0.349,0.241,0.61,0.014,0.0096,0.025,24.37,23.31,24.85,0.938,0.922,0.958,0.972,0.97,0.98,0.912,0.895,0.938,34.09,25.64,52.23,33.04,24.87,48.2,0,0,0,0,0,0,0.367,0,0.194,0.19,0.81,0.19,48.7
1548972000000,2019,2,2018,5,28,2.04,0.259,1.78,97547.2,183.4,183.4,145.2,4,2,3.357142857142857,841.6,568.8,1113,734.6,483.8,107,85,137,0,0,0,0.128,0.109,0.149,734.6,483.8,975.7,990,990,990,967.3,966.2,968.3,22.7,21.7,23.8,0.394,0.225,0.598,0.281,0.127,0.411,0.012,0.0053,0.019,0.912,0.546,1.28,0.04,0.023,0.059,21.84,20.46,23.22,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.55,36.28,52.64,43.34,35.2,48.2,0,0,0,0,0,0,0.806,0,0.26,0.13,0.87,0.13,47.8
1551391200000,2019,3,2018,6,31,3.15,0.439,2.71,139249,192.8,192.8,187.2,4,4,4,1177,1102,1253,1014,943.3,163.8,129,183,0,0,0,0.139,0.111,0.162,1014,943.3,1070,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.665,0.58,0.753,0.47,0.396,0.581,0.022,0.018,0.027,1.42,1.24,1.63,0.066,0.057,0.076,20.13,19.68,20.5,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.75,45.21,49.26,46.79,44.31,48.2,0,0,0,0,0,0,1.04,0,0.44,0.14,0.86,0.14,44.2
