datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0658,0.0189,0.0469,2965.08,42.37,42.37,41.18,1,1,1,254,249.1,259,181,176.1,73,73,73,0,0,0,0.288,0.282,0.293,181,176.1,186,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.115,0.0111,0.0107,0.0116,0.00044,0.00042,0.00046,0.311,0.302,0.32,0.012,0.012,0.013,24.97,24.94,25,0.949,0.947,0.95,0.979,0.978,0.98,0.929,0.926,0.931,42.05,40.91,43.24,41.18,40.01,42.37,0,0,0,0,0,0,0.229,0,0.0189,0.29,0.71,0.29,45.1
726098400000,1993,1,1992,4,14,7,0.173,0.0442,0.129,8022.33,51.39,51.39,47.75,2,1,1.2857142857142858,286.6,266.4,308.5,213.6,193.4,73,73,73,0,0,0,0.255,0.237,0.274,213.6,193.4,235.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.117,0.132,0.0139,0.0122,0.0158,0.00055,0.00048,0.00063,0.325,0.24,0.379,0.013,0.0096,0.015,24.83,24.75,24.9,0.946,0.922,0.958,0.977,0.97,0.98,0.925,0.894,0.939,41.77,25.52,50.96,40.55,24.75,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.4
726703200000,1993,1,1992,4,15,7,0.208,0.0442,0.163,9913.71,65.16,65.16,59.01,2,2,2,343.2,317,371.6,270.2,244,73,73,73,0,0,0,0.213,0.196,0.23,270.2,244,298.6,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.135,0.154,0.0269,0.0165,0.04,0.0011,0.00066,0.0016,0.296,0.259,0.338,0.012,0.01,0.014,24.59,24.4,24.76,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.42,27.46,33.59,29.51,26.64,32.58,0,0,0,0,0,0,0.328,0,0.045,0.21,0.78,0.22,47.7
727308000000,1993,1,1992,4,16,7,0.254,0.0442,0.21,12722,84.93,84.93,75.73,2,2,2,420,380.7,461.6,347,307.7,73,73,73,0,0,0,0.175,0.158,0.192,347,307.7,388.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.158,0.186,0.0628,0.0442,0.0824,0.0026,0.0018,0.0034,0.411,0.352,0.473,0.017,0.014,0.019,24.1,23.85,24.34,0.948,0.941,0.954,0.974,0.97,0.98,0.923,0.913,0.934,38.85,34.58,43.33,37.86,33.54,42.47,0,0,0,0,0,0,0.421,0,0.044,0.17,0.83,0.17,50.1
727912800000,1993,1,1992,4,17,7,0.315,0.0442,0.271,15966.2,103.2,103.2,95.04,3,2,2.142857142857143,520.7,476.1,564.7,447.7,403.1,73,73,73,0,0,0,0.141,0.129,0.153,447.7,403.1,491.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.208,0.191,0.228,0.11,0.0893,0.131,0.0046,0.0037,0.0055,0.547,0.495,0.608,0.023,0.02,0.025,23.51,23.32,23.76,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.73,35.46,52.16,45.06,34.39,48.2,0,0,0,0,0,0,0.528,0,0.044,0.14,0.86,0.14,50.7
728517600000,1993,2,1992,5,18,7,0.39,0.0514,0.338,19540.9,131,131,116.3,3,3,3,644.1,580.8,720.3,559.1,495.8,85,85,85,0,0,0,0.133,0.118,0.146,559.1,495.8,635.3,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.268,0.232,0.311,0.175,0.133,0.225,0.0074,0.0056,0.0097,0.636,0.53,0.765,0.027,0.022,0.033,22.89,22.45,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.75,35.65,44.57,38.77,34.58,43.68,0,0,0,0,0,0,0.646,0,0.052,0.13,0.87,0.13,50.1
729122400000,1993,2,1992,5,19,7,0.515,0.0583,0.456,24978.3,168.4,168.4,148.7,4,3,3.2857142857142856,850.7,752.3,974.1,754.3,667.3,96.43,85,105,0,0,0,0.114,0.106,0.125,754.3,667.3,869.1,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.393,0.329,0.494,0.299,0.247,0.36,0.013,0.011,0.016,0.947,0.819,1.09,0.042,0.035,0.049,21.75,21.11,22.27,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.2,41.02,52.18,45.64,40.13,48.2,0,0,0,0,0,0,0.826,0,0.059,0.11,0.89,0.11,48.5
729727200000,1993,2,1992,5,20,7,0.724,0.0684,0.632,31763.9,192.8,192.8,189.1,4,4,4,1197,1026,1369,1084,921.2,113.1,105,162,37.86,0,107,0.0944,0.08,0.118,1046,921.2,1100,990,990,990,968.5,968,969.1,21.5,20.9,22,0.713,0.541,0.836,0.552,0.385,0.648,0.026,0.017,0.031,1.55,1.18,1.78,0.072,0.054,0.085,19.93,19.15,20.84,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.68,44.98,50.55,47.27,44.08,48.2,0,0,0,0,0,0,1.05,0,0.092,0.094,0.87,0.13,43.9
730332000000,1993,2,1992,5,21,7,0.91,0.098,0.665,31571.9,191.4,191.4,187.9,4,4,4,1504,1409,1613,1342,1247,162,162,162,242.1,147,351,0.108,0.1,0.115,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.852,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.67,18.3,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.94,46.96,48.83,46.98,46.02,47.86,0,0,0,0,0,0,1.04,0,0.245,0.11,0.73,0.27,34.7
730936800000,1993,3,1992,6,22,7,1.07,0.145,0.665,30053.1,182.5,182.5,178.9,4,4,4,1761,1656,1859,1522,1417,239,239,239,422,317,520,0.136,0.129,0.144,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.48,18.15,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.63,44.77,46.56,44.72,43.87,45.63,0,0,0,0,0,0,0.994,0,0.405,0.14,0.62,0.38,28.1
731541600000,1993,3,1992,6,23,7,1.21,0.125,0.665,28725.5,174.4,174.4,171,4,4,4,1999,1890,2125,1792,1651,207,183,239,691.7,551,842,0.104,0.0861,0.126,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.06,16.72,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.62,42.72,44.5,42.75,41.86,43.61,0,0,0,0,0,0,0.95,0,0.545,0.1,0.55,0.45,23.7
732146400000,1993,3,1992,6,24,7,1.42,0.111,0.665,27168.5,166.1,166.1,161.7,4,4,4,2342,2180,2510,2159,1997,183,183,183,1059,897,1227,0.0783,0.0729,0.0839,1100,1100,1100,990,990,990,971.9,971.5,972.3,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.79,16.59,0.946,0.944,0.947,0.979,0.976,0.98,0.925,0.922,0.928,41.31,40.22,42.36,40.43,39.27,41.52,0,0,0,0,0,0,0.898,0,0.755,0.078,0.47,0.53,19.1
732751200000,1993,3,1992,6,25,7,1.7,0.111,0.665,25008,155.1,155.1,148.9,4,4,4,2807,2584,3028,2624,2401,183,183,183,1524,1301,1745,0.0654,0.0604,0.0708,1100,1100,1100,990,990,990,973,972.5,973.6,17,16.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.54,15.62,0.941,0.938,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.27,36.8,39.74,37.21,35.7,38.76,0,0,0,0,0,0,0.827,0,1.035,0.065,0.39,0.61,14.7
733356000000,1993,3,1992,6,26,7,1.96,0.122,0.665,23088,141,141,137.4,4,4,4,3248,3097,3362,3045,2914,202.4,183,217,1945,1814,2045,0.0622,0.057,0.0664,1100,1100,1100,990,990,990,974.1,973.7,974.3,15.9,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.8,14.38,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.42,34.75,36.34,34.36,33.7,35.25,0,0,0,0,0,0,0.763,0,1.295,0.062,0.34,0.66,11.8
733960800000,1993,4,1992,7,27,7,2.14,0.138,0.665,22005.3,134,134,131,4,4,4,3533,3400,3672,3305,3183,228.1,217,295,2204,2083,2308,0.0645,0.0599,0.0803,1100,1100,1100,990,990,990,974.7,974.4,975,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.14,13.72,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.76,32.95,34.53,32.75,31.96,33.49,0,0,0,0,0,0,0.728,0,1.475,0.064,0.31,0.69,10.3
734565600000,1993,4,1992,7,28,7,2.35,0.178,0.665,20662.8,126.6,126.6,123,4,4,4,3885,3728,4016,3590,3433,295,295,295,2490,2333,2621,0.076,0.0735,0.0791,1100,1100,1100,990,990,990,975.4,975.1,975.7,14.6,14.3,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.42,13.02,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.7,30.94,32.63,30.75,30.01,31.65,0,0,0,0,0,0,0.683,0,1.685,0.076,0.28,0.72,8.79
735170400000,1993,4,1992,7,29,7,2.45,0.178,0.665,20060.1,119.8,119.8,119.4,4,4,4,4047,4029,4060,3752,3734,295,295,295,2652,2634,2665,0.0729,0.0727,0.0732,1100,1100,1100,990,990,990,975.8,975.7,975.8,14.2,14.2,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.36,12.34,12.39,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.896,30.77,30.71,30.87,29.85,29.79,29.94,0,0,0,0,0,0,0.663,0,1.785,0.073,0.27,0.73,8.19
735775200000,1993,4,1992,7,30,7,2.37,0.183,0.665,20532.3,124.6,124.6,122.2,4,4,4,3919,3815,4007,3616,3494,302.4,295,321,2516,2394,2612,0.0772,0.0736,0.0842,1100,1100,1100,990,990,990,975.5,975.3,975.7,14.5,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.62,12.43,12.84,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,31.5,30.98,32.12,30.55,30.05,31.15,0,0,0,0,0,0,0.679,0,1.705,0.077,0.28,0.72,8.66
736380000000,1993,5,1992,8,31,7,2.21,0.194,0.665,21573.2,131.5,131.5,128.4,4,4,4,3647,3510,3776,3326,3189,321,321,321,2227,2089,2355,0.0881,0.085,0.0915,1100,1100,1100,990,990,990,974.9,974.6,975.2,15.1,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.19,12.92,13.48,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.1,32.35,33.89,32.1,31.38,32.87,0,0,0,0,0,0,0.713,0,1.545,0.088,0.3,0.7,9.76
736984800000,1993,5,1992,8,32,7,2.01,0.194,0.665,22817.2,139.5,139.5,135.8,4,4,4,3318,3155,3463,2997,2834,321,321,321,1897,1734,2042,0.0969,0.0927,0.102,1100,1100,1100,990,990,990,974.2,973.9,974.5,15.8,15.5,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.58,14.24,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.905,0.908,35,34.16,35.96,33.95,33.13,34.88,0,0,0,0,0,0,0.755,0,1.345,0.097,0.33,0.67,11.4
737589600000,1993,5,1992,8,33,7,1.76,0.194,0.665,24526.1,150.9,150.9,146,4,4,4,2912,2732,3093,2591,2411,321,321,321,1491,1311,1672,0.11,0.104,0.117,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.83,14.39,15.26,0.94,0.937,0.942,0.971,0.97,0.973,0.913,0.909,0.917,37.58,36.37,38.77,36.5,35.28,37.73,0,0,0,0,0,0,0.811,0,1.095,0.11,0.38,0.62,13.9
738194400000,1993,5,1992,8,34,7,1.53,0.194,0.665,26298.7,160.7,160.7,156.5,4,4,4,2530,2381,2681,2209,2060,321,321,321,1109,960,1260,0.127,0.12,0.135,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.38,16.11,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.09,39.1,41.06,39.13,38.09,40.17,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
738799200000,1993,5,1992,8,35,7,1.31,0.161,0.665,27957.9,170.8,170.8,166.4,4,4,4,2165,1996,2332,1899,1739,266.1,257,321,799,639,926,0.123,0.113,0.138,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.22,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.38,43.57,41.6,40.51,42.7,0,0,0,0,0,0,0.925,0,0.645,0.12,0.51,0.49,21.3
739404000000,1993,6,1992,9,36,7,1.09,0.155,0.665,29772.9,181.6,181.6,177.2,4,4,4,1809,1682,1943,1552,1425,257,257,257,452,325,586,0.142,0.132,0.153,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.21,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.21,44.03,46.33,44.3,43.15,45.4,0,0,0,0,0,0,0.985,0,0.425,0.14,0.61,0.39,27.3
740008800000,1993,6,1992,9,37,7,0.932,0.155,0.665,31335.5,190,190,186.5,4,4,4,1541,1446,1646,1284,1189,257,257,257,184.4,89,289,0.167,0.156,0.178,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.9,0.866,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.088,0.093,18.53,18.18,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.58,46.64,48.48,46.63,45.71,47.51,0,0,0,0,0,0,1.04,0,0.267,0.17,0.71,0.29,33.6
740613600000,1993,6,1992,9,38,7,0.779,0.155,0.615,30802,192.2,192.2,183.3,4,4,4,1288,1159,1418,1031,902.2,257,257,257,13.43,0,61,0.201,0.181,0.222,1018,902.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.716,0.561,0.854,0.507,0.376,0.648,0.024,0.017,0.031,1.5,1.18,1.8,0.071,0.055,0.087,19.69,18.98,20.42,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.77,43.12,49.03,45.84,42.25,48.04,0,0,0,0,0,0,1.02,0,0.164,0.2,0.79,0.21,39.5
741218400000,1993,6,1992,9,39,7,0.632,0.145,0.487,25563.5,163.6,163.6,152.2,4,3,3.5714285714285716,1045,974.1,1124,804.8,747.1,239.9,227,257,0,0,0,0.23,0.218,0.241,804.8,747.1,866.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.468,0.412,0.529,0.328,0.3,0.358,0.015,0.014,0.017,1.05,0.991,1.12,0.048,0.045,0.052,20.92,20.59,21.21,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.82,39.4,51.91,43.21,38.4,48.2,0,0,0,0,0,0,0.845,0,0.145,0.23,0.77,0.23,40.4
741823200000,1993,7,1992,10,40,7,0.548,0.137,0.41,22629.5,142.4,142.4,134.7,3,3,3,905.3,859.8,952.6,678.3,632.8,227,227,227,0,0,0,0.251,0.238,0.264,678.3,632.8,725.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.359,0.332,0.392,0.254,0.224,0.286,0.011,0.0099,0.013,0.861,0.783,0.947,0.038,0.035,0.042,21.62,21.34,21.88,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.82,43.23,48.43,44.9,42.37,47.46,0,0,0,0,0,0,0.748,0,0.138,0.25,0.75,0.25,41.3
742428000000,1993,7,1992,10,41,7,0.492,0.137,0.354,19899.9,124.7,124.7,118.5,3,3,3,813,786.6,845.8,586,559.6,227,227,227,0,0,0,0.279,0.268,0.289,586,559.6,618.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.305,0.29,0.324,0.192,0.175,0.214,0.0084,0.0076,0.0094,0.704,0.659,0.759,0.031,0.029,0.033,22.14,21.96,22.29,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.926,0.936,40.42,38.8,42.41,39.48,37.77,41.56,0,0,0,0,0,0,0.658,0,0.138,0.28,0.72,0.28,40.4
743032800000,1993,7,1992,10,42,7,0.455,0.137,0.318,17824.1,111.9,111.9,106.1,3,2,2.857142857142857,752.3,719.2,779.7,525.3,492.2,227,227,227,0,0,0,0.302,0.291,0.316,525.3,492.2,552.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.271,0.252,0.286,0.152,0.131,0.17,0.0066,0.0057,0.0074,0.617,0.565,0.658,0.027,0.024,0.028,22.47,22.33,22.61,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.14,35.26,52.07,37.66,34.2,48.2,0,0,0,0,0,0,0.589,0,0.137,0.3,0.7,0.3,39.2
743637600000,1993,7,1992,10,43,7,0.41,0.135,0.275,15865,96.4,96.4,94.43,2,2,2,677.8,647.3,709.1,454.3,430.9,223.4,202,227,0,0,0,0.33,0.312,0.345,454.3,430.9,482.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.23,0.217,0.246,0.113,0.102,0.127,0.0049,0.0044,0.0054,0.593,0.553,0.64,0.025,0.024,0.028,22.8,22.62,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.61,46.33,51.15,47.22,45.4,48.2,0,0,0,0,0,0,0.525,0,0.135,0.33,0.67,0.33,38.7
744242400000,1993,8,1992,11,44,7,0.368,0.122,0.246,14516.1,92.03,92.03,86.41,2,2,2,608.8,581.9,637.1,406.8,379.9,202,202,202,0,0,0,0.332,0.317,0.347,406.8,379.9,435.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.197,0.218,0.091,0.0783,0.104,0.0038,0.0033,0.0044,0.515,0.474,0.559,0.022,0.02,0.024,23.15,22.99,23.31,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.09,41.35,46.96,43.2,40.48,46.02,0,0,0,0,0,0,0.48,0,0.122,0.33,0.67,0.33,39.4
744847200000,1993,8,1992,11,45,7,0.333,0.122,0.21,12418.9,79.08,79.08,73.92,2,2,2,549.9,527.5,573.4,347.9,325.5,202,202,202,0,0,0,0.368,0.352,0.383,347.9,325.5,371.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.186,0.178,0.194,0.0632,0.0526,0.0743,0.0026,0.0022,0.0031,0.426,0.393,0.462,0.018,0.016,0.019,23.5,23.36,23.63,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38,35.64,40.47,36.96,34.57,39.54,0,0,0,0,0,0,0.411,0,0.123,0.37,0.63,0.37,37.3
745452000000,1993,8,1992,11,46,7,0.303,0.122,0.181,10681.3,67.62,67.62,63.58,2,2,2,500.7,481.8,520.1,298.7,279.8,202,202,202,0,0,0,0.404,0.388,0.419,298.7,279.8,318.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.168,0.162,0.175,0.04,0.0311,0.0492,0.0017,0.0013,0.002,0.353,0.324,0.382,0.015,0.013,0.016,23.79,23.68,23.91,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.77,30.73,34.86,31.79,29.8,33.81,0,0,0,0,0,0,0.353,0,0.122,0.4,0.6,0.4,35.3
746056800000,1993,8,1992,11,47,7,0.277,0.122,0.155,9170.69,58.28,58.28,54.59,2,2,2,458.2,442.2,475.6,256.2,240.2,202,202,202,0,0,0,0.441,0.425,0.457,256.2,240.2,273.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.153,0.148,0.16,0.0207,0.0162,0.0281,0.00085,0.00066,0.0012,0.29,0.269,0.315,0.012,0.011,0.013,24.05,23.95,24.14,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.14,26.35,30.04,27.29,25.56,29.14,0,0,0,0,0,0,0.303,0,0.122,0.44,0.56,0.44,33.1
746661600000,1993,8,1992,11,48,7,0.254,0.0945,0.16,9527.41,62.2,62.2,56.71,2,1,1.8571428571428572,420.7,404.7,437,264.4,229.8,156.3,138,202,0,0,0,0.37,0.323,0.468,264.4,229.8,288.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.144,0.158,0.0258,0.0153,0.0352,0.0011,0.00062,0.0014,0.32,0.263,0.412,0.013,0.011,0.017,24.19,24.04,24.28,0.937,0.925,0.957,0.971,0.97,0.98,0.91,0.897,0.938,33.09,25.76,51.88,31.8,24.99,48.2,0,0,0,0,0,0,0.315,0,0.094,0.37,0.63,0.37,37.5
747266400000,1993,9,1992,12,49,7,0.233,0.0835,0.149,8933.68,56.39,56.39,53.18,2,2,2,384.7,370.6,399.5,246.7,232.6,138,138,138,0,0,0,0.359,0.345,0.372,246.7,232.6,261.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.138,0.149,0.0178,0.0155,0.0224,0.00072,0.00063,0.00091,0.27,0.253,0.29,0.011,0.01,0.012,24.41,24.31,24.49,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.41,25.81,29.07,26.59,25.03,28.19,0,0,0,0,0,0,0.295,0,0.084,0.36,0.64,0.36,38.3
747871200000,1993,9,1992,12,50,7,0.215,0.0835,0.131,8007.25,48.2,48.2,47.66,1,1,1,354.7,342.4,367,216.7,204.4,138,138,138,0,0,0,0.389,0.376,0.403,216.7,204.4,229,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.137,0.0142,0.0131,0.0152,0.00057,0.00053,0.00061,0.382,0.36,0.404,0.015,0.014,0.016,24.44,24.36,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.73,46.98,52.42,47.66,46.04,48.2,0,0,0,0,0,0,0.265,0,0.084,0.39,0.61,0.39,37.2
748476000000,1993,9,1992,12,51,7,0.2,0.0835,0.116,7283.43,45.26,45.26,43.35,1,1,1,330.4,324.1,338.8,192.4,186.1,138,138,138,0,0,0,0.418,0.407,0.426,192.4,186.1,200.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.122,0.127,0.0121,0.0116,0.0128,0.00049,0.00046,0.00051,0.339,0.327,0.354,0.014,0.013,0.014,24.61,24.55,24.65,0.953,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,44.24,42.77,46.18,43.35,41.91,45.26,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.4
749080800000,1993,9,1992,12,52,7,0.191,0.0762,0.114,7176.23,46.09,46.09,42.72,1,1,1,315.2,307.4,322.1,189.2,178.4,126,110,138,0,0,0,0.399,0.351,0.436,189.2,178.4,203.4,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.125,0.0118,0.0109,0.013,0.00047,0.00044,0.00052,0.332,0.314,0.355,0.013,0.013,0.014,24.69,24.67,24.72,0.951,0.948,0.955,0.979,0.978,0.98,0.932,0.928,0.936,43.61,40.99,47.03,42.72,40.09,46.09,0,0,0,0,0,0,0.237,0,0.077,0.4,0.6,0.4,37.6
749685600000,1993,10,1993,1,1,7,0.179,0.0665,0.112,7058.02,44.05,44.05,42.01,1,1,1,295.6,287.4,304.4,185.6,177.4,110,110,110,0,0,0,0.372,0.361,0.383,185.6,177.4,194.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0108,0.0123,0.00046,0.00043,0.00049,0.324,0.309,0.339,0.013,0.012,0.014,24.79,24.74,24.84,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.88,40.97,44.94,42.01,40.07,44.05,0,0,0,0,0,0,0.233,0,0.067,0.37,0.63,0.37,39.4
750290400000,1993,10,1993,1,2,7,0.168,0.0665,0.102,6336.51,39.45,39.45,37.72,1,1,1,278,273.5,285,168,163.5,110,110,110,0,0,0,0.396,0.386,0.402,168,163.5,175,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.115,0.01,0.00965,0.0106,0.0004,0.00038,0.00042,0.292,0.284,0.305,0.012,0.011,0.012,24.9,24.86,24.92,0.945,0.943,0.947,0.973,0.971,0.977,0.92,0.916,0.925,38.75,37.7,40.39,37.72,36.61,39.45,0,0,0,0,0,0,0.21,0,0.066,0.4,0.61,0.39,37.7
750895200000,1993,10,1993,1,3,7,0.159,0.0665,0.0926,5746,35.88,35.88,34.2,1,1,1,263.1,255.7,270.5,153.1,145.7,110,110,110,0,0,0,0.418,0.407,0.43,153.1,145.7,160.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00876,0.00814,0.00939,0.00035,0.00032,0.00037,0.265,0.252,0.279,0.011,0.01,0.011,24.98,24.94,25.02,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.26,33.52,36.99,34.2,32.52,35.88,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.1
751500000000,1993,10,1993,1,4,7,0.151,0.0665,0.0843,5221.75,32.2,32.2,31.08,1,1,1,249.5,243.9,254.3,139.5,133.9,110,110,110,0,0,0,0.441,0.432,0.451,139.5,133.9,144.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.0076,0.00714,0.00802,0.0003,0.00028,0.00032,0.241,0.231,0.25,0.0095,0.0091,0.0099,25.06,25.03,25.11,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.04,30.75,33.2,31.08,29.83,32.2,0,0,0,0,0,0,0.173,0,0.0667,0.44,0.56,0.44,34.6
752104800000,1993,11,1993,2,5,7,0.149,0.0641,0.0853,5285.37,33.71,33.71,31.46,1,1,1,247,243.1,256.8,141,137.1,106,106,106,0,0,0,0.429,0.413,0.436,141,137.1,150.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.106,0.00773,0.00741,0.00857,0.00031,0.00029,0.00034,0.244,0.237,0.261,0.0096,0.0093,0.01,25.08,25.01,25.1,0.935,0.934,0.939,0.97,0.97,0.97,0.907,0.906,0.911,32.43,31.52,34.75,31.46,30.58,33.71,0,0,0,0,0,0,0.175,0,0.0637,0.43,0.57,0.43,35.5
752709600000,1993,11,1993,2,6,7,0.157,0.0641,0.0932,5790.8,34.89,34.89,34.47,1,1,1,260.2,258.2,262,154.2,152.2,106,106,106,0,0,0,0.408,0.405,0.411,154.2,152.2,156,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.108,0.00885,0.00868,0.00901,0.00035,0.00034,0.00036,0.267,0.263,0.27,0.011,0.01,0.011,24.99,24.98,25,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,35.54,35.07,35.96,34.47,34.02,34.89,0,0,0,0,0,0,0.191,0,0.0638,0.41,0.59,0.41,36.9
753314400000,1993,11,1993,2,7,7,0.161,0.063,0.0978,6090.3,39.24,39.24,36.25,1,1,1,265.9,260.1,268.6,161.8,154.1,104.1,93,106,0,0,0,0.392,0.349,0.408,161.8,154.1,173.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.0095,0.00885,0.0105,0.00038,0.00035,0.00042,0.28,0.267,0.3,0.011,0.011,0.012,24.96,24.93,24.99,0.943,0.94,0.946,0.971,0.97,0.976,0.916,0.912,0.924,37.33,35.52,40.19,36.25,34.45,39.24,0,0,0,0,0,0,0.201,0,0.0632,0.39,0.61,0.39,37.8
753919200000,1993,11,1993,2,8,7,0.165,0.0562,0.109,6838.02,42.61,42.61,40.7,1,1,1,272.6,265.8,280.6,179.6,172.8,93,93,93,0,0,0,0.341,0.331,0.35,179.6,172.8,187.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.117,0.011,0.0104,0.0117,0.00044,0.00041,0.00046,0.31,0.298,0.325,0.012,0.012,0.013,24.9,24.85,24.94,0.948,0.946,0.951,0.979,0.976,0.98,0.928,0.924,0.932,41.59,39.99,43.48,40.7,39.04,42.61,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.4
754524000000,1993,11,1993,2,9,7,0.173,0.061,0.112,7025.71,43.05,43.05,41.82,1,1,1,285.4,281.4,293.4,184.5,177.4,100.9,93,104,0,0,0,0.353,0.329,0.37,184.5,177.4,189.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.119,0.0114,0.0108,0.0119,0.00045,0.00043,0.00047,0.32,0.308,0.329,0.013,0.012,0.013,24.84,24.8,24.87,0.95,0.948,0.952,0.979,0.978,0.98,0.93,0.927,0.932,42.69,41,43.93,41.82,40.11,43.05,0,0,0,0,0,0,0.232,0,0.061,0.35,0.65,0.35,40.6
755128800000,1993,12,1993,3,10,7,0.188,0.0582,0.13,8078.84,54.36,54.36,48.09,2,1,1.2857142857142858,310.9,297.5,326,214.7,193.5,96.29,77,104,0,0,0,0.311,0.236,0.35,214.7,193.5,249,990,990,990,965,964.9,965,25,25,25.1,0.127,0.12,0.137,0.014,0.0122,0.0169,0.00056,0.00049,0.00068,0.326,0.259,0.37,0.013,0.01,0.015,24.72,24.65,24.77,0.947,0.927,0.957,0.977,0.97,0.98,0.926,0.899,0.938,41.31,27.42,49.07,40.41,26.6,48.09,0,0,0,0,0,0,0.267,0,0.058,0.31,0.69,0.31,43
755733600000,1993,12,1993,3,11,7,0.203,0.0466,0.156,9485.95,57.27,57.27,56.46,2,2,2,335.7,331.2,339.4,258.7,254.2,77,77,77,0,0,0,0.229,0.227,0.233,258.7,254.2,262.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.141,0.139,0.142,0.0211,0.019,0.0228,0.00085,0.00076,0.00092,0.279,0.272,0.284,0.011,0.011,0.011,24.64,24.62,24.67,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.11,28.6,29.52,28.23,27.75,28.63,0,0,0,0,0,0,0.314,0,0.047,0.23,0.77,0.23,46.7
756338400000,1993,12,1993,3,12,7,0.217,0.0466,0.17,10311.1,64.9,64.9,61.38,2,2,2,358.4,344.6,374.6,281.4,267.6,77,77,77,0,0,0,0.215,0.206,0.223,281.4,267.6,297.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.144,0.154,0.0318,0.0253,0.0395,0.0013,0.001,0.0016,0.313,0.292,0.337,0.013,0.012,0.014,24.5,24.39,24.59,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.64,30.1,33.45,30.69,29.2,32.45,0,0,0,0,0,0,0.341,0,0.047,0.21,0.78,0.22,47.5
756943200000,1993,12,1993,3,13,7,0.24,0.049,0.191,11516.9,70.4,70.4,68.55,2,2,2,396.1,379.3,412.7,315.1,302.3,81,77,91,0,0,0,0.204,0.192,0.224,315.1,302.3,323.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.156,0.164,0.0477,0.0417,0.0518,0.0019,0.0017,0.0021,0.364,0.344,0.376,0.015,0.014,0.015,24.26,24.17,24.36,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.912,0.916,35.34,33.97,36.29,34.28,32.95,35.2,0,0,0,0,0,0,0.381,0,0.049,0.2,0.8,0.2,48
757548000000,1994,1,1993,4,14,7,0.272,0.055,0.217,13136,86.58,86.58,78.19,2,2,2,450.6,417.9,488.9,359.6,326.9,91,91,91,0,0,0,0.203,0.186,0.218,359.6,326.9,397.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.166,0.191,0.0687,0.0533,0.0868,0.0028,0.0022,0.0036,0.432,0.382,0.489,0.018,0.016,0.02,23.94,23.71,24.14,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.916,0.936,40.07,36.55,44.17,39.1,35.45,43.29,0,0,0,0,0,0,0.434,0,0.055,0.2,0.8,0.2,48.3
758152800000,1994,1,1993,4,15,7,0.344,0.055,0.289,16881.8,115.1,115.1,100.5,3,2,2.4285714285714284,568.6,502.4,644,477.6,411.4,91,91,91,0,0,0,0.161,0.141,0.181,477.6,411.4,553,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.225,0.196,0.265,0.127,0.0932,0.17,0.0053,0.0039,0.0072,0.566,0.509,0.627,0.024,0.021,0.027,23.28,22.9,23.63,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,43.86,35.74,51.73,42.42,34.66,48.2,0,0,0,0,0,0,0.558,0,0.055,0.16,0.84,0.16,49.1
758757600000,1994,1,1993,4,16,7,0.461,0.0626,0.398,22554.2,144.6,144.6,134.3,3,3,3,761.8,673.2,847.8,658.3,582.2,103.4,91,120,0,0,0,0.135,0.118,0.152,658.3,582.2,727.8,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.327,0.282,0.369,0.241,0.19,0.287,0.01,0.0081,0.013,0.807,0.676,0.926,0.035,0.029,0.041,22.25,21.78,22.73,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.73,41.24,49.59,44.75,40.36,48.2,0,0,0,0,0,0,0.746,0,0.063,0.14,0.86,0.14,48.9
759362400000,1994,1,1993,4,17,7,0.607,0.0726,0.534,28367.4,187.7,187.7,168.9,4,3,3.857142857142857,1003,878.5,1124,883.1,758.5,120,120,120,0,0,0,0.12,0.107,0.137,883.1,758.5,1004,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.512,0.396,0.632,0.367,0.306,0.431,0.017,0.014,0.02,1.13,0.965,1.34,0.051,0.043,0.062,20.99,20.37,21.6,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.15,39.93,51.24,43.93,38.96,48.2,0,0,0,0,0,0,0.938,0,0.073,0.12,0.88,0.12,46.7
759967200000,1994,1,1993,4,18,7,0.764,0.0943,0.651,32297.5,192.8,192.8,192.2,4,4,4,1263,1159,1369,1107,1034,156,120,162,30.86,0,107,0.123,0.104,0.135,1076,1034,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.768,0.684,0.836,0.595,0.499,0.648,0.028,0.023,0.031,1.66,1.48,1.78,0.078,0.069,0.085,19.61,19.15,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.36,48.42,50.17,48.06,47.45,48.2,0,0,0,0,0,0,1.07,0,0.113,0.12,0.85,0.15,42.3
760572000000,1994,2,1993,5,19,7,0.873,0.098,0.665,31938.5,191.9,191.9,190.1,4,4,4,1443,1397,1490,1281,1235,162,162,162,181.3,135,228,0.112,0.109,0.116,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.869,0.849,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.089,18.88,18.71,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.5,48.04,48.95,47.53,47.08,47.97,0,0,0,0,0,0,1.06,0,0.208,0.11,0.76,0.24,36.6
761176800000,1994,2,1993,5,20,7,0.956,0.098,0.665,31114.1,187.8,187.8,185.2,4,4,4,1580,1506,1669,1418,1344,162,162,162,318.4,244,407,0.103,0.0971,0.108,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.902,0.89,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.093,18.41,18.11,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.47,47.91,46.3,45.54,46.95,0,0,0,0,0,0,1.03,0,0.291,0.1,0.7,0.3,32.5
761781600000,1994,2,1993,5,21,7,1.12,0.098,0.665,29559.2,180.7,180.7,175.9,4,4,4,1847,1712,1967,1685,1550,162,162,162,584.7,450,705,0.0879,0.0823,0.0946,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.099,17.52,17.13,17.97,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.88,43.82,46.09,43.99,42.94,45.17,0,0,0,0,0,0,0.977,0,0.455,0.087,0.59,0.41,26.4
762386400000,1994,2,1993,5,22,7,1.23,0.138,0.665,28502.1,171.2,171.2,169.7,4,4,4,2040,1985,2100,1812,1764,228,162,239,712,664,761,0.112,0.0816,0.119,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.78,17.07,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.28,42.88,43.66,42.41,42.03,42.79,0,0,0,0,0,0,0.943,0,0.565,0.11,0.54,0.46,23.2
762991200000,1994,3,1993,6,23,7,1.34,0.13,0.665,27737,167.5,167.5,165.1,4,4,4,2217,2125,2310,2002,1886,215,183,239,902.1,786,1027,0.0972,0.0792,0.112,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.28,16.72,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.12,41.52,42.72,41.28,40.66,41.86,0,0,0,0,0,0,0.917,0,0.675,0.097,0.5,0.5,20.7
763596000000,1994,3,1993,6,24,7,1.48,0.111,0.665,26667.8,161.7,161.7,158.7,4,4,4,2451,2343,2541,2268,2160,183,183,183,1168,1060,1258,0.0747,0.072,0.0781,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.72,16.2,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.6,40.02,41.31,39.68,39.06,40.43,0,0,0,0,0,0,0.882,0,0.815,0.075,0.45,0.55,18
764200800000,1994,3,1993,6,25,7,1.53,0.111,0.665,26272.6,157.4,157.4,156.4,4,4,4,2536,2499,2556,2353,2316,183,183,183,1253,1216,1273,0.0722,0.0716,0.0732,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.68,15.82,0.944,0.944,0.944,0.976,0.976,0.977,0.921,0.921,0.922,40.05,39.92,40.29,39.1,38.95,39.35,0,0,0,0,0,0,0.869,0,0.865,0.073,0.43,0.57,17.2
764805600000,1994,3,1993,6,26,7,1.46,0.119,0.665,26876.4,162.1,162.1,160,4,4,4,2406,2328,2480,2209,2111,197.6,183,217,1109,1011,1197,0.0823,0.0738,0.0932,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.87,16.23,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.9,40.42,41.4,39.99,39.49,40.54,0,0,0,0,0,0,0.889,0,0.795,0.082,0.46,0.54,18.4
765410400000,1994,4,1993,7,27,7,1.33,0.131,0.665,27818.1,168.6,168.6,165.6,4,4,4,2198,2082,2302,1981,1865,217,217,217,881.4,765,985,0.0987,0.0943,0.104,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.3,16.83,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.929,42.25,41.57,43,41.4,40.72,42.14,0,0,0,0,0,0,0.92,0,0.665,0.098,0.5,0.5,20.9
766015200000,1994,4,1993,7,28,7,1.16,0.0895,0.665,29107.6,177.2,177.2,173.3,4,4,4,1926,1811,2042,1778,1663,148,148,148,677.9,563,794,0.077,0.0725,0.0817,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.92,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.2,43.26,45.19,43.31,42.39,44.29,0,0,0,0,0,0,0.963,0,0.495,0.077,0.57,0.43,25.1
766620000000,1994,4,1993,7,29,7,1.01,0.0895,0.665,30565.9,185.1,185.1,181.9,4,4,4,1672,1580,1773,1524,1432,148,148,148,424.1,332,525,0.0887,0.0835,0.0937,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.76,18.4,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.41,45.52,47.22,45.48,44.61,46.27,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
767224800000,1994,4,1993,7,30,7,0.886,0.0933,0.665,31794.4,192.8,192.8,189.3,4,4,4,1465,1375,1551,1310,1183,154.3,148,192,210.3,83,303,0.106,0.0954,0.14,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.884,0.832,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.091,18.8,18.49,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.47,49.18,47.31,46.52,48.2,0,0,0,0,0,0,1.05,0,0.221,0.11,0.75,0.25,35.9
767829600000,1994,5,1993,8,31,7,0.736,0.116,0.617,31226.8,192.8,192.8,185.9,4,4,4,1218,1124,1330,1026,931.5,192,192,192,5.429,0,38,0.158,0.144,0.171,1020,931.5,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.685,0.569,0.813,0.5,0.39,0.648,0.023,0.018,0.031,1.47,1.22,1.76,0.069,0.056,0.084,19.95,19.3,20.5,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.57,44.71,49.81,46.47,43.82,48.2,0,0,0,0,0,0,1.03,0,0.119,0.16,0.84,0.16,42.4
768434400000,1994,5,1993,8,32,7,0.627,0.0967,0.53,28200.6,172.6,172.6,167.9,4,4,4,1037,981.4,1099,876.8,834.4,159.9,147,192,0,0,0,0.154,0.14,0.179,876.8,834.4,907.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.514,0.473,0.547,0.363,0.343,0.378,0.017,0.015,0.017,1.12,1.04,1.17,0.051,0.047,0.054,20.87,20.61,21.13,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.83,41.25,44.03,41.97,40.37,43.15,0,0,0,0,0,0,0.933,0,0.097,0.15,0.85,0.15,45
769039200000,1994,5,1993,8,33,7,0.558,0.0889,0.469,25100.2,158.6,158.6,149.4,4,3,3.4285714285714284,922.6,887.1,964.5,775.6,740.1,147,147,147,0,0,0,0.16,0.152,0.166,775.6,740.1,817.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.419,0.386,0.457,0.314,0.295,0.335,0.014,0.013,0.015,0.985,0.953,1.02,0.044,0.042,0.045,21.42,21.23,21.59,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,46.17,39.25,51.73,44.24,38.25,48.2,0,0,0,0,0,0,0.83,0,0.089,0.16,0.84,0.16,45
769644000000,1994,5,1993,8,34,7,0.512,0.0889,0.423,23568.6,144.6,144.6,140.3,3,3,3,846.4,817.6,876.4,699.4,670.6,147,147,147,0,0,0,0.174,0.168,0.18,699.4,670.6,729.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.358,0.341,0.377,0.268,0.249,0.288,0.012,0.011,0.013,0.883,0.834,0.936,0.039,0.037,0.041,21.83,21.66,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.75,46.14,49.41,46.76,45.22,48.2,0,0,0,0,0,0,0.779,0,0.089,0.17,0.83,0.17,46
770248800000,1994,5,1993,8,35,7,0.475,0.0768,0.398,22531.8,136.9,136.9,134.1,3,3,3,785.9,764.9,808.9,658.9,645.9,127,119,147,0,0,0,0.162,0.15,0.184,658.9,645.9,673.6,990,990,990,967,967,967.1,23,22.9,23,0.333,0.325,0.341,0.241,0.232,0.251,0.011,0.01,0.011,0.813,0.79,0.837,0.035,0.034,0.037,22.14,22.04,22.25,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.62,44.91,46.56,44.71,44.01,45.63,0,0,0,0,0,0,0.745,0,0.077,0.16,0.84,0.16,47.4
770853600000,1994,6,1993,9,36,7,0.436,0.072,0.364,20851.9,130.1,130.1,124.1,3,3,3,721.2,689.6,753.6,602.2,570.6,119,119,119,0,0,0,0.165,0.158,0.173,602.2,570.6,634.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.282,0.318,0.203,0.182,0.225,0.0088,0.0078,0.0097,0.717,0.664,0.771,0.031,0.028,0.033,22.5,22.31,22.68,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.25,40.28,44.24,41.37,39.34,43.36,0,0,0,0,0,0,0.69,0,0.072,0.17,0.83,0.17,47.8
771458400000,1994,6,1993,9,37,7,0.395,0.072,0.323,18565,116.2,116.2,110.5,3,3,3,652.5,625.9,680.6,533.5,506.9,119,119,119,0,0,0,0.183,0.175,0.19,533.5,506.9,561.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.246,0.277,0.157,0.14,0.176,0.0067,0.0059,0.0075,0.601,0.556,0.648,0.026,0.024,0.028,22.89,22.73,23.04,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,37.89,36.16,39.71,36.84,35.07,38.73,0,0,0,0,0,0,0.614,0,0.072,0.18,0.82,0.18,47
772063200000,1994,6,1993,9,38,7,0.358,0.0937,0.265,15623.1,103.6,103.6,92.99,3,2,2.142857142857143,592.7,569.3,617.5,437.7,408.3,155,119,161,0,0,0,0.262,0.193,0.283,437.7,408.3,498.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.214,0.202,0.241,0.106,0.0917,0.134,0.0044,0.0038,0.0057,0.541,0.512,0.573,0.023,0.021,0.024,23.19,23.09,23.33,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,44.98,35.59,48.59,44.03,34.52,47.62,0,0,0,0,0,0,0.517,0,0.093,0.26,0.74,0.26,43.6
772668000000,1994,6,1993,9,39,7,0.327,0.0906,0.236,14117,86,86,84.03,2,2,2,540.3,519.3,562,390.4,378.8,149.9,135,161,0,0,0,0.277,0.253,0.298,390.4,378.8,401,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.192,0.2,0.0833,0.0778,0.0883,0.0035,0.0032,0.0037,0.484,0.468,0.501,0.02,0.02,0.021,23.48,23.37,23.59,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.88,41.57,43.88,42.01,40.72,43,0,0,0,0,0,0,0.467,0,0.091,0.28,0.72,0.28,43.2
773272800000,1994,7,1993,10,40,7,0.298,0.0816,0.217,12988.4,81.58,81.58,77.31,2,2,2,493.5,474.7,512.5,358.5,339.7,135,135,135,0,0,0,0.274,0.263,0.284,358.5,339.7,377.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.19,0.0682,0.0594,0.0772,0.0028,0.0024,0.0032,0.436,0.407,0.464,0.018,0.017,0.019,23.74,23.63,23.86,0.95,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.933,39.63,37.63,41.64,38.66,36.54,40.79,0,0,0,0,0,0,0.43,0,0.081,0.27,0.73,0.27,43.6
773877600000,1994,7,1993,10,41,7,0.274,0.0816,0.192,11497,71.81,71.81,68.43,2,2,2,452.9,437.3,469,317.9,302.3,135,135,135,0,0,0,0.298,0.288,0.309,317.9,302.3,334,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.174,0.049,0.0417,0.0566,0.002,0.0017,0.0023,0.375,0.351,0.399,0.015,0.014,0.016,23.99,23.89,24.08,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.28,33.59,37.02,34.22,32.58,35.9,0,0,0,0,0,0,0.38,0,0.082,0.3,0.7,0.3,42
774482400000,1994,7,1993,10,42,7,0.252,0.0816,0.171,10227.2,64.06,64.06,60.88,2,2,2,417.3,403.1,432.1,282.3,268.1,135,135,135,0,0,0,0.324,0.312,0.335,282.3,268.1,297.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0322,0.0255,0.0392,0.0013,0.001,0.0016,0.321,0.3,0.343,0.013,0.012,0.014,24.2,24.11,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.38,29.81,33.02,30.44,28.91,32.03,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
775087200000,1994,7,1993,10,43,7,0.234,0.0816,0.152,9118.21,56.83,56.83,54.28,2,2,2,386.6,374.4,398.4,251.6,239.4,135,135,135,0,0,0,0.349,0.339,0.361,251.6,239.4,263.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.149,0.0188,0.0161,0.0233,0.00076,0.00065,0.00095,0.276,0.261,0.293,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.98,26.6,29.29,27.14,25.8,28.41,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
775692000000,1994,8,1993,11,44,7,0.216,0.0696,0.146,8800.02,55.31,55.31,52.38,2,2,2,357,344.6,370.3,242,229.6,115,115,115,0,0,0,0.322,0.311,0.334,242,229.6,255.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.135,0.144,0.0166,0.0153,0.0195,0.00067,0.00061,0.00079,0.261,0.247,0.278,0.011,0.0099,0.011,24.55,24.47,24.63,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27,25.59,28.51,26.19,24.82,27.65,0,0,0,0,0,0,0.291,0,0.07,0.32,0.68,0.32,40.7
776296800000,1994,8,1993,11,45,7,0.199,0.0696,0.129,7993.38,48.2,48.2,47.58,1,1,1,328.9,318.1,340.5,213.9,203.1,115,115,115,0,0,0,0.35,0.338,0.362,213.9,203.1,225.5,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.013,0.0149,0.00056,0.00052,0.0006,0.374,0.355,0.395,0.015,0.014,0.016,24.58,24.5,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.36,46.9,51.96,47.58,45.96,48.2,0,0,0,0,0,0,0.264,0,0.07,0.35,0.65,0.35,40.2
776901600000,1994,8,1993,11,46,7,0.185,0.0696,0.115,7260.21,45.17,45.17,43.22,1,1,1,305.9,297,314.5,190.9,182,115,115,115,0,0,0,0.376,0.366,0.387,190.9,182,199.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.012,0.0112,0.0127,0.00048,0.00045,0.00051,0.333,0.317,0.348,0.013,0.013,0.014,24.74,24.68,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.1,42.01,46.09,43.22,41.17,45.17,0,0,0,0,0,0,0.24,0,0.07,0.38,0.62,0.38,39.2
777506400000,1994,8,1993,11,47,7,0.173,0.0696,0.103,6434.06,40.43,40.43,38.3,1,1,1,285.4,277.6,294,170.4,162.6,115,115,115,0,0,0,0.403,0.391,0.414,170.4,162.6,179,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.00957,0.011,0.00041,0.00038,0.00044,0.297,0.282,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.915,0.928,39.3,37.46,41.3,38.3,36.35,40.43,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
778111200000,1994,8,1993,11,48,7,0.161,0.0613,0.1,6240.69,40.03,40.03,37.15,1,1,1,266.6,256.5,275.1,165.3,155.2,101.3,91,115,0,0,0,0.379,0.34,0.426,165.3,155.2,176.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.113,0.0098,0.00894,0.0108,0.00039,0.00035,0.00043,0.286,0.269,0.305,0.011,0.011,0.012,24.95,24.92,24.99,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.927,38.18,35.73,40.93,37.15,34.66,40.03,0,0,0,0,0,0,0.206,0,0.061,0.38,0.62,0.38,38.8
778716000000,1994,9,1993,12,49,7,0.148,0.055,0.0932,5805.93,36.62,36.62,34.56,1,1,1,245.1,236.6,254.1,154.1,145.6,91,91,91,0,0,0,0.371,0.358,0.385,154.1,145.6,163.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00885,0.00812,0.00961,0.00035,0.00032,0.00038,0.265,0.25,0.281,0.01,0.0098,0.011,25.07,25,25.13,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.62,33.62,37.71,34.56,32.61,36.62,0,0,0,0,0,0,0.192,0,0.0548,0.37,0.63,0.37,39.2
779320800000,1994,9,1993,12,50,7,0.137,0.055,0.0822,5107.2,32.05,32.05,30.4,1,1,1,226.9,220.4,234.1,135.9,129.4,91,91,91,0,0,0,0.401,0.389,0.413,135.9,129.4,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0967,0.102,0.0073,0.00675,0.00791,0.00029,0.00027,0.00031,0.232,0.221,0.245,0.0091,0.0087,0.0097,25.21,25.15,25.26,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.34,29.83,33.04,30.4,28.93,32.05,0,0,0,0,0,0,0.169,0,0.0548,0.4,0.6,0.4,37.3
779925600000,1994,9,1993,12,51,7,0.129,0.055,0.0736,4563.12,28.5,28.5,27.16,1,1,1,212.8,207,218.5,121.8,116,91,91,91,0,0,0,0.428,0.416,0.44,121.8,116,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.094,0.092,0.0961,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.207,0.197,0.217,0.0081,0.0077,0.0085,25.32,25.27,25.36,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28,26.61,29.38,27.16,25.81,28.5,0,0,0,0,0,0,0.151,0,0.0554,0.43,0.57,0.43,35.4
780530400000,1994,9,1993,12,52,7,0.121,0.0519,0.069,2537.46,27.83,27.83,15.1,1,1,1,200,196.4,205.1,114.1,106.5,85.86,73,91,0,0,0,0.429,0.37,0.461,114.1,106.5,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0886,0.0928,0.00545,0.0048,0.00631,0.00021,0.00019,0.00025,0.193,0.18,0.209,0.0075,0.007,0.0082,25.4,25.38,25.42,0.528,0,0.928,0.554,0,0.97,0.512,0,0.9,15.57,0,28.69,15.1,0,27.83,0,3,0,0,0.429,0,0.0839,0.429,0.052,0.43,0.57,0.43,21
781135200000,1994,10,1994,1,1,7,0.118,0.0442,0.0735,4563.79,27.56,27.56,27.17,1,1,1,194.5,192.3,196.1,121.5,119.3,73,73,73,0,0,0,0.375,0.372,0.38,121.5,119.3,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.091,0.0924,0.00608,0.00589,0.00621,0.00024,0.00023,0.00024,0.204,0.2,0.207,0.008,0.0078,0.0081,25.38,25.38,25.38,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.899,28.01,27.44,28.41,27.17,26.62,27.56,0,0,0,0,0,0,0.151,0,0.0445,0.37,0.62,0.38,38.7
781740000000,1994,10,1994,1,2,7,0.115,0.0442,0.0712,4408.32,26.42,26.42,26.24,1,1,1,190.7,189.5,191.4,117.7,116.5,73,73,73,0,0,0,0.383,0.381,0.385,117.7,116.5,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0901,0.0907,0.00575,0.00566,0.00582,0.00022,0.00022,0.00023,0.198,0.196,0.199,0.0077,0.0076,0.0078,25.38,25.38,25.38,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.895,0.896,27.05,26.76,27.24,26.24,25.95,26.42,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.3
782344800000,1994,10,1994,1,3,7,0.115,0.0442,0.0705,4362.03,26.49,26.49,25.96,1,1,1,189.6,187.1,191.7,116.6,114.1,73,73,73,0,0,0,0.385,0.381,0.39,116.6,114.1,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0908,0.00566,0.00545,0.00584,0.00022,0.00021,0.00023,0.196,0.191,0.199,0.0076,0.0075,0.0078,25.38,25.38,25.38,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.77,26.14,27.31,25.96,25.36,26.49,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
782949600000,1994,10,1994,1,4,7,0.112,0.0442,0.0679,4185.81,26.15,26.15,24.92,1,1,1,185.2,181.9,190.3,112.2,108.9,73,73,73,0,0,0,0.394,0.384,0.401,112.2,108.9,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0874,0.0904,0.00529,0.005,0.00572,0.00021,0.0002,0.00022,0.188,0.182,0.197,0.0073,0.0071,0.0077,25.38,25.38,25.38,0.919,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.69,24.85,26.96,24.92,24.11,26.15,0,0,0,0,0,0,0.138,0,0.0441,0.39,0.61,0.39,37.4
783554400000,1994,10,1994,1,5,7,0.111,0.041,0.0704,4353.82,26.41,26.41,25.92,1,1,1,184.3,183,185.4,116.4,110,67.86,67,73,0,0,0,0.368,0.361,0.399,116.4,110,118.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0878,0.0897,0.00564,0.0051,0.00582,0.00022,0.0002,0.00023,0.194,0.184,0.198,0.0076,0.0072,0.0077,25.37,25.37,25.38,0.922,0.918,0.924,0.97,0.97,0.97,0.895,0.89,0.896,26.72,25.12,27.22,25.92,24.37,26.41,0,0,0,0,0,0,0.144,0,0.0406,0.37,0.63,0.37,39.2
784159200000,1994,11,1994,2,6,7,0.112,0.0405,0.0718,4447.62,26.74,26.74,26.47,1,1,1,185.7,184.9,186.8,118.7,117.9,67,67,67,0,0,0,0.361,0.359,0.362,118.7,117.9,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0895,0.0902,0.00584,0.00577,0.00593,0.00023,0.00023,0.00023,0.198,0.197,0.2,0.0078,0.0077,0.0078,25.37,25.37,25.37,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.896,0.897,27.29,27.09,27.57,26.47,26.27,26.74,0,0,0,0,0,0,0.147,0,0.0402,0.36,0.64,0.36,39.7
784764000000,1994,11,1994,2,7,7,0.111,0.0405,0.0707,4375.63,26.47,26.47,26.05,1,1,1,183.9,183,185.7,116.9,116,67,67,67,0,0,0,0.364,0.361,0.366,116.9,116,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0888,0.0898,0.00569,0.00561,0.00584,0.00022,0.00022,0.00023,0.195,0.193,0.198,0.0076,0.0076,0.0078,25.37,25.37,25.37,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.85,26.61,27.29,26.05,25.81,26.47,0,0,0,0,0,0,0.145,0,0.0403,0.36,0.64,0.36,39.4
785368800000,1994,11,1994,2,8,7,0.114,0.0302,0.0842,5264.63,32.02,32.02,31.34,1,1,1,189.1,187.6,192,139.1,137.6,50,50,50,0,0,0,0.264,0.26,0.266,139.1,137.6,142,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0943,0.0959,0.00758,0.00745,0.00782,0.0003,0.00029,0.00031,0.233,0.23,0.238,0.0091,0.009,0.0093,25.35,25.35,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.31,31.93,33.01,31.34,30.97,32.02,0,0,0,0,0,0,0.174,0,0.0298,0.26,0.74,0.26,46.2
785973600000,1994,11,1994,2,9,7,0.124,0.0334,0.0906,5683.5,34.42,34.42,33.83,1,1,1,204.9,195.6,211.4,149.7,145.6,55.14,50,59,0,0,0,0.269,0.247,0.286,149.7,145.6,152.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0971,0.101,0.00848,0.00812,0.0087,0.00033,0.00032,0.00034,0.253,0.244,0.258,0.0099,0.0095,0.01,25.31,25.27,25.35,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.88,33.89,35.49,33.83,32.87,34.42,0,0,0,0,0,0,0.188,0,0.0334,0.27,0.73,0.27,45.8
786578400000,1994,12,1994,3,10,7,0.127,0.0357,0.091,5707.8,34.36,34.36,33.98,1,1,1,209.5,207,211.1,150.5,148,59,59,59,0,0,0,0.282,0.279,0.285,150.5,148,152.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0994,0.101,0.00854,0.00833,0.00868,0.00033,0.00033,0.00034,0.254,0.25,0.257,0.01,0.0098,0.01,25.29,25.28,25.31,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,35.03,34.45,35.42,33.98,33.42,34.36,0,0,0,0,0,0,0.189,0,0.036,0.28,0.72,0.28,44.9
787183200000,1994,12,1994,3,11,7,0.129,0.0357,0.0932,5846.67,35.1,35.1,34.8,1,1,1,213.1,212.2,214.4,154.1,153.2,59,59,59,0,0,0,0.277,0.275,0.278,154.1,153.2,155.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.102,0.00885,0.00877,0.00896,0.00035,0.00034,0.00035,0.261,0.259,0.263,0.01,0.01,0.01,25.26,25.25,25.27,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.88,35.68,36.19,34.8,34.61,35.1,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.3
787788000000,1994,12,1994,3,12,7,0.135,0.0357,0.0993,6249.19,40.03,40.03,37.2,1,1,1,223.1,213.3,234.7,164.1,154.3,59,59,59,0,0,0,0.265,0.251,0.277,164.1,154.3,175.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.109,0.0097,0.00887,0.0107,0.00038,0.00035,0.00042,0.279,0.261,0.299,0.011,0.01,0.012,25.18,25.09,25.26,0.943,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.23,35.93,40.93,37.2,34.85,40.03,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
788392800000,1994,12,1994,3,13,7,0.149,0.0369,0.112,7095.37,44.26,44.26,42.23,1,1,1,246,238.2,254.6,185,179.2,61,59,73,0,0,0,0.248,0.233,0.287,185,179.2,193.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.116,0.0115,0.011,0.0122,0.00045,0.00043,0.00048,0.316,0.306,0.332,0.012,0.012,0.013,25.01,24.96,25.06,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,43.1,41.76,45.17,42.23,40.92,44.26,0,0,0,0,0,0,0.235,0,0.037,0.25,0.75,0.25,47.6
788997600000,1995,1,1994,4,14,7,0.154,0.0442,0.11,6975.32,42.24,42.24,41.52,1,1,1,255.3,253.2,258.4,182.3,180.2,73,73,73,0,0,0,0.286,0.282,0.288,182.3,180.2,185.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.113,0.114,0.0112,0.0111,0.0115,0.00044,0.00044,0.00046,0.313,0.309,0.319,0.012,0.012,0.013,24.97,24.95,24.98,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,42.37,41.88,43.11,41.52,41.04,42.24,0,0,0,0,0,0,0.231,0,0.044,0.29,0.71,0.29,45.3
