datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
789602400000,1995,1,1994,4,15,7,0.159,0.0442,0.114,7241.53,45.42,45.42,43.1,1,1,1,262.2,252.4,272.1,189.2,179.4,73,73,73,0,0,0,0.279,0.268,0.289,189.2,179.4,199.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.0118,0.011,0.0127,0.00047,0.00043,0.0005,0.325,0.308,0.343,0.013,0.012,0.014,24.93,24.87,24.98,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.99,41.68,46.35,43.1,40.83,45.42,0,0,0,0,0,0,0.239,0,0.045,0.28,0.72,0.28,45.5
790207200000,1995,1,1994,4,16,7,0.173,0.0442,0.128,8016.66,48.2,48.2,47.72,1,1,1,285.3,277.3,294.8,212.3,204.3,73,73,73,0,0,0,0.256,0.248,0.263,212.3,204.3,221.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.127,0.0138,0.0131,0.0146,0.00055,0.00052,0.00058,0.367,0.352,0.384,0.015,0.014,0.015,24.79,24.74,24.84,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.4,47.55,51.59,47.72,46.6,48.2,0,0,0,0,0,0,0.265,0,0.045,0.26,0.74,0.26,46.3
790812000000,1995,1,1994,4,17,7,0.185,0.0442,0.141,8536.56,52.18,52.18,50.81,2,2,2,305.9,300,312,232.9,227,73,73,73,0,0,0,0.239,0.234,0.243,232.9,227,239,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.129,0.133,0.0155,0.015,0.0161,0.00062,0.0006,0.00064,0.246,0.24,0.253,0.0098,0.0096,0.01,24.82,24.79,24.86,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,26.19,25.52,26.9,25.41,24.75,26.09,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
791416800000,1995,1,1994,4,18,7,0.194,0.0493,0.145,8763.64,53.46,53.46,52.16,2,2,2,320.9,313.4,330.4,239.4,232.2,81.57,73,85,0,0,0,0.254,0.231,0.268,239.4,232.2,245.3,990,990,990,965,965,965.1,25,24.9,25,0.134,0.132,0.137,0.0161,0.0155,0.0166,0.00064,0.00062,0.00067,0.254,0.247,0.261,0.01,0.0099,0.01,24.74,24.69,24.78,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,26.89,26.05,27.56,26.08,25.27,26.73,0,0,0,0,0,0,0.29,0,0.049,0.25,0.75,0.25,45.2
792021600000,1995,2,1994,5,19,7,0.206,0.0514,0.155,9361.51,57.34,57.34,55.72,2,2,2,340.7,332.8,348.1,255.7,247.8,85,85,85,0,0,0,0.249,0.244,0.255,255.7,247.8,263.1,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.14,0.137,0.143,0.0198,0.0168,0.0232,0.0008,0.00067,0.00093,0.275,0.264,0.286,0.011,0.011,0.012,24.62,24.57,24.67,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,28.72,27.84,29.56,27.86,27.01,28.67,0,0,0,0,0,0,0.31,0,0.051,0.25,0.75,0.25,45.4
792626400000,1995,2,1994,5,20,7,0.218,0.0514,0.166,10061.2,62.12,62.12,59.89,2,2,2,359.9,351.1,370.3,274.9,266.1,85,85,85,0,0,0,0.236,0.23,0.242,274.9,266.1,285.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.147,0.144,0.151,0.0288,0.0246,0.0337,0.0012,0.00099,0.0014,0.304,0.291,0.319,0.012,0.012,0.013,24.5,24.43,24.55,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.87,29.89,32.02,29.94,29,31.06,0,0,0,0,0,0,0.333,0,0.052,0.24,0.76,0.24,46.2
793231200000,1995,2,1994,5,21,7,0.251,0.0514,0.2,12071.4,82.41,82.41,71.85,2,2,2,415.1,378.2,462.4,330.1,293.2,85,85,85,0,0,0,0.206,0.184,0.225,330.1,293.2,377.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.167,0.153,0.183,0.0548,0.0374,0.0771,0.0022,0.0015,0.0032,0.387,0.331,0.458,0.016,0.013,0.019,24.15,23.86,24.38,0.945,0.939,0.952,0.973,0.97,0.98,0.919,0.911,0.933,36.93,32.91,42.04,35.93,31.92,41.2,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48.1
793836000000,1995,2,1994,5,22,7,0.333,0.0609,0.272,16025.6,106.9,106.9,95.39,3,2,2.2857142857142856,549.8,481.3,621.3,449.1,396.3,100.7,85,107,0,0,0,0.183,0.169,0.204,449.1,396.3,514.3,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.214,0.19,0.247,0.111,0.086,0.145,0.0047,0.0036,0.0061,0.539,0.486,0.595,0.023,0.02,0.025,23.39,23.05,23.75,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,43.92,35.1,50.75,42.72,34.05,48.2,0,0,0,0,0,0,0.53,0,0.061,0.18,0.82,0.18,48.1
794440800000,1995,3,1994,6,23,7,0.437,0.0647,0.372,21248.7,138.2,138.2,126.5,3,3,3,721.9,647.3,786.6,614.9,540.3,107,107,107,0,0,0,0.149,0.136,0.165,614.9,540.3,679.6,990,990,990,966.8,966.5,967,23.2,23,23.5,0.304,0.262,0.341,0.212,0.162,0.255,0.0091,0.0069,0.011,0.735,0.609,0.844,0.032,0.026,0.037,22.48,22.11,22.9,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.924,0.938,43.09,38.42,47.01,42.16,37.37,46.07,0,0,0,0,0,0,0.703,0,0.065,0.15,0.85,0.15,48.6
795045600000,1995,3,1994,6,24,7,0.518,0.0647,0.453,24654.8,154.7,154.7,146.8,4,3,3.2857142857142856,855.7,803.8,893.6,748.7,696.8,107,107,107,0,0,0,0.125,0.12,0.133,748.7,696.8,786.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.389,0.351,0.421,0.299,0.266,0.32,0.013,0.012,0.014,0.941,0.873,1,0.042,0.038,0.044,21.74,21.58,22.01,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.05,39.37,51.94,45.25,38.38,48.2,0,0,0,0,0,0,0.815,0,0.065,0.12,0.87,0.13,47.6
795650400000,1995,3,1994,6,25,7,0.551,0.0647,0.486,26504.1,158.9,158.9,157.8,4,4,4,911.2,900.1,918,804.2,793.1,107,107,107,0,0,0,0.118,0.117,0.119,804.2,793.1,811,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.437,0.427,0.443,0.328,0.323,0.332,0.015,0.014,0.015,0.979,0.96,0.991,0.044,0.043,0.044,21.48,21.44,21.54,0.953,0.953,0.954,0.977,0.976,0.977,0.931,0.93,0.932,40.38,39.92,40.65,39.44,38.96,39.73,0,0,0,0,0,0,0.876,0,0.065,0.12,0.88,0.12,48.1
796255200000,1995,3,1994,6,26,7,0.533,0.0678,0.466,25082.5,156.2,156.2,149.3,4,3,3.4285714285714284,881.9,851.8,902.3,769.7,726.8,112.1,107,125,0,0,0,0.127,0.119,0.147,769.7,726.8,795.3,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.407,0.373,0.429,0.311,0.286,0.324,0.014,0.013,0.014,0.968,0.929,1.01,0.043,0.041,0.045,21.6,21.53,21.76,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.22,39.65,52.27,44.21,38.67,48.2,0,0,0,0,0,0,0.829,0,0.067,0.13,0.87,0.13,47.1
796860000000,1995,4,1994,7,27,7,0.49,0.0756,0.414,23278.1,143.2,143.2,138.6,3,3,3,809.8,789.6,838.1,684.8,664.6,125,125,125,0,0,0,0.154,0.149,0.158,684.8,664.6,713.1,990,990,990,967.1,967.1,967.3,22.9,22.7,22.9,0.349,0.337,0.365,0.258,0.245,0.277,0.011,0.011,0.012,0.858,0.824,0.905,0.038,0.036,0.04,22,21.84,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.13,45.97,48.72,46.19,45.05,47.74,0,0,0,0,0,0,0.77,0,0.076,0.15,0.84,0.16,47.5
797464800000,1995,4,1994,7,28,7,0.473,0.0756,0.397,22491.8,134.4,134.4,133.9,3,3,3,782.2,779.7,785.2,657.2,654.7,125,125,125,0,0,0,0.16,0.159,0.16,657.2,654.7,660.2,990,990,990,967,967,967,23,23,23,0.333,0.332,0.335,0.24,0.238,0.242,0.01,0.01,0.011,0.811,0.807,0.816,0.035,0.035,0.036,22.16,22.14,22.17,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.54,45.39,45.71,44.63,44.48,44.8,0,0,0,0,0,0,0.744,0,0.076,0.16,0.84,0.16,47.6
798069600000,1995,4,1994,7,29,7,0.472,0.0756,0.396,22418.7,134.4,134.4,133.4,3,3,3,779.8,769.8,785.2,654.8,644.8,125,125,125,0,0,0,0.16,0.159,0.162,654.8,644.8,660.2,990,990,990,967,967,967,23,23,23,0.332,0.326,0.335,0.238,0.232,0.242,0.01,0.01,0.011,0.807,0.79,0.816,0.035,0.034,0.036,22.17,22.14,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.39,44.8,45.71,44.48,43.9,44.8,0,0,0,0,0,0,0.741,0,0.076,0.16,0.84,0.16,47.5
798674400000,1995,4,1994,7,30,7,0.439,0.0756,0.363,20759.5,130.1,130.1,123.6,3,3,3,725.2,688,760.7,600.2,563,125,125,125,0,0,0,0.172,0.164,0.182,600.2,563,635.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.279,0.321,0.202,0.177,0.226,0.0087,0.0076,0.0098,0.715,0.652,0.775,0.031,0.028,0.034,22.48,22.28,22.7,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.08,39.75,44.26,41.19,38.78,43.37,0,0,0,0,0,0,0.686,0,0.076,0.17,0.83,0.17,47.3
799279200000,1995,5,1994,8,31,7,0.386,0.0889,0.297,16910.7,108.8,108.8,100.7,3,2,2.4285714285714284,637.9,601.9,675.2,490.9,454.9,147,147,147,0,0,0,0.231,0.218,0.244,490.9,454.9,528.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.239,0.219,0.26,0.132,0.114,0.154,0.0056,0.0048,0.0066,0.595,0.552,0.643,0.025,0.023,0.027,22.95,22.81,23.11,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.8,35.72,52.68,42.73,34.65,48.2,0,0,0,0,0,0,0.559,0,0.089,0.23,0.77,0.23,43.8
799884000000,1995,5,1994,8,32,7,0.337,0.0889,0.248,14760.9,94.55,94.55,87.86,2,2,2,556.4,524.5,590.1,409.4,377.5,147,147,147,0,0,0,0.265,0.249,0.28,409.4,377.5,443.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.201,0.19,0.213,0.0922,0.0772,0.108,0.0039,0.0032,0.0046,0.512,0.464,0.563,0.021,0.019,0.024,23.38,23.18,23.58,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,44.83,41.55,48.24,43.93,40.69,47.28,0,0,0,0,0,0,0.488,0,0.089,0.26,0.74,0.26,43.8
800488800000,1995,5,1994,8,33,7,0.295,0.0889,0.206,12319.1,79.36,79.36,73.33,2,2,2,488.2,462.4,515.5,341.2,315.4,147,147,147,0,0,0,0.302,0.285,0.318,341.2,315.4,368.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.168,0.186,0.0601,0.0479,0.0729,0.0025,0.002,0.003,0.41,0.371,0.451,0.017,0.015,0.019,23.79,23.63,23.95,0.947,0.943,0.951,0.972,0.97,0.977,0.921,0.915,0.929,37.7,34.94,40.6,36.66,33.89,39.68,0,0,0,0,0,0,0.407,0,0.089,0.3,0.7,0.3,41.8
801093600000,1995,5,1994,8,34,7,0.262,0.0889,0.173,10346.2,66.12,66.12,61.58,2,2,2,433.2,412.9,454.5,286.2,265.9,147,147,147,0,0,0,0.34,0.323,0.356,286.2,265.9,307.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.157,0.15,0.165,0.0341,0.0245,0.0441,0.0014,0.001,0.0018,0.327,0.297,0.359,0.013,0.012,0.015,24.12,24,24.25,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,31.74,29.51,34.08,30.79,28.62,33.06,0,0,0,0,0,0,0.342,0,0.089,0.34,0.66,0.34,39.5
801698400000,1995,5,1994,8,35,7,0.235,0.0792,0.156,9337.82,58.16,58.16,55.58,2,2,2,388.4,371.6,406.6,257.4,247.1,131,119,147,0,0,0,0.336,0.307,0.373,257.4,247.1,268.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.144,0.15,0.0207,0.0168,0.0259,0.00084,0.00068,0.001,0.283,0.27,0.3,0.011,0.011,0.012,24.38,24.28,24.47,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.65,27.41,29.98,27.79,26.59,29.08,0,0,0,0,0,0,0.309,0,0.079,0.34,0.66,0.34,39.7
802303200000,1995,6,1994,9,36,7,0.212,0.072,0.141,8446.17,53.56,53.56,50.27,2,1,1.5714285714285714,351.3,336.9,366.4,232.3,217.9,119,119,119,0,0,0,0.339,0.325,0.353,232.3,217.9,247.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.0155,0.0143,0.0168,0.00062,0.00057,0.00068,0.316,0.251,0.399,0.013,0.01,0.016,24.53,24.47,24.59,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.23,25.83,52.27,35.47,25.05,48.2,0,0,0,0,0,0,0.279,0,0.071,0.34,0.67,0.33,39.8
802908000000,1995,6,1994,9,37,7,0.194,0.072,0.122,7672.81,48.2,48.2,45.67,1,1,1,321.1,309.3,333.4,202.1,190.3,119,119,119,0,0,0,0.371,0.357,0.385,202.1,190.3,214.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.131,0.0129,0.0119,0.014,0.00052,0.00048,0.00056,0.355,0.333,0.376,0.014,0.013,0.015,24.64,24.56,24.72,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.64,43.91,49.42,45.67,43.03,48.2,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.6
803512800000,1995,6,1994,9,38,7,0.179,0.072,0.107,6678.27,42.22,42.22,39.75,1,1,1,295.5,286.1,305.7,176.5,167.1,119,119,119,0,0,0,0.403,0.389,0.416,176.5,167.1,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0108,0.00995,0.0116,0.00043,0.0004,0.00046,0.309,0.292,0.327,0.012,0.012,0.013,24.81,24.74,24.86,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.68,38.48,43.08,39.75,37.43,42.22,0,0,0,0,0,0,0.221,0,0.072,0.4,0.6,0.4,37.3
804117600000,1995,6,1994,9,39,7,0.166,0.0701,0.0957,5935.79,36.69,36.69,35.33,1,1,1,274,265,283.1,158.2,152,115.9,108,119,0,0,0,0.423,0.403,0.439,158.2,152,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.113,0.00919,0.00867,0.00969,0.00036,0.00034,0.00039,0.276,0.265,0.287,0.011,0.011,0.011,24.93,24.88,24.97,0.942,0.94,0.944,0.97,0.97,0.971,0.914,0.912,0.917,36.42,34.96,37.78,35.33,33.91,36.69,0,0,0,0,0,0,0.196,0,0.0703,0.42,0.58,0.42,35.8
804722400000,1995,7,1994,10,40,7,0.153,0.0653,0.0878,5444.88,34.42,34.42,32.41,1,1,1,253.2,245,262,145.2,137,108,108,108,0,0,0,0.427,0.412,0.441,145.2,137,154,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00809,0.0074,0.00884,0.00032,0.00029,0.00035,0.251,0.237,0.267,0.0099,0.0093,0.011,25.04,24.98,25.09,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.41,31.49,35.48,32.41,30.54,34.42,0,0,0,0,0,0,0.18,0,0.0652,0.43,0.57,0.43,35.6
805327200000,1995,7,1994,10,41,7,0.142,0.0653,0.077,4761.08,29.98,29.98,28.34,1,1,1,235.4,228.9,242.6,127.4,120.9,108,108,108,0,0,0,0.459,0.445,0.472,127.4,120.9,134.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0985,0.0962,0.101,0.00658,0.00603,0.00719,0.00026,0.00024,0.00028,0.219,0.208,0.232,0.0086,0.0082,0.0092,25.17,25.11,25.22,0.929,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.22,27.69,30.91,28.34,26.86,29.98,0,0,0,0,0,0,0.157,0,0.065,0.46,0.54,0.46,33.5
805932000000,1995,7,1994,10,42,7,0.134,0.0653,0.0685,4211.72,26.41,26.41,25.07,1,1,1,221.3,215.5,227,113.3,107.5,108,108,108,0,0,0,0.488,0.476,0.501,113.3,107.5,119,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0915,0.0955,0.00538,0.00489,0.00586,0.00021,0.00019,0.00023,0.194,0.184,0.205,0.0076,0.0072,0.008,25.28,25.23,25.32,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.85,24.47,27.23,25.07,23.73,26.41,0,0,0,0,0,0,0.139,0,0.0655,0.49,0.51,0.49,31.4
806536800000,1995,7,1994,10,43,7,0.126,0.0653,0.0604,2688.06,23.29,23.29,16,1,1,1,207.9,202.1,213.6,99.85,94.11,108,108,108,0,0,0,0.52,0.506,0.534,99.85,94.11,105.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0867,0.0908,0.00424,0.00375,0.00473,0.00017,0.00015,0.00019,0.17,0.16,0.181,0.0067,0.0063,0.0071,25.38,25.34,25.43,0.652,0,0.915,0.692,0,0.97,0.632,0,0.887,16.51,0,24.01,16,0,23.29,0,2,0,0,0.286,0,0.0889,0.286,0.0656,0.52,0.48,0.52,21.3
807141600000,1995,7,1994,10,44,7,0.118,0.0575,0.0603,0,0,0,0,1,1,1,194.9,189.3,200.2,99.78,92.2,95.14,93,108,0,0,0,0.488,0.468,0.539,99.78,92.2,105.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0857,0.0891,0.00423,0.00359,0.00475,0.00017,0.00014,0.00019,0.169,0.157,0.179,0.0066,0.0061,0.007,25.42,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0577,0.49,0.51,0.49,0
807746400000,1995,8,1994,11,45,7,0.11,0.0562,0.0536,0,0,0,0,1,1,1,181.7,176.4,187.3,88.68,83.41,93,93,93,0,0,0,0.512,0.496,0.527,88.68,83.41,94.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.0812,0.0851,0.00329,0.00284,0.00377,0.00013,0.00011,0.00015,0.149,0.139,0.159,0.0058,0.0054,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.51,0.49,0.51,0
808351200000,1995,8,1994,11,46,7,0.103,0.0562,0.0471,0,0,0,0,1,1,1,170.9,166.8,175,77.94,73.84,93,93,93,0,0,0,0.544,0.531,0.557,77.94,73.84,82.04,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0778,0.0807,0.00237,0.00203,0.00272,0.000093,0.000079,0.00011,0.129,0.122,0.137,0.0051,0.0048,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.55,0.46,0.54,0
808956000000,1995,8,1994,11,47,7,0.0976,0.0562,0.0414,0,0,0,0,1,1,1,161.4,157.3,165.5,68.37,64.27,93,93,93,0,0,0,0.576,0.562,0.591,68.37,64.27,72.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0744,0.0773,0.00156,0.00121,0.00191,0.000061,0.000048,0.000075,0.112,0.105,0.12,0.0044,0.0041,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
809560800000,1995,8,1994,11,48,7,0.0927,0.0508,0.0419,1263.3,17.86,17.86,7.52,1,1,1,153.2,148.8,157,69.21,60.99,84,72,93,0,0,0,0.547,0.473,0.604,69.21,60.99,80.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0733,0.0779,0.00163,0.000934,0.00256,0.000064,0.000037,0.0001,0.113,0.0991,0.131,0.0044,0.0039,0.0051,25.39,25.37,25.41,0.401,0,0.938,0.411,0,0.96,0.385,0,0.9,7.833,0,18.6,7.52,0,17.86,0,4,0,0,0.571,0,0.0418,0.571,0.0508,0.55,0.45,0.55,13.6
810165600000,1995,9,1994,12,49,7,0.0855,0.0435,0.042,2535.92,16.81,16.81,15.09,1,1,1,141.4,136.5,146.9,69.37,64.49,72,72,72,0,0,0,0.51,0.49,0.528,69.37,64.49,74.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0724,0.0761,0.00165,0.00123,0.00211,0.000065,0.000048,0.000083,0.112,0.103,0.122,0.0044,0.004,0.0048,25.39,25.38,25.4,0.909,0.883,0.939,0.96,0.96,0.96,0.873,0.847,0.902,15.72,14.18,17.51,15.09,13.61,16.81,0,0,0,0,0,0,0.0839,0,0.0435,0.51,0.49,0.51,29.7
810770400000,1995,9,1994,12,50,7,0.0792,0.0435,0.0357,316.948,13.21,13.21,1.887,1,1,1,131,126.9,135.1,59.02,54.92,72,72,72,0,0,0,0.55,0.533,0.567,59.02,54.92,63.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.000767,0.000418,0.00112,0.00003,0.000016,0.000044,0.094,0.0879,0.101,0.0037,0.0034,0.004,25.41,25.4,25.41,0.125,0,0.875,0.137,0,0.96,0.12,0,0.84,1.965,0,13.76,1.887,0,13.21,0,6,0,0,0.857,0,0.0105,0.857,0.0435,0.55,0.45,0.55,4
811375200000,1995,9,1994,12,51,7,0.0767,0.0435,0.0332,0,0,0,0,1,1,1,126.8,125,129.1,54.84,53,72,72,72,0,0,0,0.568,0.558,0.576,54.84,53,57.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000411,0.000255,0.000604,0.000016,0.00001,0.000024,0.0878,0.0851,0.091,0.0034,0.0033,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
811980000000,1995,9,1994,12,52,7,0.0727,0.0418,0.0145,334.771,13.95,13.95,1.993,1,0,0.42857142857142855,120.2,117.6,123.6,51.09,46.44,69.14,52,72,27.14,0,49,0.575,0.442,0.608,23.93,0,65.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000213,0,0.00133,0.0000083,0,0.000052,0.0787,0.0708,0.103,0.0031,0.0028,0.004,25.42,25.4,25.43,0.127,0,0.889,0.137,0,0.96,0.122,0,0.853,2.076,0,14.53,1.993,0,13.95,4,2,0,0.571,0.286,0,0.0111,0.857,0.0582,0.57,0.2,0.8,4.6
812584800000,1995,10,1995,1,1,7,0.07,0.0314,0.0385,1300.03,13.7,13.7,7.738,1,1,1,115.7,114.6,116.8,63.67,62.61,52,52,52,0,0,0,0.45,0.445,0.454,63.67,62.61,64.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00116,0.00107,0.00126,0.000046,0.000042,0.000049,0.1,0.0989,0.102,0.0039,0.0039,0.004,25.4,25.4,25.4,0.504,0,0.884,0.549,0,0.96,0.483,0,0.849,8.061,0,14.28,7.738,0,13.7,0,3,0,0,0.429,0,0.043,0.429,0.0315,0.45,0.55,0.45,18.6
813189600000,1995,10,1995,1,2,7,0.0677,0.0314,0.0363,0,0,0,0,1,1,1,112,110,114.3,59.96,57.96,52,52,52,0,0,0,0.465,0.455,0.473,59.96,57.96,62.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000846,0.000677,0.00105,0.000033,0.000027,0.000041,0.0951,0.0922,0.0985,0.0037,0.0036,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
813794400000,1995,10,1995,1,3,7,0.0662,0.0314,0.0347,0,0,0,0,1,1,1,109.4,108.9,110,57.42,56.87,52,52,52,0,0,0,0.475,0.473,0.478,57.42,56.87,57.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00063,0.000584,0.000677,0.000025,0.000023,0.000027,0.0915,0.0907,0.0922,0.0036,0.0036,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.52,0.48,0
814399200000,1995,10,1995,1,4,7,0.0701,0.0314,0.0386,1951.95,13.78,13.78,11.62,1,1,1,115.9,113.2,117.1,63.86,61.24,52,52,52,0,0,0,0.449,0.444,0.459,63.86,61.24,65.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00118,0.000955,0.00128,0.000046,0.000037,0.00005,0.101,0.097,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.756,0,0.886,0.823,0,0.96,0.725,0,0.851,12.1,0,14.36,11.62,0,13.78,0,1,0,0,0.143,0,0.0645,0.143,0.0315,0.45,0.55,0.45,27.8
815004000000,1995,10,1995,1,5,7,0.0742,0.0306,0.0436,2676.22,16.68,16.68,15.93,1,1,1,122.6,118.4,124.5,72.05,66.44,50.57,50,52,0,0,0,0.413,0.402,0.439,72.05,66.44,74.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.072,0.00187,0.0014,0.00208,0.000073,0.000055,0.000082,0.113,0.104,0.117,0.0044,0.0041,0.0046,25.39,25.38,25.4,0.924,0.894,0.938,0.96,0.96,0.96,0.887,0.858,0.9,16.59,14.79,17.38,15.93,14.2,16.68,0,0,0,0,0,0,0.0885,0,0.0306,0.41,0.59,0.41,36.1
815608800000,1995,11,1995,2,6,7,0.0745,0.0302,0.0443,2736.12,16.42,16.42,16.29,1,1,1,123.2,122.5,123.6,73.21,72.54,50,50,50,0,0,0,0.406,0.404,0.408,73.21,72.54,73.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0714,0.0718,0.00197,0.00192,0.00201,0.000077,0.000075,0.000079,0.115,0.114,0.116,0.0045,0.0045,0.0045,25.39,25.38,25.39,0.931,0.927,0.933,0.96,0.96,0.96,0.894,0.89,0.896,16.97,16.75,17.11,16.29,16.08,16.42,0,0,0,0,0,0,0.0905,0,0.0302,0.41,0.59,0.41,36.7
816213600000,1995,11,1995,2,7,7,0.0795,0.0302,0.0493,3050.58,19.61,19.61,18.16,1,1,1,131.5,126.1,138.7,81.52,76.1,50,50,50,0,0,0,0.381,0.361,0.397,81.52,76.1,88.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0726,0.0771,0.00268,0.00222,0.00329,0.00011,0.000087,0.00013,0.13,0.12,0.143,0.0051,0.0047,0.0056,25.37,25.36,25.38,0.932,0.923,0.939,0.961,0.96,0.964,0.895,0.889,0.901,18.89,17.79,20.35,18.16,17.07,19.61,0,0,0,0,0,0,0.101,0,0.0302,0.38,0.62,0.38,38.4
816818400000,1995,11,1995,2,8,7,0.0878,0.0302,0.0576,3519.98,21.57,21.57,20.95,1,1,1,145.2,142.2,148.2,95.24,92.23,50,50,50,0,0,0,0.344,0.337,0.352,95.24,92.23,98.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0783,0.0804,0.00385,0.00359,0.0041,0.00015,0.00014,0.00016,0.154,0.149,0.16,0.0061,0.0058,0.0063,25.35,25.34,25.35,0.916,0.913,0.919,0.967,0.965,0.968,0.885,0.883,0.887,21.68,21.07,22.28,20.95,20.34,21.57,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
817423200000,1995,11,1995,2,9,7,0.0936,0.0326,0.0611,3729.68,23.12,23.12,22.2,1,1,1,154.8,146.9,163.8,101,96.88,53.86,50,59,0,0,0,0.347,0.324,0.378,101,96.88,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.08,0.0842,0.00433,0.00398,0.00466,0.00017,0.00016,0.00018,0.165,0.157,0.173,0.0065,0.0062,0.0068,25.35,25.34,25.35,0.913,0.911,0.914,0.969,0.967,0.97,0.885,0.882,0.887,22.91,22.01,23.83,22.2,21.29,23.12,0,0,0,0,0,0,0.123,0,0.0325,0.35,0.65,0.35,39.8
818028000000,1995,12,1995,3,10,7,0.102,0.0357,0.066,4053.1,24.62,24.62,24.13,1,1,1,168,166.3,170.1,109,107.3,59,59,59,0,0,0,0.351,0.347,0.355,109,107.3,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.085,0.0864,0.00502,0.00487,0.0052,0.0002,0.00019,0.0002,0.18,0.177,0.184,0.0071,0.0069,0.0072,25.36,25.36,25.36,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.87,24.44,25.38,24.13,23.7,24.62,0,0,0,0,0,0,0.134,0,0.036,0.35,0.65,0.35,39.7
818632800000,1995,12,1995,3,11,7,0.104,0.0357,0.0678,4177.94,25.41,25.41,24.87,1,1,1,171.1,166,173.4,112.1,107,59,59,59,0,0,0,0.345,0.34,0.355,112.1,107,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0849,0.0876,0.00528,0.00485,0.00547,0.00021,0.00019,0.00021,0.186,0.177,0.19,0.0073,0.0069,0.0074,25.36,25.36,25.36,0.919,0.916,0.921,0.97,0.97,0.97,0.892,0.888,0.893,25.64,24.37,26.2,24.87,23.64,25.41,0,0,0,0,0,0,0.138,0,0.0362,0.34,0.65,0.35,40.2
819237600000,1995,12,1995,3,12,7,0.109,0.0357,0.0731,4532.86,28.08,28.08,26.98,1,1,1,179.8,175.6,184.3,120.8,116.6,59,59,59,0,0,0,0.328,0.32,0.336,120.8,116.6,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0883,0.0914,0.00602,0.00566,0.0064,0.00024,0.00022,0.00025,0.201,0.194,0.21,0.0079,0.0076,0.0082,25.36,25.36,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.82,26.75,28.95,26.98,25.94,28.08,0,0,0,0,0,0,0.15,0,0.0359,0.33,0.67,0.33,41.6
819842400000,1995,12,1995,3,13,7,0.114,0.0357,0.0781,4869.24,30.09,30.09,28.98,1,1,1,188.2,186,192.8,129.2,127,59,59,59,0,0,0,0.314,0.306,0.317,129.2,127,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.092,0.0944,0.00673,0.00654,0.00712,0.00026,0.00026,0.00028,0.216,0.212,0.225,0.0085,0.0083,0.0088,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.88,29.35,31.02,28.98,28.47,30.09,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
820447200000,1996,1,1995,4,14,7,0.123,0.0442,0.079,4925.39,32.17,32.17,29.32,1,1,1,203.7,194.2,216.1,130.7,121.2,73,73,73,0,0,0,0.359,0.338,0.376,130.7,121.2,143.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0917,0.0994,0.00686,0.00605,0.00791,0.00027,0.00024,0.00031,0.221,0.204,0.243,0.0086,0.008,0.0095,25.34,25.26,25.39,0.93,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,30.22,27.93,33.17,29.32,27.09,32.17,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40
821052000000,1996,1,1995,4,15,7,0.143,0.0442,0.0993,6235.51,41.86,41.86,37.12,1,1,1,237.2,220.7,256.8,164.2,147.7,73,73,73,0,0,0,0.309,0.284,0.331,164.2,147.7,183.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.101,0.114,0.0097,0.00831,0.0114,0.00038,0.00033,0.00045,0.281,0.251,0.316,0.011,0.0099,0.012,25.1,24.96,25.22,0.943,0.938,0.95,0.974,0.97,0.98,0.918,0.91,0.931,38.11,34.27,42.72,37.12,33.24,41.86,0,0,0,0,0,0,0.206,0,0.0437,0.31,0.69,0.31,43.6
821656800000,1996,1,1995,4,16,7,0.171,0.0442,0.127,7886.14,48.2,48.2,46.94,1,1,1,282.3,264.2,297,209.3,191.2,73,73,73,0,0,0,0.259,0.246,0.276,209.3,191.2,224,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.128,0.0135,0.012,0.0148,0.00054,0.00048,0.00059,0.361,0.329,0.388,0.014,0.013,0.015,24.81,24.72,24.91,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.69,44.47,52.09,46.94,43.58,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.1
822261600000,1996,1,1995,4,17,7,0.201,0.0442,0.156,9488.73,63.39,63.39,56.48,2,2,2,331.7,303.8,363.4,258.7,230.8,73,73,73,0,0,0,0.221,0.201,0.24,258.7,230.8,290.4,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.13,0.151,0.0229,0.0154,0.0361,0.00092,0.00061,0.0015,0.28,0.244,0.326,0.011,0.0097,0.013,24.66,24.46,24.84,0.931,0.923,0.938,0.97,0.97,0.97,0.903,0.896,0.91,29.11,25.95,32.68,28.24,25.18,31.69,0,0,0,0,0,0,0.314,0,0.045,0.22,0.78,0.22,47.2
822866400000,1996,1,1995,4,18,7,0.253,0.0483,0.205,12374.2,81.63,81.63,73.66,2,2,2,418.1,376.3,458.9,338.2,303.3,79.86,73,85,0,0,0,0.191,0.181,0.204,338.2,303.3,373.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.156,0.182,0.0586,0.0422,0.0755,0.0024,0.0017,0.0031,0.398,0.345,0.452,0.016,0.014,0.019,24.12,23.88,24.37,0.946,0.941,0.952,0.973,0.97,0.98,0.921,0.913,0.932,37.85,34.1,41.66,36.83,33.08,40.81,0,0,0,0,0,0,0.409,0,0.048,0.19,0.81,0.19,48.9
823471200000,1996,2,1995,5,19,7,0.295,0.0514,0.244,14744.7,90.92,90.92,87.77,2,2,2,488.4,469.5,504,403.4,384.5,85,85,85,0,0,0,0.174,0.169,0.181,403.4,384.5,419,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.186,0.198,0.0894,0.0805,0.0968,0.0037,0.0033,0.004,0.497,0.468,0.52,0.021,0.019,0.022,23.71,23.61,23.82,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.78,42.8,46.39,43.88,41.94,45.46,0,0,0,0,0,0,0.488,0,0.051,0.17,0.83,0.17,50
824076000000,1996,2,1995,5,20,7,0.311,0.0514,0.26,15638.8,95.23,95.23,93.09,2,2,2,514.8,507,525.6,429.8,422,85,85,85,0,0,0,0.165,0.162,0.168,429.8,422,440.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.202,0.199,0.205,0.102,0.0982,0.107,0.0042,0.0041,0.0045,0.536,0.524,0.552,0.022,0.022,0.023,23.55,23.48,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.49,46.69,48.58,46.54,45.76,47.61,0,0,0,0,0,0,0.517,0,0.051,0.17,0.84,0.16,50.3
824680800000,1996,2,1995,5,21,7,0.335,0.0514,0.284,16537.3,105.4,105.4,98.44,3,2,2.2857142857142856,553.9,528.6,589.3,468.9,443.6,85,85,85,0,0,0,0.154,0.144,0.161,468.9,443.6,504.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.218,0.207,0.236,0.12,0.108,0.138,0.005,0.0045,0.0058,0.565,0.519,0.608,0.024,0.022,0.025,23.34,23.2,23.46,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.09,35.14,51.91,44.27,34.09,48.2,0,0,0,0,0,0,0.547,0,0.051,0.15,0.85,0.15,49.4
825285600000,1996,2,1995,5,22,7,0.41,0.0571,0.353,20331.2,132.7,132.7,121,3,3,3,678.4,607.6,754.7,583.9,522.6,94.43,85,107,0,0,0,0.139,0.126,0.152,583.9,522.6,647.7,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.284,0.247,0.323,0.191,0.15,0.234,0.0082,0.0063,0.01,0.68,0.575,0.791,0.029,0.024,0.034,22.71,22.29,23.09,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.921,0.937,41.27,37.43,45.13,40.34,36.32,44.23,0,0,0,0,0,0,0.672,0,0.057,0.14,0.86,0.14,49.6
825890400000,1996,3,1995,6,23,7,0.505,0.0647,0.44,24169.7,155.8,155.8,143.9,4,3,3.142857142857143,834.3,773.7,900.1,727.3,666.7,107,107,107,0,0,0,0.129,0.119,0.138,727.3,666.7,793.1,990,990,990,967.2,967,967.5,22.8,22.5,23,0.374,0.334,0.427,0.285,0.246,0.323,0.013,0.011,0.014,0.915,0.823,1,0.04,0.036,0.044,21.85,21.54,22.18,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.74,39.92,51.94,46.1,38.96,48.2,0,0,0,0,0,0,0.799,0,0.065,0.13,0.87,0.13,47.9
826495200000,1996,3,1995,6,24,7,0.601,0.0647,0.536,28684.8,183.6,183.6,170.7,4,4,4,992.9,920.2,1078,885.9,813.2,107,107,107,0,0,0,0.108,0.0993,0.116,885.9,813.2,971,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.512,0.445,0.59,0.368,0.333,0.409,0.017,0.015,0.019,1.12,0.995,1.27,0.051,0.044,0.058,21.02,20.59,21.42,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.57,40.74,46.84,42.69,39.83,45.9,0,0,0,0,0,0,0.949,0,0.065,0.11,0.89,0.11,47.7
827100000000,1996,3,1995,6,25,7,0.729,0.0723,0.648,32279.1,192.8,192.8,192.1,4,4,4,1205,1113,1288,1085,1006,119.6,107,129,14.14,0,59,0.099,0.0908,0.107,1071,1006,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.741,0.634,0.805,0.584,0.436,0.648,0.027,0.02,0.031,1.62,1.35,1.75,0.075,0.062,0.083,19.84,19.44,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,49.71,48.06,50.5,48.03,47.1,48.2,0,0,0,0,0,0,1.07,0,0.081,0.099,0.89,0.11,44.3
827704800000,1996,3,1995,6,26,7,0.829,0.078,0.665,32300.6,192.8,192.8,192.3,4,4,4,1371,1315,1412,1242,1186,129,129,129,141.7,86,183,0.0942,0.0914,0.0981,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.84,0.817,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.085,0.084,0.087,19.15,18.99,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.2,48.79,49.74,48.07,47.82,48.2,0,0,0,0,0,0,1.07,0,0.164,0.094,0.8,0.2,39
828309600000,1996,4,1995,7,27,7,0.853,0.0895,0.665,32126.9,191.5,191.5,191.2,4,4,4,1411,1403,1418,1263,1255,148,148,148,163.1,155,170,0.105,0.104,0.106,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.864,0.861,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.81,0.087,0.087,0.087,18.99,18.97,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.78,48.72,48.86,47.81,47.74,47.89,0,0,0,0,0,0,1.06,0,0.188,0.1,0.78,0.22,37.7
828914400000,1996,4,1995,7,28,7,0.825,0.0895,0.665,32321.7,192.8,192.8,192.4,4,4,4,1364,1309,1400,1216,1161,148,148,148,115.7,61,152,0.109,0.106,0.113,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.844,0.822,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.087,19.16,19.03,19.36,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.25,48.89,49.78,48.1,47.92,48.2,0,0,0,0,0,0,1.07,0,0.16,0.11,0.81,0.19,39.2
829519200000,1996,4,1995,7,29,7,0.739,0.0875,0.647,32239.3,192.8,192.8,191.9,4,4,4,1223,1151,1288,1078,1026,144.7,125,148,8.571,0,40,0.119,0.109,0.126,1069,1026,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.752,0.675,0.811,0.579,0.481,0.648,0.027,0.022,0.031,1.63,1.44,1.76,0.076,0.067,0.083,19.78,19.44,20.18,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.46,48.35,50.35,47.98,47.39,48.2,0,0,0,0,0,0,1.07,0,0.092,0.12,0.88,0.12,43.6
830124000000,1996,4,1995,7,30,7,0.638,0.0756,0.563,29717.1,187.2,187.2,176.9,4,4,4,1055,986.3,1126,930.3,861.3,125,125,125,0,0,0,0.119,0.111,0.127,930.3,861.3,1001,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.562,0.496,0.639,0.39,0.356,0.426,0.018,0.016,0.02,1.21,1.09,1.34,0.055,0.049,0.062,20.72,20.36,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.12,42.48,47.76,44.22,41.63,46.8,0,0,0,0,0,0,0.983,0,0.075,0.12,0.88,0.12,46.6
830728800000,1996,4,1995,7,31,7,0.557,0.0851,0.472,25372.4,163.9,163.9,151,4,3,3.4285714285714284,920.9,874.3,969.3,780.2,727.3,140.7,125,147,0,0,0,0.153,0.129,0.168,780.2,727.3,844.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.423,0.375,0.481,0.316,0.287,0.348,0.014,0.013,0.016,0.992,0.931,1.06,0.044,0.041,0.048,21.42,21.17,21.67,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.35,39.44,51.73,44.64,38.45,48.2,0,0,0,0,0,0,0.839,0,0.085,0.15,0.85,0.15,45.6
831333600000,1996,5,1995,8,32,7,0.496,0.0889,0.408,22864.5,142.6,142.6,136.1,3,3,3,820.8,785.2,859.8,673.8,638.2,147,147,147,0,0,0,0.179,0.171,0.187,673.8,638.2,712.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.343,0.323,0.365,0.251,0.227,0.277,0.011,0.0099,0.012,0.84,0.78,0.906,0.037,0.034,0.04,21.98,21.76,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.29,44.22,48.51,45.37,43.34,47.53,0,0,0,0,0,0,0.756,0,0.088,0.18,0.82,0.18,46.1
831938400000,1996,5,1995,8,33,7,0.45,0.0889,0.361,20547.9,128.4,128.4,122.3,3,3,3,743.3,707.4,776,596.3,560.4,147,147,147,0,0,0,0.198,0.189,0.208,596.3,560.4,629,990,990,990,966.9,966.7,967,23.1,23,23.3,0.299,0.279,0.318,0.199,0.175,0.221,0.0086,0.0075,0.0096,0.709,0.649,0.764,0.031,0.028,0.033,22.42,22.23,22.62,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.67,39.43,43.67,40.77,38.44,42.8,0,0,0,0,0,0,0.679,0,0.089,0.2,0.8,0.2,45.7
832543200000,1996,5,1995,8,34,7,0.401,0.0889,0.312,17785.7,112.9,112.9,105.9,3,2,2.857142857142857,662.9,632.2,695.7,515.9,485.2,147,147,147,0,0,0,0.222,0.211,0.233,515.9,485.2,548.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.253,0.236,0.272,0.146,0.128,0.168,0.0062,0.0054,0.0072,0.59,0.538,0.634,0.025,0.023,0.027,22.86,22.69,23,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.07,35.14,52.18,37.58,34.08,48.2,0,0,0,0,0,0,0.588,0,0.089,0.22,0.78,0.22,44.4
833148000000,1996,5,1995,8,35,7,0.36,0.0841,0.276,16110.3,96.4,96.4,95.89,2,2,2,595.6,569.6,622.7,456.6,439,139,119,147,0,0,0,0.233,0.206,0.251,456.6,439,475.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.211,0.23,0.115,0.106,0.124,0.0048,0.0045,0.0052,0.584,0.556,0.617,0.025,0.023,0.026,23.14,22.99,23.26,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.6,47.83,51.3,47.95,46.87,48.2,0,0,0,0,0,0,0.533,0,0.084,0.23,0.77,0.23,44.8
833752800000,1996,6,1995,9,36,7,0.325,0.072,0.253,15169.1,94.88,94.88,90.29,2,2,2,538,515.7,561.1,419,396.7,119,119,119,0,0,0,0.221,0.212,0.231,419,396.7,442.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.195,0.211,0.0968,0.0863,0.108,0.004,0.0036,0.0045,0.525,0.492,0.56,0.022,0.02,0.023,23.45,23.32,23.59,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.07,43.8,48.41,45.15,42.92,47.44,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,46.7
834357600000,1996,6,1995,9,37,7,0.296,0.072,0.224,13459,84.33,84.33,80.11,2,2,2,488.9,470.1,508.4,369.9,351.1,119,119,119,0,0,0,0.244,0.234,0.253,369.9,351.1,389.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.192,0.0736,0.0647,0.0828,0.003,0.0027,0.0034,0.451,0.423,0.48,0.019,0.017,0.02,23.75,23.63,23.86,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,40.97,38.97,43.02,40.06,37.95,42.16,0,0,0,0,0,0,0.445,0,0.072,0.24,0.76,0.24,45.5
834962400000,1996,6,1995,9,38,7,0.271,0.072,0.199,11904.9,74.46,74.46,70.86,2,2,2,447.3,431.5,463.8,328.3,312.5,119,119,119,0,0,0,0.266,0.257,0.276,328.3,312.5,344.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.177,0.0539,0.0465,0.0617,0.0022,0.0019,0.0025,0.389,0.365,0.414,0.016,0.015,0.017,24,23.9,24.09,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.51,34.8,38.29,35.43,33.76,37.23,0,0,0,0,0,0,0.394,0,0.072,0.27,0.73,0.27,43.9
835567200000,1996,6,1995,9,39,7,0.249,0.072,0.177,10627.6,66.42,66.42,63.26,2,2,2,411.5,397.4,426.3,292.5,278.4,119,119,119,0,0,0,0.289,0.279,0.299,292.5,278.4,307.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.153,0.163,0.0371,0.0304,0.0441,0.0015,0.0012,0.0018,0.335,0.314,0.357,0.014,0.013,0.015,24.21,24.12,24.3,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.61,31.04,34.24,31.63,30.11,33.21,0,0,0,0,0,0,0.351,0,0.072,0.29,0.71,0.29,42.7
836172000000,1996,7,1995,10,40,7,0.23,0.0653,0.164,9903.15,61.71,61.71,58.95,2,2,2,379.8,367.5,392.7,271.8,259.5,108,108,108,0,0,0,0.284,0.275,0.294,271.8,259.5,284.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.145,0.154,0.0273,0.0215,0.0334,0.0011,0.00087,0.0014,0.303,0.284,0.322,0.012,0.011,0.013,24.4,24.31,24.48,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.39,29.02,31.81,29.47,28.15,30.86,0,0,0,0,0,0,0.327,0,0.066,0.28,0.71,0.29,43.1
836776800000,1996,7,1995,10,41,7,0.213,0.0653,0.147,8873.55,55.42,55.42,52.82,2,2,2,351.6,340.5,363.4,243.6,232.5,108,108,108,0,0,0,0.307,0.297,0.317,243.6,232.5,255.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.0168,0.0155,0.0196,0.00068,0.00062,0.00079,0.263,0.251,0.278,0.011,0.01,0.011,24.58,24.5,24.65,0.927,0.924,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.23,25.96,28.57,26.41,25.18,27.71,0,0,0,0,0,0,0.293,0,0.066,0.31,0.69,0.31,41.7
837381600000,1996,7,1995,10,42,7,0.198,0.0653,0.133,8084.28,48.2,48.2,48.12,1,1,1,327.3,318.3,336.9,219.3,210.3,108,108,108,0,0,0,0.33,0.321,0.339,219.3,210.3,228.9,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0144,0.0136,0.0152,0.00058,0.00054,0.00061,0.384,0.368,0.401,0.015,0.015,0.016,24.58,24.51,24.64,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.65,48.62,52.75,48.12,47.65,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,40.8
837986400000,1996,7,1995,10,43,7,0.185,0.0653,0.12,7551.02,46.98,46.98,44.95,1,1,1,306.3,297.3,315.3,198.3,189.3,108,108,108,0,0,0,0.353,0.343,0.363,198.3,189.3,207.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0126,0.0118,0.0134,0.0005,0.00047,0.00053,0.346,0.33,0.362,0.014,0.013,0.014,24.72,24.66,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.86,43.77,47.94,44.95,42.89,46.98,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.8
838591200000,1996,7,1995,10,44,7,0.173,0.0601,0.113,7114.73,44.18,44.18,42.35,1,1,1,286.1,275.7,294.8,186.7,181.9,99.43,93,108,0,0,0,0.347,0.324,0.373,186.7,181.9,194.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.12,0.0116,0.0112,0.0123,0.00046,0.00045,0.00049,0.325,0.317,0.338,0.013,0.013,0.013,24.83,24.79,24.88,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.21,42.03,45.09,42.35,41.19,44.18,0,0,0,0,0,0,0.235,0,0.06,0.35,0.65,0.35,41.1
839196000000,1996,8,1995,11,45,7,0.159,0.0562,0.103,6421.35,40.61,40.61,38.22,1,1,1,262.5,253.5,272.1,169.5,160.5,93,93,93,0,0,0,0.354,0.342,0.367,169.5,160.5,179.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.108,0.115,0.0102,0.00939,0.011,0.0004,0.00037,0.00044,0.293,0.277,0.31,0.012,0.011,0.012,24.96,24.9,25.01,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.22,37.1,41.48,38.22,35.99,40.61,0,0,0,0,0,0,0.212,0,0.056,0.35,0.65,0.35,40.4
839800800000,1996,8,1995,11,46,7,0.147,0.0562,0.0905,5632.19,35.3,35.3,33.52,1,1,1,242.7,235.2,250.5,149.7,142.2,93,93,93,0,0,0,0.383,0.371,0.395,149.7,142.2,157.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.107,0.00847,0.00784,0.00914,0.00033,0.00031,0.00036,0.258,0.244,0.272,0.01,0.0096,0.011,25.09,25.03,25.14,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.56,32.81,36.39,33.52,31.83,35.3,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
840405600000,1996,8,1995,11,47,7,0.137,0.0562,0.0807,5011.89,31.27,31.27,29.83,1,1,1,226.5,220.7,232.7,133.4,127.7,93,93,93,0,0,0,0.411,0.4,0.421,133.4,127.7,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0968,0.101,0.00709,0.00661,0.00763,0.00028,0.00026,0.0003,0.229,0.218,0.24,0.009,0.0086,0.0094,25.21,25.16,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.76,29.41,32.23,29.83,28.53,31.27,0,0,0,0,0,0,0.166,0,0.0563,0.41,0.59,0.41,36.6
841010400000,1996,8,1995,11,48,7,0.129,0.0544,0.0743,4607.34,30.15,30.15,27.42,1,1,1,212.9,206.2,218.8,122.9,116.2,90,72,93,0,0,0,0.423,0.349,0.445,122.9,116.2,134.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0928,0.097,0.0062,0.00563,0.00716,0.00024,0.00022,0.00028,0.209,0.198,0.228,0.0082,0.0077,0.0089,25.31,25.27,25.35,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.27,26.64,31.08,27.42,25.85,30.15,0,0,0,0,0,0,0.152,0,0.0547,0.42,0.58,0.42,35.7
841615200000,1996,9,1995,12,49,7,0.119,0.0435,0.0755,4694.22,29.59,29.59,27.94,1,1,1,196.8,190.6,203.8,124.8,118.6,72,72,72,0,0,0,0.366,0.353,0.378,124.8,118.6,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0915,0.0961,0.00635,0.00583,0.00695,0.00025,0.00023,0.00027,0.211,0.2,0.223,0.0082,0.0078,0.0087,25.38,25.35,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.81,27.28,30.5,27.94,26.46,29.59,0,0,0,0,0,0,0.155,0,0.0435,0.37,0.63,0.37,39.4
842220000000,1996,9,1995,12,50,7,0.111,0.0435,0.0671,4134.28,26,26,24.61,1,1,1,183,177.2,188.7,111,105.2,72,72,72,0,0,0,0.394,0.382,0.406,111,105.2,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00518,0.00469,0.00567,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.37,23.95,26.8,24.61,23.23,26,0,0,0,0,0,0,0.137,0,0.0439,0.39,0.6,0.4,37.2
842824800000,1996,9,1995,12,51,7,0.104,0.0435,0.0603,3688.32,22.9,22.9,21.95,1,1,1,171.8,167.7,175.9,99.76,95.66,72,72,72,0,0,0,0.419,0.409,0.429,99.76,95.66,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0834,0.0863,0.00423,0.00388,0.00458,0.00017,0.00015,0.00018,0.166,0.159,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.882,0.886,22.66,21.8,23.61,21.95,21.08,22.9,0,0,0,0,0,0,0.122,0,0.0437,0.42,0.58,0.42,35.5
843429600000,1996,9,1995,12,52,7,0.0981,0.0435,0.0545,3352.93,20.8,20.8,19.96,1,1,1,162.2,158.1,166.3,90.19,86.09,72,72,72,0,0,0,0.444,0.433,0.455,90.19,86.09,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.08,0.0829,0.00342,0.00307,0.00376,0.00013,0.00012,0.00015,0.149,0.142,0.156,0.0058,0.0056,0.0061,25.38,25.37,25.38,0.922,0.917,0.927,0.964,0.963,0.966,0.889,0.886,0.892,20.69,19.85,21.52,19.96,19.11,20.8,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.2
844034400000,1996,9,1995,12,53,7,0.094,0.0332,0.0608,3720.6,23.02,23.02,22.15,1,1,1,155.4,154,156.7,100.5,84.72,54.86,52,72,0,0,0,0.353,0.332,0.459,100.5,84.72,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0795,0.083,0.00429,0.00295,0.00463,0.00017,0.00012,0.00018,0.165,0.139,0.171,0.0065,0.0055,0.0067,25.35,25.34,25.37,0.915,0.912,0.928,0.969,0.962,0.97,0.887,0.885,0.893,22.86,19.57,23.73,22.15,18.83,23.02,0,0,0,0,0,0,0.123,0,0.0332,0.35,0.65,0.35,39.6
844639200000,1996,10,1996,1,1,7,0.0921,0.0314,0.0607,3700.99,22.35,22.35,22.03,1,1,1,152.3,150.7,153.7,100.3,98.71,52,52,52,0,0,0,0.341,0.338,0.345,100.3,98.71,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.081,0.082,0.00428,0.00414,0.0044,0.00017,0.00016,0.00017,0.164,0.161,0.166,0.0064,0.0063,0.0065,25.34,25.34,25.34,0.912,0.911,0.912,0.969,0.968,0.97,0.883,0.883,0.884,22.74,22.38,23.06,22.03,21.66,22.35,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
845244000000,1996,10,1996,1,2,7,0.0899,0.0314,0.0585,3570.65,21.66,21.66,21.25,1,1,1,148.7,146.3,150.7,96.71,94.33,52,52,52,0,0,0,0.35,0.345,0.355,96.71,94.33,98.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0794,0.081,0.00397,0.00377,0.00414,0.00016,0.00015,0.00016,0.157,0.153,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.97,21.49,22.38,21.25,20.77,21.66,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
845848800000,1996,10,1996,1,3,7,0.0887,0.0314,0.0573,3502.17,21.05,21.05,20.85,1,1,1,146.7,145.5,147.7,94.72,93.51,52,52,52,0,0,0,0.354,0.352,0.357,94.72,93.51,95.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0791,0.0799,0.0038,0.0037,0.00388,0.00015,0.00015,0.00015,0.154,0.152,0.155,0.006,0.0059,0.0061,25.35,25.34,25.35,0.916,0.915,0.917,0.966,0.966,0.967,0.885,0.885,0.886,21.57,21.33,21.77,20.85,20.6,21.05,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
846453600000,1996,10,1996,1,4,7,0.0893,0.0309,0.0583,3563.83,22.24,22.24,21.21,1,1,1,147.6,145.2,151.3,96.48,93.24,51.14,50,52,0,0,0,0.347,0.331,0.358,96.48,93.24,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.079,0.0815,0.00395,0.00368,0.00436,0.00015,0.00014,0.00017,0.157,0.151,0.165,0.0061,0.0059,0.0065,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.969,0.885,0.883,0.886,21.93,21.27,22.94,21.21,20.54,22.24,0,0,0,0,0,0,0.118,0,0.031,0.35,0.65,0.35,39.9
847058400000,1996,11,1996,2,5,7,0.0939,0.0302,0.0637,3900.96,24.01,24.01,23.22,1,1,1,155.3,152.6,158.6,105.3,102.6,50,50,50,0,0,0,0.322,0.315,0.328,105.3,102.6,108.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.082,0.0841,0.0047,0.00447,0.00498,0.00018,0.00018,0.0002,0.172,0.167,0.178,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.889,23.94,23.28,24.76,23.22,22.58,24.01,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.5
847663200000,1996,11,1996,2,6,7,0.1,0.0302,0.07,4318.87,27.12,27.12,25.71,1,1,1,165.7,162.2,171.5,115.7,112.2,50,50,50,0,0,0,0.302,0.292,0.308,115.7,112.2,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0854,0.0886,0.00558,0.00529,0.00608,0.00022,0.00021,0.00024,0.191,0.185,0.201,0.0075,0.0072,0.0079,25.34,25.34,25.34,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.892,0.898,26.5,25.64,27.96,25.71,24.87,27.12,0,0,0,0,0,0,0.143,0,0.03,0.3,0.7,0.3,43.2
848268000000,1996,11,1996,2,7,7,0.106,0.0302,0.0759,4721.93,28.64,28.64,28.11,1,1,1,175.5,173.7,177.8,125.5,123.7,50,50,50,0,0,0,0.285,0.281,0.288,125.5,123.7,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0894,0.0909,0.00642,0.00626,0.00661,0.00025,0.00025,0.00026,0.208,0.205,0.212,0.0082,0.008,0.0083,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.98,28.51,29.52,28.11,27.65,28.64,0,0,0,0,0,0,0.156,0,0.0301,0.28,0.72,0.28,44.5
848872800000,1996,11,1996,2,8,7,0.112,0.031,0.0812,5068.52,31.17,31.17,30.17,1,1,1,185.5,178.6,188.4,134.2,128.6,51.29,50,59,0,0,0,0.276,0.265,0.313,134.2,128.6,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0912,0.0946,0.00716,0.00668,0.00752,0.00028,0.00026,0.00029,0.224,0.214,0.232,0.0088,0.0084,0.0091,25.35,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.1,29.72,32.13,30.17,28.83,31.17,0,0,0,0,0,0,0.168,0,0.0308,0.28,0.72,0.28,45.3
849477600000,1996,12,1996,3,9,7,0.117,0.0357,0.0812,5073.33,30.61,30.61,30.2,1,1,1,193.3,189.8,195,134.3,130.8,59,59,59,0,0,0,0.305,0.303,0.311,134.3,130.8,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0933,0.0952,0.00716,0.00687,0.00731,0.00028,0.00027,0.00029,0.226,0.219,0.229,0.0088,0.0086,0.0089,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.13,30.28,31.55,30.2,29.37,30.61,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.4
850082400000,1996,12,1996,3,10,7,0.122,0.0357,0.0868,5439.98,33.29,33.29,32.38,1,1,1,202.5,196.6,206.5,143.5,137.6,59,59,59,0,0,0,0.291,0.286,0.3,143.5,137.6,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0958,0.0992,0.00795,0.00745,0.00829,0.00031,0.00029,0.00032,0.242,0.232,0.249,0.0095,0.009,0.0097,25.34,25.31,25.36,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,33.38,31.96,34.32,32.38,31,33.29,0,0,0,0,0,0,0.18,0,0.0352,0.29,0.71,0.29,44.6
850687200000,1996,12,1996,3,11,7,0.128,0.0357,0.0926,5807.22,36.77,36.77,34.57,1,1,1,212,206.8,221.5,153,147.8,59,59,59,0,0,0,0.278,0.266,0.285,153,147.8,162.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0993,0.105,0.00876,0.00831,0.00957,0.00034,0.00033,0.00038,0.259,0.25,0.276,0.01,0.0098,0.011,25.27,25.19,25.31,0.939,0.938,0.943,0.97,0.97,0.971,0.911,0.909,0.916,35.63,34.39,37.85,34.57,33.36,36.77,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
851292000000,1996,12,1996,3,12,7,0.141,0.0357,0.105,6629.31,41.43,41.43,39.46,1,1,1,232.4,225.1,240.4,173.4,166.1,59,59,59,0,0,0,0.254,0.245,0.262,173.4,166.1,181.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0105,0.00987,0.0112,0.00041,0.00039,0.00044,0.295,0.282,0.31,0.012,0.011,0.012,25.11,25.05,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.924,0.918,0.93,40.4,38.69,42.27,39.46,37.65,41.43,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
851896800000,1996,12,1996,3,13,7,0.152,0.0417,0.111,6999.02,43.07,43.07,41.66,1,1,1,251.9,243.9,262,182.9,175.9,69,59,73,0,0,0,0.274,0.238,0.293,182.9,175.9,189,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.116,0.0113,0.0107,0.0118,0.00045,0.00042,0.00047,0.314,0.302,0.325,0.012,0.012,0.013,24.98,24.93,25.02,0.949,0.947,0.951,0.979,0.978,0.98,0.93,0.926,0.932,42.53,40.84,43.95,41.66,39.94,43.07,0,0,0,0,0,0,0.231,0,0.041,0.27,0.73,0.27,46
852501600000,1997,1,1996,4,14,7,0.17,0.0442,0.126,7863.46,49.99,49.99,46.81,2,1,1.1428571428571428,281.3,265.6,302.2,208.3,192.6,73,73,73,0,0,0,0.26,0.242,0.275,208.3,192.6,229.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.13,0.0135,0.0121,0.0152,0.00053,0.00048,0.00061,0.338,0.242,0.383,0.013,0.0097,0.015,24.84,24.74,24.91,0.951,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.939,44.53,25.77,51.46,43.24,24.99,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.3
