datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
917215200000,1999,1,1998,4,17,7,0.585,0.0726,0.512,27427.9,179.8,179.8,163.3,4,3,3.857142857142857,967.1,884.9,1067,847.1,764.9,120,120,120,0,0,0,0.124,0.112,0.136,847.1,764.9,947.5,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.477,0.402,0.569,0.349,0.309,0.398,0.016,0.014,0.018,1.07,0.954,1.23,0.048,0.042,0.056,21.18,20.66,21.57,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.79,39.65,51.58,42.54,38.67,48.2,0,0,0,0,0,0,0.907,0,0.073,0.12,0.88,0.12,46.9
917820000000,1999,2,1998,5,18,7,0.79,0.098,0.644,31785.3,192.8,192.8,189.2,4,4,4,1307,1118,1478,1145,956.1,162,162,162,80.86,0,216,0.125,0.11,0.145,1064,956.1,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.775,0.589,0.883,0.579,0.402,0.648,0.027,0.018,0.031,1.65,1.26,1.83,0.078,0.058,0.089,19.49,18.76,20.47,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.42,45.85,49.74,47.3,44.93,48.2,0,0,0,0,0,0,1.05,0,0.146,0.12,0.82,0.18,40.2
918424800000,1999,2,1998,5,19,7,1,0.098,0.665,30682.6,187.1,187.1,182.6,4,4,4,1655,1525,1763,1493,1363,162,162,162,392.9,263,501,0.0981,0.0919,0.106,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.909,0.895,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.16,17.8,18.59,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,45.63,47.73,45.66,44.72,46.78,0,0,0,0,0,0,1.01,0,0.335,0.098,0.67,0.33,30.7
919029600000,1999,2,1998,5,20,7,1.12,0.098,0.665,29571.3,178,178,176,4,4,4,1844,1787,1897,1682,1625,162,162,162,582.3,525,635,0.0879,0.0854,0.0907,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.097,17.53,17.36,17.72,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.9,44.43,45.42,44,43.55,44.51,0,0,0,0,0,0,0.978,0,0.455,0.087,0.59,0.41,26.4
919634400000,1999,2,1998,5,21,7,1.19,0.098,0.665,28857.1,173.6,173.6,171.8,4,4,4,1969,1915,2028,1807,1753,162,162,162,706.6,653,766,0.0823,0.0799,0.0846,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.13,16.96,17.3,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.82,43.35,44.28,42.94,42.48,43.4,0,0,0,0,0,0,0.954,0,0.525,0.082,0.56,0.44,24.2
920239200000,1999,3,1998,6,22,7,1.3,0.145,0.665,28018.3,169.3,169.3,166.8,4,4,4,2152,2053,2257,1913,1814,239,239,239,813.1,714,918,0.111,0.106,0.116,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.4,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,41.86,43.19,41.69,41.02,42.32,0,0,0,0,0,0,0.927,0,0.635,0.11,0.51,0.49,21.6
920844000000,1999,3,1998,6,23,7,1.39,0.125,0.665,27401.2,163.6,163.6,163.1,4,4,4,2294,2276,2306,2087,2037,207,183,239,986.6,937,1023,0.0902,0.0794,0.105,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.29,16.36,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.63,41.55,41.74,40.78,40.69,40.9,0,0,0,0,0,0,0.906,0,0.725,0.09,0.48,0.52,19.7
921448800000,1999,3,1998,6,24,7,1.46,0.111,0.665,26867.6,162.5,162.5,159.9,4,4,4,2408,2317,2529,2225,2134,183,183,183,1125,1034,1246,0.0761,0.0723,0.079,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.75,16.26,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.88,40.09,41.48,39.98,39.14,40.61,0,0,0,0,0,0,0.888,0,0.795,0.076,0.46,0.54,18.4
922053600000,1999,3,1998,6,25,7,1.72,0.111,0.665,24824.5,154.9,154.9,147.8,4,4,4,2848,2587,3138,2665,2404,183,183,183,1565,1304,1855,0.0645,0.0583,0.0707,1100,1100,1100,990,990,990,973.1,972.5,973.8,16.9,16.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.98,14.28,15.61,0.941,0.937,0.943,0.972,0.97,0.975,0.914,0.909,0.92,38,36.07,39.71,36.94,34.99,38.74,0,0,0,0,0,0,0.821,0,1.055,0.065,0.39,0.61,14.4
922658400000,1999,3,1998,6,26,7,2.08,0.122,0.665,22365.1,137.5,137.5,133.1,4,4,4,3437,3242,3612,3235,3059,202.4,183,217,2135,1959,2295,0.0588,0.0541,0.063,1100,1100,1100,990,990,990,974.5,974.1,974.9,15.5,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.27,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.31,33.3,35.45,33.28,32.3,34.38,0,0,0,0,0,0,0.74,0,1.415,0.059,0.32,0.68,10.8
923263200000,1999,4,1998,7,27,7,2.33,0.138,0.665,20762.8,127.8,127.8,123.6,4,4,4,3859,3676,4016,3631,3459,228.1,217,295,2531,2359,2659,0.0591,0.0546,0.0735,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.75,12.42,13.13,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.85,30.94,32.93,30.9,30.01,31.94,0,0,0,0,0,0,0.687,0,1.665,0.059,0.29,0.71,8.91
923868000000,1999,4,1998,7,28,7,2.49,0.178,0.665,19829.1,119.2,119.2,118,4,4,4,4117,4055,4148,3822,3760,295,295,295,2721,2660,2753,0.0717,0.0711,0.0727,1100,1100,1100,990,990,990,975.9,975.8,976,14.1,14,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.23,12.17,12.34,0.922,0.922,0.923,0.97,0.97,0.97,0.894,0.894,0.895,30.42,30.26,30.73,29.51,29.35,29.81,0,0,0,0,0,0,0.656,0,1.825,0.071,0.27,0.73,7.96
924472800000,1999,4,1998,7,29,7,2.45,0.178,0.665,20076.9,121.8,121.8,119.5,4,4,4,4044,3937,4130,3749,3642,295,295,295,2649,2542,2735,0.073,0.0714,0.0749,1100,1100,1100,990,990,990,975.8,975.5,975.9,14.2,14.1,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.37,12.21,12.58,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,30.8,30.35,31.39,29.88,29.44,30.45,0,0,0,0,0,0,0.664,0,1.785,0.073,0.27,0.73,8.19
925077600000,1999,4,1998,7,30,7,2.26,0.183,0.665,21212.1,129.8,129.8,126.3,4,4,4,3742,3586,3888,3439,3265,302.4,295,321,2339,2165,2493,0.081,0.0759,0.0895,1100,1100,1100,990,990,990,975.1,974.8,975.4,14.9,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.99,12.68,13.32,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.54,31.68,33.45,31.57,30.73,32.44,0,0,0,0,0,0,0.701,0,1.595,0.081,0.29,0.71,9.39
925682400000,1999,5,1998,8,31,7,2.04,0.194,0.665,22622.1,138.4,138.4,134.7,4,4,4,3369,3204,3531,3048,2883,321,321,321,1948,1783,2110,0.0953,0.0909,0.1,1100,1100,1100,990,990,990,974.3,974,974.7,15.7,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.44,14.13,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.7,33.77,35.67,33.66,32.75,34.6,0,0,0,0,0,0,0.748,0,1.375,0.095,0.33,0.67,11.1
926287200000,1999,5,1998,8,32,7,1.79,0.194,0.665,24306.9,149.6,149.6,144.7,4,4,4,2960,2779,3143,2639,2458,321,321,321,1539,1358,1722,0.108,0.102,0.115,1100,1100,1100,990,990,990,973.4,973,973.9,16.6,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.71,14.27,15.14,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.26,36.04,38.46,36.17,34.96,37.41,0,0,0,0,0,0,0.804,0,1.125,0.11,0.37,0.63,13.6
926892000000,1999,5,1998,8,33,7,1.55,0.194,0.665,26118.8,159.6,159.6,155.5,4,4,4,2569,2419,2720,2248,2098,321,321,321,1148,998,1299,0.125,0.118,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.29,16.02,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.84,38.84,40.82,38.87,37.82,39.91,0,0,0,0,0,0,0.864,0,0.885,0.13,0.43,0.57,16.9
927496800000,1999,5,1998,8,34,7,1.33,0.194,0.665,27782.1,169.8,169.8,165.4,4,4,4,2205,2031,2370,1884,1710,321,321,321,784,610,949,0.146,0.135,0.158,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.13,16.95,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.2,41.14,43.33,41.34,40.25,42.46,0,0,0,0,0,0,0.919,0,0.665,0.15,0.5,0.5,20.9
928101600000,1999,5,1998,8,35,7,1.11,0.161,0.665,29613.4,180.9,180.9,176.3,4,4,4,1837,1702,1978,1570,1445,266.1,257,321,470.4,345,568,0.145,0.133,0.162,1100,1100,1100,990,990,990,970.6,970.1,971,19.4,19,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.55,17.1,17.99,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.97,43.73,46.15,44.07,42.85,45.22,0,0,0,0,0,0,0.979,0,0.445,0.15,0.6,0.4,26.7
928706400000,1999,6,1998,9,36,7,0.943,0.155,0.665,31230.9,189.6,189.6,185.9,4,4,4,1559,1459,1665,1302,1202,257,257,257,201.9,102,308,0.165,0.154,0.176,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.904,0.87,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.47,18.11,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.47,48.36,46.47,45.54,47.4,0,0,0,0,0,0,1.03,0,0.278,0.16,0.71,0.29,33.1
929311200000,1999,6,1998,9,37,7,0.79,0.155,0.624,31057.3,192.8,192.8,184.9,4,4,4,1306,1176,1431,1049,919,257,257,257,17.14,0,74,0.198,0.18,0.219,1032,919,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.736,0.577,0.858,0.526,0.384,0.648,0.025,0.018,0.031,1.55,1.21,1.81,0.073,0.056,0.087,19.59,18.93,20.33,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.18,43.74,49.35,46.22,42.87,48.2,0,0,0,0,0,0,1.03,0,0.166,0.2,0.79,0.21,39.3
929916000000,1999,6,1998,9,38,7,0.639,0.155,0.484,25420.8,166.1,166.1,151.3,4,3,3.4285714285714284,1057,983.9,1140,800.3,726.9,257,257,257,0,0,0,0.244,0.225,0.261,800.3,726.9,882.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.468,0.401,0.544,0.326,0.287,0.366,0.015,0.013,0.017,1.05,0.957,1.15,0.048,0.043,0.053,20.87,20.51,21.21,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,46.23,40.03,51.82,44.68,39.08,48.2,0,0,0,0,0,0,0.841,0,0.155,0.24,0.76,0.24,39.8
930520800000,1999,6,1998,9,39,7,0.551,0.145,0.406,22364.7,138.3,138.3,133.1,3,3,3,910.4,863.9,962.1,670.5,636.9,239.9,227,257,0,0,0,0.263,0.25,0.278,670.5,636.9,705.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.356,0.334,0.381,0.249,0.226,0.272,0.011,0.01,0.012,0.849,0.79,0.913,0.038,0.035,0.041,21.61,21.34,21.85,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.28,43.47,47.04,44.37,42.6,46.1,0,0,0,0,0,0,0.74,0,0.145,0.26,0.74,0.26,40.6
931125600000,1999,7,1998,10,40,7,0.493,0.137,0.355,19950.8,125.4,125.4,118.8,3,3,3,814.6,786.6,849.8,587.6,559.6,227,227,227,0,0,0,0.279,0.267,0.289,587.6,559.6,622.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.306,0.29,0.326,0.194,0.175,0.217,0.0085,0.0076,0.0096,0.706,0.659,0.766,0.031,0.029,0.034,22.13,21.94,22.29,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.926,0.936,40.52,38.8,42.64,39.58,37.77,41.79,0,0,0,0,0,0,0.66,0,0.138,0.28,0.72,0.28,40.5
931730400000,1999,7,1998,10,41,7,0.454,0.137,0.316,17763.2,111.4,111.4,105.7,3,2,2.857142857142857,750.2,717.5,777.2,523.2,490.5,227,227,227,0,0,0,0.303,0.292,0.316,523.2,490.5,550.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.269,0.251,0.285,0.151,0.131,0.169,0.0065,0.0056,0.0073,0.614,0.563,0.655,0.027,0.024,0.028,22.49,22.35,22.62,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39,35.15,51.92,37.54,34.1,48.2,0,0,0,0,0,0,0.587,0,0.138,0.3,0.7,0.3,39.1
932335200000,1999,7,1998,10,42,7,0.408,0.137,0.271,15666,96.4,96.4,93.25,2,2,2,674.6,644.5,705.8,447.7,417.5,227,227,227,0,0,0,0.337,0.322,0.352,447.7,417.5,478.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.227,0.211,0.244,0.11,0.0961,0.125,0.0047,0.0041,0.0054,0.582,0.532,0.635,0.025,0.023,0.027,22.82,22.64,22.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.92,44.99,50.85,46.63,44.09,48.2,0,0,0,0,0,0,0.518,0,0.137,0.34,0.66,0.34,38.4
932940000000,1999,7,1998,10,43,7,0.368,0.134,0.234,13798.8,86.31,86.31,82.14,2,2,2,608.1,582.5,635,387.3,363.9,220.9,184,227,0,0,0,0.363,0.316,0.384,387.3,363.9,408,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.192,0.208,0.0818,0.0708,0.0916,0.0035,0.003,0.0039,0.486,0.451,0.517,0.021,0.019,0.022,23.18,23.04,23.29,0.953,0.95,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.96,39.5,44.03,41.07,38.51,43.15,0,0,0,0,0,0,0.456,0,0.134,0.36,0.64,0.36,37.5
933544800000,1999,8,1998,11,44,7,0.332,0.111,0.22,13078.4,83.16,83.16,77.85,2,2,2,548.6,525.3,572.9,364.6,341.3,184,184,184,0,0,0,0.336,0.321,0.35,364.6,341.3,388.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.0711,0.0601,0.0826,0.003,0.0025,0.0035,0.449,0.414,0.485,0.019,0.017,0.02,23.48,23.34,23.62,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.919,0.934,39.89,37.45,42.43,38.92,36.35,41.58,0,0,0,0,0,0,0.432,0,0.112,0.33,0.66,0.34,39.4
934149600000,1999,8,1998,11,45,7,0.301,0.111,0.189,11219,71.13,71.13,66.78,2,2,2,497,477.5,517.9,313,293.5,184,184,184,0,0,0,0.37,0.355,0.385,313,293.5,333.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.178,0.0467,0.0375,0.0566,0.0019,0.0015,0.0024,0.371,0.342,0.403,0.015,0.014,0.017,23.79,23.67,23.91,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.42,32.32,36.66,33.39,31.35,35.56,0,0,0,0,0,0,0.371,0,0.112,0.37,0.63,0.37,37.3
934754400000,1999,8,1998,11,46,7,0.274,0.111,0.163,9669.65,61.37,61.37,57.56,2,2,2,453.2,436.7,471.2,269.2,252.7,184,184,184,0,0,0,0.406,0.391,0.421,269.2,252.7,287.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.162,0.0261,0.0183,0.0345,0.0011,0.00075,0.0014,0.306,0.281,0.333,0.013,0.012,0.014,24.05,23.95,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.67,27.85,31.64,28.78,27.02,30.69,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
935359200000,1999,8,1998,11,47,7,0.252,0.111,0.14,8354.05,52.91,52.91,49.73,2,1,1.4285714285714286,416,400.9,431.5,232,216.9,184,184,184,0,0,0,0.443,0.426,0.459,232,216.9,247.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0155,0.0142,0.0168,0.00063,0.00058,0.00069,0.344,0.263,0.414,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.52,26.09,52.5,38.63,25.31,48.2,0,0,0,0,0,0,0.276,0,0.112,0.44,0.56,0.44,33.2
935964000000,1999,8,1998,11,48,7,0.231,0.0914,0.14,8409.65,53.69,53.69,50.06,2,1,1.5714285714285714,382.3,368.4,396.3,231.2,207.6,151.1,138,184,0,0,0,0.395,0.357,0.47,231.2,207.6,249,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.134,0.144,0.0154,0.0134,0.0169,0.00062,0.00054,0.00069,0.316,0.256,0.406,0.013,0.01,0.016,24.37,24.24,24.48,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.54,26.08,52.7,35.16,25.3,48.2,0,0,0,0,0,0,0.278,0,0.091,0.4,0.61,0.39,36.4
936568800000,1999,9,1998,12,49,7,0.213,0.0835,0.13,7972.49,48.2,48.2,47.46,1,1,1,352.5,340.2,364.8,214.5,202.2,138,138,138,0,0,0,0.392,0.378,0.406,214.5,202.2,226.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.014,0.0129,0.015,0.00056,0.00052,0.00061,0.378,0.356,0.4,0.015,0.014,0.016,24.46,24.38,24.54,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.25,46.49,51.97,47.46,45.56,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.4
937173600000,1999,9,1998,12,50,7,0.197,0.0835,0.113,7095.76,44.64,44.64,42.24,1,1,1,325.6,315.9,336.1,187.6,177.9,138,138,138,0,0,0,0.424,0.411,0.437,187.6,177.9,198.1,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.126,0.0117,0.0109,0.0126,0.00047,0.00043,0.00051,0.33,0.313,0.349,0.013,0.012,0.014,24.64,24.57,24.71,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.12,40.86,45.55,42.24,39.96,44.64,0,0,0,0,0,0,0.235,0,0.084,0.42,0.57,0.43,36
937778400000,1999,9,1998,12,51,7,0.184,0.0835,0.1,6220.1,39.22,39.22,37.02,1,1,1,303.8,294.8,312.9,165.8,156.8,138,138,138,0,0,0,0.454,0.441,0.468,165.8,156.8,174.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.118,0.00985,0.00908,0.0106,0.00039,0.00036,0.00042,0.291,0.275,0.307,0.012,0.011,0.012,24.79,24.73,24.85,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.925,38.07,35.97,40.16,37.02,34.9,39.22,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.8
938383200000,1999,9,1998,12,52,7,0.172,0.0762,0.0962,5976.38,38.98,38.98,35.57,1,1,1,285.1,279.2,291.8,159.1,146.4,126,110,138,0,0,0,0.441,0.389,0.485,159.1,146.4,173.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00928,0.0082,0.0105,0.00037,0.00033,0.00042,0.278,0.256,0.301,0.011,0.01,0.012,24.88,24.86,24.91,0.942,0.938,0.946,0.972,0.97,0.976,0.916,0.91,0.924,36.59,33.54,39.94,35.57,32.54,38.98,0,0,0,0,0,0,0.198,0,0.0758,0.44,0.56,0.44,34.7
938988000000,1999,10,1999,1,1,7,0.166,0.0665,0.0992,6177.26,38.16,38.16,36.77,1,1,1,274.1,266.9,279.8,164.1,156.9,110,110,110,0,0,0,0.401,0.393,0.412,164.1,156.9,169.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.0097,0.00909,0.0102,0.00038,0.00036,0.0004,0.285,0.272,0.295,0.011,0.011,0.012,24.92,24.89,24.96,0.944,0.941,0.945,0.972,0.97,0.974,0.917,0.913,0.921,37.83,36.16,39.17,36.77,35.07,38.16,0,0,0,0,0,0,0.204,0,0.0668,0.4,0.6,0.4,37.2
939592800000,1999,10,1999,1,2,7,0.156,0.0665,0.0898,5566.09,34.52,34.52,33.13,1,1,1,258.4,251.3,264.5,148.4,141.3,110,110,110,0,0,0,0.426,0.416,0.438,148.4,141.3,154.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.00836,0.00776,0.00888,0.00033,0.00031,0.00035,0.257,0.244,0.268,0.01,0.0097,0.011,25.01,24.97,25.05,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.16,32.48,35.58,33.13,31.51,34.52,0,0,0,0,0,0,0.184,0,0.0662,0.43,0.58,0.42,35.7
940197600000,1999,10,1999,1,3,7,0.148,0.0665,0.0812,5021.55,31.19,31.19,29.89,1,1,1,244.2,238.5,250,134.2,128.5,110,110,110,0,0,0,0.45,0.44,0.461,134.2,128.5,140,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0989,0.103,0.00716,0.00667,0.00765,0.00028,0.00026,0.0003,0.232,0.221,0.242,0.0091,0.0087,0.0096,25.1,25.06,25.15,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.81,29.47,32.16,29.89,28.59,31.19,0,0,0,0,0,0,0.166,0,0.0668,0.45,0.55,0.45,33.9
940802400000,1999,10,1999,1,4,7,0.141,0.0665,0.0747,4610.54,28.16,28.16,27.44,1,1,1,233.5,230,236.6,123.5,120,110,110,110,0,0,0,0.471,0.465,0.478,123.5,120,126.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0959,0.0982,0.00625,0.00595,0.00651,0.00025,0.00023,0.00026,0.213,0.206,0.218,0.0084,0.0081,0.0086,25.19,25.16,25.21,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.29,27.46,29.03,27.44,26.63,28.16,0,0,0,0,0,0,0.152,0,0.0663,0.47,0.53,0.47,32.7
941407200000,1999,11,1999,2,5,7,0.141,0.0562,0.0843,5237.59,31.58,31.58,31.18,1,1,1,232.3,229.2,234.1,139.3,136.2,93,93,93,0,0,0,0.4,0.397,0.406,139.3,136.2,141.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0991,0.101,0.00759,0.00733,0.00774,0.0003,0.00029,0.0003,0.238,0.233,0.242,0.0094,0.0092,0.0095,25.17,25.15,25.19,0.935,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.14,31.4,32.55,31.18,30.45,31.58,0,0,0,0,0,0,0.173,0,0.0567,0.4,0.6,0.4,37.1
942012000000,1999,11,1999,2,6,7,0.145,0.0562,0.0886,5511.84,33.76,33.76,32.81,1,1,1,239.5,233.8,243.7,146.5,140.8,93,93,93,0,0,0,0.389,0.382,0.398,146.5,140.8,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.0082,0.00772,0.00856,0.00032,0.0003,0.00034,0.251,0.241,0.259,0.0099,0.0095,0.01,25.11,25.08,25.16,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.82,32.49,34.81,32.81,31.51,33.76,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
942616800000,1999,11,1999,2,7,7,0.144,0.0562,0.0882,5483.42,33.58,33.58,32.64,1,1,1,238.8,236.3,242.8,145.8,143.3,93,93,93,0,0,0,0.39,0.383,0.394,145.8,143.3,149.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00814,0.00793,0.00849,0.00032,0.00031,0.00033,0.25,0.246,0.257,0.0099,0.0097,0.01,25.12,25.09,25.14,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.65,33.07,34.61,32.64,32.08,33.58,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
943221600000,1999,11,1999,2,8,7,0.143,0.0562,0.0871,5416.03,33.64,33.64,32.24,1,1,1,237,232.2,243.1,144,139.2,93,93,93,0,0,0,0.393,0.383,0.401,144,139.2,150.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00799,0.00758,0.00851,0.00031,0.0003,0.00034,0.247,0.238,0.258,0.0097,0.0094,0.01,25.13,25.08,25.17,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.24,32.1,34.68,32.24,31.14,33.64,0,0,0,0,0,0,0.179,0,0.0559,0.39,0.61,0.39,37.9
943826400000,1999,11,1999,2,9,7,0.15,0.0493,0.1,6290.87,38.84,38.84,37.45,1,1,1,247.5,246.1,248.6,165.9,153.1,81.57,77,93,0,0,0,0.33,0.31,0.378,165.9,153.1,171.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00985,0.00877,0.0103,0.00039,0.00035,0.00041,0.285,0.263,0.294,0.011,0.01,0.012,25.03,25.01,25.06,0.944,0.94,0.946,0.974,0.97,0.976,0.919,0.912,0.923,38.45,35.38,39.81,37.45,34.32,38.84,0,0,0,0,0,0,0.208,0,0.05,0.33,0.67,0.33,41.9
944431200000,1999,12,1999,3,10,7,0.151,0.0435,0.107,6763.42,44.71,44.71,40.26,1,1,1,249.3,245.9,254.6,177.4,168.9,71.86,59,77,0,0,0,0.289,0.232,0.313,177.4,168.9,195.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.116,0.0108,0.0101,0.0124,0.00043,0.0004,0.00049,0.304,0.289,0.335,0.012,0.011,0.013,25,24.95,25.04,0.948,0.945,0.953,0.976,0.974,0.98,0.925,0.921,0.934,41.22,39.17,45.62,40.26,38.16,44.71,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
945036000000,1999,12,1999,3,11,7,0.156,0.0357,0.121,7657.09,46.1,46.1,45.58,1,1,1,258.4,254.3,260.6,199.4,195.3,59,59,59,0,0,0,0.228,0.226,0.232,199.4,195.3,201.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.116,0.118,0.0127,0.0124,0.0129,0.0005,0.00049,0.00051,0.342,0.335,0.346,0.014,0.013,0.014,24.92,24.91,24.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.51,45.56,47.04,45.58,44.64,46.1,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
945640800000,1999,12,1999,3,12,7,0.16,0.0357,0.124,7898.28,47.71,47.71,47.01,1,1,1,264.7,260.6,267.7,205.7,201.6,59,59,59,0,0,0,0.223,0.22,0.226,205.7,201.6,208.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0132,0.0129,0.0135,0.00052,0.00051,0.00053,0.353,0.346,0.359,0.014,0.014,0.014,24.89,24.87,24.91,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.97,47.04,48.69,47.01,46.1,47.71,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.4
946245600000,1999,12,1999,3,13,7,0.162,0.0381,0.124,7857.4,47.96,47.96,46.77,1,1,1,267.7,265.6,270.7,204.7,194.7,63,59,73,0,0,0,0.235,0.219,0.273,204.7,194.7,209.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.121,0.0132,0.0123,0.0136,0.00052,0.00049,0.00054,0.352,0.335,0.361,0.014,0.013,0.014,24.88,24.86,24.89,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.72,45.31,48.94,46.77,44.4,47.96,0,0,0,0,0,0,0.26,0,0.038,0.24,0.77,0.23,48.5
946850400000,2000,1,1999,4,14,7,0.175,0.0442,0.131,8109.57,50.35,50.35,48.27,2,1,1.2857142857142858,290.1,275.4,303.8,217.1,202.4,73,73,73,0,0,0,0.252,0.24,0.265,217.1,202.4,230.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.13,0.0142,0.013,0.0154,0.00057,0.00051,0.00061,0.331,0.24,0.385,0.013,0.0096,0.015,24.81,24.73,24.86,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,42.65,25.55,51.77,41.13,24.78,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
947455200000,2000,1,1999,4,15,7,0.19,0.0442,0.146,8833.29,55.16,55.16,52.58,2,2,2,313.8,307.9,325.4,240.8,234.9,73,73,73,0,0,0,0.233,0.224,0.237,240.8,234.9,252.4,990,990,990,965,964.9,965,25,25,25.1,0.134,0.132,0.138,0.0164,0.0157,0.0181,0.00065,0.00063,0.00073,0.255,0.249,0.269,0.01,0.0099,0.011,24.78,24.7,24.81,0.926,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,27.1,26.42,28.43,26.29,25.63,27.58,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.5
948060000000,2000,1,1999,4,16,7,0.214,0.0442,0.17,10289.4,66.44,66.44,61.25,2,2,2,353.6,331.2,377.7,280.6,258.2,73,73,73,0,0,0,0.207,0.193,0.22,280.6,258.2,304.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.156,0.0314,0.0209,0.0428,0.0013,0.00084,0.0017,0.311,0.278,0.347,0.013,0.011,0.014,24.52,24.36,24.67,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.57,29.07,34.25,30.62,28.2,33.22,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.1
948664800000,2000,1,1999,4,17,7,0.256,0.0442,0.212,12845.1,85.39,85.39,76.46,2,2,2,423.4,385.6,463.8,350.4,312.6,73,73,73,0,0,0,0.173,0.157,0.189,350.4,312.6,390.8,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.159,0.187,0.0644,0.0465,0.0835,0.0026,0.0019,0.0034,0.416,0.359,0.477,0.017,0.015,0.02,24.08,23.84,24.31,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.21,35.11,43.57,38.23,34.06,42.7,0,0,0,0,0,0,0.425,0,0.044,0.17,0.83,0.17,50.2
949269600000,2000,1,1999,4,18,7,0.317,0.0504,0.266,15793.7,102.8,102.8,94.01,3,2,2.142857142857143,523.6,476.6,576.2,440.3,403.6,83.29,73,85,0,0,0,0.159,0.148,0.172,440.3,403.6,491.2,990,990,990,966,965.7,966.2,24,23.8,24.3,0.206,0.191,0.229,0.107,0.0895,0.131,0.0044,0.0037,0.0055,0.537,0.496,0.597,0.022,0.02,0.025,23.51,23.28,23.76,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.91,35.34,51.34,44.56,34.28,48.2,0,0,0,0,0,0,0.522,0,0.051,0.16,0.84,0.16,49.8
949874400000,2000,2,1999,5,19,7,0.407,0.0514,0.356,20497.5,135.9,135.9,122,3,3,3,673.5,601.1,747.6,588.5,516.1,85,85,85,0,0,0,0.127,0.114,0.141,588.5,516.1,662.6,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.284,0.243,0.326,0.194,0.146,0.244,0.0083,0.0061,0.011,0.686,0.564,0.811,0.029,0.024,0.035,22.72,22.3,23.13,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.62,36.99,46.22,40.67,35.88,45.29,0,0,0,0,0,0,0.678,0,0.051,0.13,0.87,0.13,50.4
950479200000,2000,2,1999,5,20,7,0.493,0.0514,0.442,24324.9,153.7,153.7,144.8,4,3,3.142857142857143,815.1,770.3,861.9,730.1,685.3,85,85,85,0,0,0,0.104,0.0986,0.11,730.1,685.3,776.9,990,990,990,967.2,967,967.3,22.8,22.7,23,0.368,0.339,0.404,0.288,0.259,0.315,0.013,0.011,0.014,0.914,0.849,0.982,0.04,0.037,0.043,21.93,21.73,22.17,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.15,39.42,51.82,46.43,38.43,48.2,0,0,0,0,0,0,0.804,0,0.051,0.1,0.9,0.1,49.3
951084000000,2000,2,1999,5,21,7,0.551,0.0635,0.487,26371.6,161.3,161.3,157,4,3,3.857142857142857,910.5,876.4,929.4,805.5,771.4,105,105,105,0,0,0,0.115,0.113,0.12,805.5,771.4,824.4,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.435,0.404,0.453,0.329,0.312,0.338,0.015,0.014,0.015,0.99,0.945,1.01,0.044,0.042,0.045,21.47,21.37,21.59,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.3,39.66,52.07,40.96,38.68,48.2,0,0,0,0,0,0,0.872,0,0.064,0.12,0.88,0.12,47.9
951688800000,2000,2,1999,5,22,7,0.58,0.0739,0.506,27320,165.4,165.4,162.6,4,4,4,958.2,936.3,983.9,836,821.3,122.1,105,129,0,0,0,0.127,0.111,0.136,836,821.3,854.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.469,0.458,0.489,0.344,0.336,0.353,0.015,0.015,0.016,1.04,1.01,1.07,0.047,0.045,0.048,21.23,21.09,21.33,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.935,41.52,40.88,42.2,40.65,39.97,41.35,0,0,0,0,0,0,0.903,0,0.074,0.13,0.87,0.13,47.1
952293600000,2000,3,1999,6,23,7,0.635,0.078,0.557,29451.1,186.6,186.6,175.3,4,4,4,1049,996.2,1126,920.2,867.2,129,129,129,0,0,0,0.123,0.115,0.129,920.2,867.2,997.3,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.55,0.5,0.63,0.384,0.359,0.422,0.018,0.016,0.019,1.19,1.09,1.33,0.054,0.049,0.061,20.76,20.37,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.72,42.67,47.6,43.83,41.82,46.65,0,0,0,0,0,0,0.974,0,0.078,0.12,0.88,0.12,46.4
952898400000,2000,3,1999,6,24,7,0.816,0.078,0.659,32091.6,192.8,192.8,191,4,4,4,1349,1168,1528,1220,1039,129,129,129,129.3,0,299,0.0965,0.0844,0.11,1090,1039,1100,990,990,990,969,968.4,969.6,21,20.4,21.6,0.82,0.691,0.9,0.626,0.51,0.648,0.03,0.024,0.032,1.74,1.49,1.85,0.083,0.069,0.091,19.26,18.58,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,47.69,50.36,47.76,46.74,48.2,0,0,0,0,0,0,1.06,0,0.157,0.096,0.81,0.19,39.3
953503200000,2000,3,1999,6,25,7,1.19,0.106,0.665,28994.7,184.1,184.1,172.6,4,4,4,1970,1609,2366,1794,1480,175.3,129,183,694.4,380,1083,0.0898,0.0774,0.107,1100,1100,1100,990,990,990,970.9,969.8,972,19.1,18,20.2,0.923,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.098,0.092,0.1,17.21,16.14,18.3,0.949,0.945,0.952,0.98,0.979,0.98,0.929,0.925,0.933,44.04,41.16,46.98,43.15,40.28,46.04,0,0,0,0,0,0,0.959,0,0.525,0.089,0.56,0.44,24.4
954108000000,2000,3,1999,6,26,7,1.72,0.117,0.665,24872.3,157.6,157.6,148,4,4,4,2838,2491,3143,2645,2308,192.7,183,217,1545,1208,1826,0.068,0.0618,0.0735,1100,1100,1100,990,990,990,973.1,972.3,973.9,16.9,16.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15,14.27,15.84,0.941,0.937,0.944,0.972,0.97,0.977,0.915,0.909,0.922,38.06,36.04,40.34,37.01,34.96,39.41,0,0,0,0,0,0,0.822,0,1.055,0.068,0.39,0.61,14.5
954712800000,2000,4,1999,7,27,7,2.03,0.131,0.665,22645.3,138,138,134.8,4,4,4,3363,3221,3463,3146,3004,217,217,217,2046,1904,2146,0.0646,0.0627,0.0674,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.58,14.1,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.74,34.16,35.57,33.7,33.13,34.5,0,0,0,0,0,0,0.749,0,1.365,0.065,0.33,0.67,11.2
955317600000,2000,4,1999,7,28,7,2.12,0.172,0.665,22102.2,132.1,132.1,131.6,4,4,4,3507,3484,3518,3223,3202,283.9,217,295,2123,2102,2167,0.0809,0.0623,0.0844,1100,1100,1100,990,990,990,974.6,974.6,974.7,15.4,15.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.47,13.54,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.91,33.84,34.04,32.89,32.83,33.02,0,0,0,0,0,0,0.731,0,1.455,0.081,0.31,0.69,10.4
955922400000,2000,4,1999,7,29,7,2.08,0.178,0.665,22377.8,135,135,133.2,4,4,4,3434,3354,3497,3139,3059,295,295,295,2039,1959,2102,0.0859,0.0844,0.088,1100,1100,1100,990,990,990,974.5,974.3,974.6,15.5,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.51,13.81,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.33,33.96,34.79,33.3,32.94,33.75,0,0,0,0,0,0,0.74,0,1.415,0.086,0.32,0.68,10.8
956527200000,2000,4,1999,7,30,7,1.93,0.178,0.665,23325.8,142.6,142.6,138.8,4,4,4,3188,3036,3325,2893,2741,295,295,295,1793,1641,1930,0.0926,0.0887,0.0972,1100,1100,1100,990,990,990,974,973.6,974.2,16,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.88,14.52,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.78,34.96,36.75,34.71,33.92,35.65,0,0,0,0,0,0,0.771,0,1.265,0.092,0.34,0.66,12.1
957132000000,2000,5,1999,8,31,7,1.71,0.194,0.665,24911.8,152.6,152.6,148.3,4,4,4,2828,2673,2984,2507,2352,321,321,321,1407,1252,1563,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.65,15.4,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.14,37.1,39.15,37.07,35.99,38.14,0,0,0,0,0,0,0.824,0,1.045,0.11,0.39,0.61,14.6
957736800000,2000,5,1999,8,32,7,1.51,0.179,0.665,26460.7,161,161,157.5,4,4,4,2495,2370,2622,2200,2094,295.3,276,321,1100,994,1201,0.118,0.111,0.127,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.52,16.13,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.31,39.48,41.14,39.38,38.49,40.25,0,0,0,0,0,0,0.875,0,0.845,0.12,0.44,0.56,17.5
958341600000,2000,5,1999,8,33,7,1.32,0.167,0.665,27910.6,170.3,170.3,166.1,4,4,4,2176,2014,2328,1900,1738,276,276,276,800.1,638,952,0.127,0.119,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.23,16.99,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.39,41.4,43.44,41.53,40.54,42.58,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
958946400000,2000,5,1999,8,34,7,1.11,0.167,0.665,29624.4,180.6,180.6,176.3,4,4,4,1835,1712,1967,1559,1436,276,276,276,458.9,336,591,0.151,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.56,17.13,17.96,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.98,43.82,46.07,44.08,42.94,45.15,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
959551200000,2000,5,1999,8,35,7,0.951,0.144,0.665,31143.4,188.7,188.7,185.4,4,4,4,1573,1481,1675,1335,1271,238.3,210,276,234.9,171,299,0.151,0.134,0.172,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.908,0.883,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.42,18.08,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.4,48.14,46.34,45.47,47.18,0,0,0,0,0,0,1.03,0,0.286,0.15,0.7,0.3,32.7
960156000000,2000,6,1999,9,36,7,0.812,0.127,0.652,31988.2,192.8,192.8,190.4,4,4,4,1343,1218,1452,1133,1008,210,210,210,54.86,0,142,0.157,0.145,0.172,1078,1008,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.677,0.87,0.598,0.442,0.648,0.028,0.021,0.031,1.7,1.4,1.82,0.081,0.065,0.088,19.33,18.85,20.01,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.65,47.26,49.53,47.6,46.31,48.2,0,0,0,0,0,0,1.06,0,0.16,0.16,0.8,0.2,39.4
960760800000,2000,6,1999,9,37,7,0.661,0.127,0.534,28045.5,180.4,180.4,166.9,4,4,4,1092,1016,1182,882.2,806.1,210,210,210,0,0,0,0.193,0.178,0.207,882.2,806.1,971.6,990,990,990,968.2,968,968.5,21.8,21.5,22,0.534,0.463,0.623,0.366,0.329,0.409,0.017,0.015,0.019,1.14,1.01,1.3,0.052,0.046,0.061,20.67,20.23,21.04,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.63,39.63,46.02,41.73,38.65,45.1,0,0,0,0,0,0,0.927,0,0.127,0.19,0.81,0.19,42.4
961365600000,2000,6,1999,9,38,7,0.568,0.127,0.441,23806.1,144.6,144.6,141.7,3,3,3,940,891.4,993.7,730,681.4,210,210,210,0,0,0,0.224,0.211,0.236,730,681.4,783.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.395,0.358,0.443,0.287,0.256,0.318,0.013,0.011,0.014,0.952,0.863,1.05,0.043,0.038,0.047,21.39,21.08,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.8,46.18,51.64,47.23,45.25,48.2,0,0,0,0,0,0,0.787,0,0.127,0.22,0.78,0.22,41.9
961970400000,2000,6,1999,9,39,7,0.508,0.123,0.385,21562.9,133.3,133.3,128.4,3,3,3,839.9,807.2,876.4,636.8,618.6,203.1,186,210,0,0,0,0.242,0.227,0.253,636.8,618.6,666.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.331,0.319,0.349,0.226,0.214,0.246,0.01,0.0094,0.011,0.786,0.757,0.838,0.035,0.033,0.037,21.95,21.76,22.11,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.66,42.53,45.33,42.78,41.68,44.42,0,0,0,0,0,0,0.713,0,0.123,0.24,0.76,0.24,42.4
962575200000,2000,7,1999,10,40,7,0.469,0.112,0.357,20208.6,124.6,124.6,120.3,3,3,3,776.2,749.5,798.9,590.2,563.5,186,186,186,0,0,0,0.24,0.233,0.248,590.2,563.5,612.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.301,0.286,0.314,0.195,0.177,0.21,0.0085,0.0077,0.0092,0.704,0.66,0.743,0.031,0.029,0.032,22.29,22.16,22.44,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41,39.34,42.39,40.1,38.34,41.54,0,0,0,0,0,0,0.668,0,0.112,0.24,0.76,0.24,43.1
963180000000,2000,7,1999,10,41,7,0.426,0.134,0.293,16633.2,112.8,112.8,99.01,3,2,2.2857142857142856,704.9,672.7,738.3,483.8,445.7,221.1,186,227,0,0,0,0.314,0.252,0.337,483.8,445.7,552.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.225,0.28,0.129,0.109,0.17,0.0055,0.0047,0.0073,0.61,0.558,0.65,0.026,0.024,0.028,22.67,22.51,22.83,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,46.05,34.98,51.68,44.4,33.93,48.2,0,0,0,0,0,0,0.55,0,0.133,0.31,0.69,0.31,39
963784800000,2000,7,1999,10,42,7,0.384,0.137,0.247,14499.7,91.7,91.7,86.31,2,2,2,635.2,609,662.6,408.2,382,227,227,227,0,0,0,0.358,0.343,0.373,408.2,382,435.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.199,0.22,0.0917,0.0793,0.105,0.0039,0.0034,0.0045,0.518,0.478,0.561,0.022,0.02,0.024,23.04,22.89,23.19,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.04,41.37,46.79,43.15,40.5,45.85,0,0,0,0,0,0,0.479,0,0.137,0.36,0.64,0.36,37.8
964389600000,2000,7,1999,10,43,7,0.349,0.137,0.211,12416.8,79.12,79.12,73.91,2,2,2,576.6,554,600.5,349.6,327,227,227,227,0,0,0,0.394,0.378,0.41,349.6,327,373.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.196,0.064,0.0534,0.0753,0.0027,0.0022,0.0032,0.43,0.396,0.466,0.018,0.017,0.02,23.38,23.23,23.51,0.948,0.945,0.952,0.972,0.97,0.977,0.922,0.917,0.93,38,35.63,40.49,36.95,34.56,39.56,0,0,0,0,0,0,0.411,0,0.138,0.39,0.6,0.4,35.6
964994400000,2000,7,1999,10,44,7,0.317,0.115,0.202,11969.2,75.8,75.8,71.25,2,2,2,524.7,503.4,546.6,334.6,319.4,190.1,184,227,0,0,0,0.362,0.341,0.415,334.6,319.4,355.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.173,0.186,0.0569,0.0498,0.0667,0.0024,0.0021,0.0028,0.404,0.381,0.435,0.017,0.016,0.018,23.63,23.54,23.75,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.924,36.69,34.85,38.92,35.62,33.81,37.9,0,0,0,0,0,0,0.396,0,0.115,0.36,0.64,0.36,37.8
965599200000,2000,8,1999,11,45,7,0.29,0.111,0.178,10589.9,66.94,66.94,63.03,2,2,2,479.1,461.1,497.7,295.1,277.1,184,184,184,0,0,0,0.384,0.37,0.399,295.1,277.1,313.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.158,0.171,0.0383,0.0298,0.0471,0.0016,0.0012,0.0019,0.345,0.318,0.373,0.014,0.013,0.015,23.9,23.79,24.01,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.49,30.53,34.51,31.52,29.61,33.47,0,0,0,0,0,0,0.35,0,0.112,0.38,0.61,0.39,36.5
966204000000,2000,8,1999,11,46,7,0.266,0.111,0.155,9200.15,58,58,54.76,2,2,2,440.2,424.7,455.3,256.2,240.7,184,184,184,0,0,0,0.418,0.404,0.433,256.2,240.7,271.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.146,0.156,0.0207,0.0162,0.0271,0.00085,0.00066,0.0011,0.287,0.267,0.309,0.012,0.011,0.013,24.13,24.04,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.23,26.49,29.9,27.38,25.7,29,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
966808800000,2000,8,1999,11,47,7,0.246,0.111,0.134,8094.33,50.25,50.25,48.18,2,1,1.1428571428571428,405.9,393.2,419.5,221.9,209.2,184,184,184,0,0,0,0.454,0.439,0.468,221.9,209.2,235.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0135,0.0158,0.00059,0.00055,0.00064,0.373,0.261,0.412,0.015,0.011,0.017,24.2,24.12,24.26,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.47,25.9,52.28,44.59,25.13,48.2,0,0,0,0,0,0,0.268,0,0.112,0.45,0.54,0.46,32.9
967413600000,2000,8,1999,11,48,7,0.227,0.0994,0.128,7784.36,50.3,50.3,46.34,2,1,1.1428571428571428,376.1,361.8,389.1,211.8,192.8,164.3,138,184,0,0,0,0.436,0.371,0.488,211.8,192.8,233.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0138,0.0121,0.0156,0.00056,0.00049,0.00063,0.353,0.255,0.404,0.014,0.01,0.016,24.37,24.29,24.49,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.897,0.94,44.42,25.93,52.42,42.74,25.15,48.2,0,0,0,0,0,0,0.257,0,0.099,0.44,0.56,0.44,34.3
968018400000,2000,9,1999,12,49,7,0.207,0.0835,0.124,7716.48,48.2,48.2,45.93,1,1,1,342.6,329.8,356.6,204.6,191.8,138,138,138,0,0,0,0.403,0.387,0.418,204.6,191.8,218.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.124,0.134,0.0131,0.0121,0.0143,0.00053,0.00048,0.00058,0.36,0.338,0.385,0.014,0.014,0.016,24.53,24.43,24.61,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.01,44.1,50.17,45.93,43.21,48.2,0,0,0,0,0,0,0.255,0,0.083,0.4,0.6,0.4,37.3
968623200000,2000,9,1999,12,50,7,0.19,0.0835,0.107,6666.52,42.28,42.28,39.68,1,1,1,314.8,306,325.7,176.8,168,138,138,138,0,0,0,0.439,0.424,0.451,176.8,168,187.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.0108,0.01,0.0117,0.00043,0.0004,0.00047,0.311,0.295,0.33,0.012,0.012,0.013,24.72,24.64,24.77,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.62,38.58,43.15,39.68,37.54,42.28,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35.1
969228000000,2000,9,1999,12,51,7,0.178,0.0835,0.0949,5866.06,37.07,37.07,34.92,1,1,1,294.8,285.5,304.1,156.8,147.5,138,138,138,0,0,0,0.468,0.454,0.483,156.8,147.5,166.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.115,0.00908,0.00829,0.00987,0.00036,0.00033,0.00039,0.275,0.258,0.292,0.011,0.01,0.012,24.84,24.79,24.9,0.942,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.918,35.98,33.8,38.13,34.92,32.79,37.07,0,0,0,0,0,0,0.194,0,0.0831,0.47,0.53,0.47,33
969832800000,2000,9,1999,12,52,7,0.165,0.081,0.0844,5202.66,34.52,34.52,30.97,1,1,1,273.5,264.5,282.5,139.5,129.5,134,110,138,0,0,0,0.49,0.416,0.516,139.5,129.5,154.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00761,0.00675,0.00888,0.0003,0.00027,0.00035,0.244,0.226,0.268,0.0097,0.009,0.011,24.96,24.92,25,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.912,31.93,29.55,35.58,30.97,28.66,34.52,0,0,0,0,0,0,0.172,0,0.0806,0.49,0.51,0.49,31.5
970437600000,2000,10,2000,1,1,7,0.156,0.0665,0.0892,5528.63,34.21,34.21,32.91,1,1,1,257.4,252.2,263.1,147.4,142.2,110,110,110,0,0,0,0.427,0.418,0.436,147.4,142.2,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00828,0.00783,0.00876,0.00033,0.00031,0.00035,0.255,0.246,0.265,0.01,0.0097,0.011,25.01,24.98,25.05,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,33.93,32.68,35.26,32.91,31.7,34.21,0,0,0,0,0,0,0.183,0,0.0668,0.43,0.57,0.43,35.4
971042400000,2000,10,2000,1,2,7,0.149,0.0609,0.0881,5473.16,33.82,33.82,32.58,1,1,1,246.4,241.5,250.8,145.7,139.4,100.7,97,110,0,0,0,0.409,0.391,0.441,145.7,139.4,151.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00814,0.0076,0.00859,0.00032,0.0003,0.00034,0.251,0.241,0.26,0.0099,0.0095,0.01,25.07,25.05,25.1,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.59,32.03,34.86,32.58,31.07,33.82,0,0,0,0,0,0,0.181,0,0.0609,0.41,0.59,0.41,36.7
971647200000,2000,10,2000,1,3,7,0.142,0.0609,0.0806,4995.15,31.88,31.88,29.73,1,1,1,234,228.6,239.6,133.3,118.6,100.7,97,110,0,0,0,0.431,0.405,0.481,133.3,118.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0954,0.102,0.00708,0.00583,0.00787,0.00028,0.00023,0.00031,0.229,0.204,0.245,0.009,0.008,0.0096,25.17,25.12,25.22,0.932,0.924,0.936,0.97,0.97,0.97,0.904,0.897,0.908,30.65,27.13,32.87,29.73,26.32,31.88,0,0,0,0,0,0,0.165,0,0.0614,0.43,0.57,0.43,35.2
972252000000,2000,10,2000,1,4,7,0.136,0.0665,0.0696,4280.02,26,26,25.48,1,1,1,225,223.4,227.3,115,113.4,110,110,110,0,0,0,0.489,0.484,0.492,115,113.4,117.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0941,0.0936,0.0949,0.00553,0.00539,0.00572,0.00022,0.00021,0.00022,0.197,0.195,0.201,0.0078,0.0076,0.0079,25.25,25.23,25.26,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.26,25.88,26.8,25.48,25.1,26,0,0,0,0,0,0,0.142,0,0.0664,0.49,0.51,0.49,31.5
972856800000,2000,10,2000,1,5,7,0.136,0.0592,0.0765,4738.07,30.21,30.21,28.2,1,1,1,224.4,220.7,228.1,126.5,110.7,97.86,93,110,0,0,0,0.436,0.408,0.498,126.5,110.7,135.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0926,0.0987,0.0065,0.00516,0.00723,0.00026,0.0002,0.00028,0.216,0.19,0.231,0.0085,0.0074,0.0091,25.24,25.2,25.29,0.928,0.919,0.933,0.97,0.97,0.97,0.9,0.891,0.905,29.08,25.22,31.14,28.2,24.47,30.21,0,0,0,0,0,0,0.157,0,0.0595,0.44,0.56,0.44,34.8
973461600000,2000,11,2000,2,6,7,0.141,0.0562,0.0846,5260.12,31.95,31.95,31.31,1,1,1,232.9,228.4,235.7,139.9,135.4,93,93,93,0,0,0,0.399,0.395,0.407,139.9,135.4,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0988,0.101,0.00764,0.00726,0.00788,0.0003,0.00029,0.00031,0.239,0.231,0.245,0.0094,0.0091,0.0096,25.16,25.14,25.2,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.28,31.2,32.94,31.31,30.27,31.95,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
974066400000,2000,11,2000,2,7,7,0.142,0.0562,0.0862,5360.56,32.52,32.52,31.91,1,1,1,235.6,231.9,238.2,142.6,138.9,93,93,93,0,0,0,0.395,0.39,0.401,142.6,138.9,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00787,0.00756,0.00809,0.00031,0.0003,0.00032,0.244,0.238,0.249,0.0096,0.0094,0.0098,25.14,25.12,25.17,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,32.89,32.04,33.52,31.91,31.08,32.52,0,0,0,0,0,0,0.177,0,0.0558,0.4,0.61,0.39,37.8
974671200000,2000,11,2000,2,8,7,0.139,0.0562,0.0824,5119.57,30.89,30.89,30.47,1,1,1,229.3,227.8,231.1,136.3,134.8,93,93,93,0,0,0,0.406,0.402,0.408,136.3,134.8,138.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0986,0.0998,0.00733,0.00721,0.00749,0.00029,0.00028,0.00029,0.233,0.23,0.236,0.0092,0.0091,0.0093,25.19,25.18,25.2,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.42,31.08,31.85,30.47,30.14,30.89,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
975276000000,2000,11,2000,2,9,7,0.148,0.0521,0.0955,5973.62,39.59,39.59,35.56,1,1,1,244.1,235.7,251.6,157.9,142.7,86.14,77,93,0,0,0,0.354,0.306,0.395,157.9,142.7,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.111,0.00917,0.00788,0.0106,0.00036,0.00031,0.00042,0.271,0.245,0.3,0.011,0.0096,0.012,25.07,24.99,25.14,0.941,0.936,0.947,0.973,0.97,0.977,0.916,0.908,0.925,36.55,32.94,40.52,35.56,31.95,39.59,0,0,0,0,0,0,0.198,0,0.0525,0.35,0.65,0.35,40.4
975880800000,2000,12,2000,3,10,7,0.156,0.0466,0.11,6944.07,43.19,43.19,41.33,1,1,1,258.7,254.1,266.6,181.7,177.1,77,77,77,0,0,0,0.298,0.289,0.303,181.7,177.1,189.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.112,0.116,0.0112,0.0108,0.0119,0.00044,0.00043,0.00047,0.312,0.304,0.327,0.012,0.012,0.013,24.95,24.91,24.98,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.927,0.932,42.2,41.1,44.07,41.33,40.21,43.19,0,0,0,0,0,0,0.23,0,0.046,0.3,0.71,0.29,44.5
976485600000,2000,12,2000,3,11,7,0.166,0.0357,0.13,8111.7,49.75,49.75,48.28,2,1,1.1428571428571428,274.3,267.7,286.6,215.3,208.7,59,59,59,0,0,0,0.215,0.206,0.22,215.3,208.7,227.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.128,0.0141,0.0135,0.0151,0.00056,0.00053,0.0006,0.348,0.239,0.379,0.014,0.0095,0.015,24.85,24.8,24.91,0.952,0.922,0.958,0.979,0.97,0.98,0.932,0.895,0.939,46.29,25.64,51.34,44.73,24.87,48.2,0,0,0,0,0,0,0.268,0,0.036,0.22,0.78,0.22,48.9
977090400000,2000,12,2000,3,12,7,0.194,0.0357,0.159,9648.36,64.47,64.47,57.43,2,2,2,321.3,293.4,353.6,262.3,234.4,59,59,59,0,0,0,0.184,0.167,0.201,262.3,234.4,294.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.14,0.13,0.151,0.0241,0.0157,0.0381,0.00096,0.00062,0.0015,0.283,0.246,0.331,0.011,0.0098,0.013,24.71,24.5,24.88,0.932,0.924,0.939,0.97,0.97,0.97,0.904,0.897,0.911,29.6,26.44,33.23,28.72,25.64,32.24,0,0,0,0,0,0,0.319,0,0.035,0.18,0.82,0.18,49.7
977695200000,2000,12,2000,3,13,7,0.253,0.0357,0.217,13185.6,90.62,90.62,78.49,2,2,2,417.8,367.5,474.2,358.8,308.5,59,59,59,0,0,0,0.142,0.124,0.161,358.8,308.5,415.2,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.174,0.156,0.194,0.0684,0.0446,0.095,0.0028,0.0018,0.0039,0.427,0.351,0.511,0.017,0.014,0.021,24.1,23.75,24.41,0.949,0.941,0.956,0.975,0.97,0.98,0.926,0.913,0.937,40.22,34.77,46.23,39.24,33.73,45.31,0,0,0,0,0,0,0.436,0,0.036,0.14,0.86,0.14,52.1
978300000000,2001,1,2000,4,14,7,0.348,0.055,0.293,17091.4,119.2,119.2,101.7,3,2,2.4285714285714284,575.7,497.4,664.2,484.7,406.4,91,91,91,0,0,0,0.159,0.137,0.183,484.7,406.4,573.2,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.23,0.194,0.277,0.131,0.0908,0.184,0.0055,0.0038,0.0078,0.578,0.502,0.661,0.024,0.021,0.028,23.24,22.78,23.66,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.32,36.53,52.23,42.82,35.43,48.2,0,0,0,0,0,0,0.565,0,0.055,0.16,0.84,0.16,49.1
978904800000,2001,1,2000,4,15,7,0.461,0.0716,0.39,22134,136.6,136.6,131.8,3,3,3,762.7,695.7,814.1,644.2,604.7,118.4,91,139,0,0,0,0.154,0.121,0.18,644.2,604.7,675.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.322,0.295,0.344,0.231,0.205,0.252,0.01,0.0088,0.011,0.786,0.714,0.842,0.034,0.031,0.037,22.26,22,22.6,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.81,42.65,46.47,43.92,41.8,45.54,0,0,0,0,0,0,0.732,0,0.071,0.16,0.85,0.15,48
979509600000,2001,1,2000,4,16,7,0.533,0.0841,0.449,24353.4,156.3,156.3,145,4,3,3.142857142857143,882.1,826.7,940.9,743.1,687.7,139,139,139,0,0,0,0.158,0.148,0.168,743.1,687.7,801.9,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.392,0.351,0.443,0.295,0.26,0.327,0.013,0.011,0.015,0.95,0.863,1.03,0.042,0.038,0.046,21.62,21.35,21.93,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.29,40.02,52.23,46.46,39.06,48.2,0,0,0,0,0,0,0.805,0,0.084,0.16,0.84,0.16,45.7
980114400000,2001,1,2000,4,17,7,0.608,0.0841,0.524,28022,174.8,174.8,166.8,4,4,4,1006,957.4,1057,866.5,818.4,139,139,139,0,0,0,0.138,0.131,0.145,866.5,818.4,918,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.502,0.458,0.549,0.358,0.335,0.383,0.016,0.015,0.017,1.1,1.01,1.18,0.05,0.045,0.054,21,20.74,21.26,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.57,40.68,44.59,41.7,39.76,43.7,0,0,0,0,0,0,0.927,0,0.084,0.14,0.86,0.14,46.1
