datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
980719200000,2001,1,2000,4,18,7,0.68,0.092,0.588,30631.7,187.9,187.9,182.3,4,4,4,1125,1075,1179,972.9,936.4,152.1,139,162,0,0,0,0.135,0.126,0.145,972.9,936.4,1017,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.609,0.566,0.67,0.414,0.392,0.461,0.019,0.018,0.021,1.29,1.22,1.41,0.06,0.056,0.066,20.41,20.12,20.65,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.51,45.29,47.92,45.58,44.38,46.96,0,0,0,0,0,0,1.01,0,0.092,0.14,0.86,0.14,45
981324000000,2001,2,2000,5,19,7,0.792,0.098,0.658,32283.2,192.8,192.8,192.2,4,4,4,1310,1204,1418,1148,1042,162,162,162,59.57,0,156,0.124,0.114,0.135,1088,1042,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.8,0.708,0.858,0.621,0.518,0.648,0.029,0.024,0.031,1.72,1.51,1.81,0.081,0.071,0.087,19.41,18.97,19.94,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.35,48.66,50.2,48.04,47.69,48.2,0,0,0,0,0,0,1.07,0,0.134,0.12,0.83,0.17,40.8
981928800000,2001,2,2000,5,20,7,0.946,0.098,0.665,31214.5,190,190,185.8,4,4,4,1564,1446,1699,1402,1284,162,162,162,302,184,437,0.104,0.0954,0.112,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.897,0.871,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.46,18.01,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.21,48.47,46.45,45.29,47.5,0,0,0,0,0,0,1.03,0,0.281,0.1,0.7,0.3,33
982533600000,2001,2,2000,5,21,7,1.2,0.098,0.665,28860.3,179.1,179.1,171.8,4,4,4,1984,1756,2254,1822,1594,162,162,162,722,494,992,0.0822,0.0719,0.0923,1100,1100,1100,990,990,990,971,970.3,971.7,19,18.3,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.13,16.41,17.82,0.948,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.82,41.89,45.69,42.95,41.05,44.78,0,0,0,0,0,0,0.954,0,0.535,0.082,0.55,0.45,24.1
983138400000,2001,2,2000,5,22,7,1.56,0.125,0.665,26066.1,162,162,155.2,4,4,4,2580,2332,2803,2374,2170,206,162,239,1274,1070,1464,0.0793,0.0646,0.0921,1100,1100,1100,990,990,990,972.5,971.9,973,17.5,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.63,15.09,16.22,0.943,0.941,0.946,0.976,0.972,0.979,0.92,0.915,0.926,39.76,38.3,41.38,38.79,37.24,40.51,0,0,0,0,0,0,0.862,0,0.895,0.08,0.43,0.57,16.7
983743200000,2001,3,2000,6,23,7,1.88,0.145,0.665,23692.4,147.1,147.1,141,4,4,4,3104,2871,3337,2865,2632,239,239,239,1765,1532,1998,0.0772,0.0716,0.0832,1100,1100,1100,990,990,990,973.8,973.2,974.3,16.2,15.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,13.85,14.92,0.937,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,36.34,34.89,37.85,35.26,33.84,36.77,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
984348000000,2001,3,2000,6,24,7,2.19,0.145,0.665,21690,134,134,129.1,4,4,4,3616,3400,3828,3377,3161,239,239,239,2277,2061,2489,0.0662,0.0624,0.0703,1100,1100,1100,990,990,990,974.9,974.4,975.3,15.1,14.7,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.26,12.81,13.72,0.93,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,33.27,32.04,34.53,32.28,31.08,33.49,0,0,0,0,0,0,0.717,0,1.525,0.066,0.3,0.7,9.9
984952800000,2001,3,2000,6,25,7,2.46,0.145,0.665,19980.4,122.8,122.8,118.9,4,4,4,4075,3893,4237,3836,3654,239,239,239,2735,2554,2898,0.0587,0.0564,0.0614,1100,1100,1100,990,990,990,975.8,975.5,976.1,14.2,13.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.32,12.01,12.67,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,30.65,29.81,31.65,29.73,28.91,30.7,0,0,0,0,0,0,0.661,0,1.795,0.059,0.27,0.73,8.12
985557600000,2001,3,2000,6,26,7,2.68,0.149,0.665,18761.1,114.5,114.5,111.7,4,4,4,4438,4295,4557,4191,4056,247,239,295,3091,2956,3187,0.0556,0.0528,0.0647,1100,1100,1100,990,990,990,976.5,976.2,976.7,13.5,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.64,11.43,11.91,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.891,28.78,28.17,29.51,27.92,27.33,28.62,0,0,0,0,0,0,0.62,0,2.015,0.056,0.25,0.75,7
986162400000,2001,4,2000,7,27,7,2.84,0.178,0.665,17740,108.7,108.7,105.6,4,4,4,4697,4589,4800,4402,4294,295,295,295,3302,3194,3405,0.0628,0.0615,0.0643,1100,1100,1100,990,990,990,977,976.8,977.1,13,12.9,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.17,10.98,11.37,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.886,27.46,26.93,28.01,26.4,25.57,27.17,0,0,0,0,0,0,0.587,0,2.175,0.063,0.23,0.77,6.25
986767200000,2001,4,2000,7,28,7,2.95,0.178,0.665,16658.1,101.1,101.1,99.16,4,4,4,4885,4833,4916,4590,4538,295,295,295,3490,3438,3521,0.0604,0.06,0.061,1100,1100,1100,990,990,990,977.3,977.2,977.4,12.7,12.6,12.8,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.051,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.83,10.77,10.92,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.874,0.88,26.38,26.18,26.72,24.79,24.5,25.27,0,0,0,0,0,0,0.551,0,2.285,0.06,0.23,0.77,5.65
987372000000,2001,4,2000,7,29,7,2.94,0.19,0.665,16761,102.3,102.3,99.77,4,4,4,4869,4800,4912,4554,4436,314.7,295,364,3454,3336,3517,0.0647,0.0601,0.0758,1100,1100,1100,990,990,990,977.3,977.1,977.3,12.7,12.7,12.9,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.86,10.78,10.98,0.905,0.902,0.909,0.97,0.97,0.97,0.878,0.875,0.882,26.49,26.21,26.93,24.94,24.54,25.57,0,0,0,0,0,0,0.554,0,2.275,0.065,0.23,0.77,5.7
987976800000,2001,4,2000,7,30,7,2.8,0.22,0.665,18008.8,110.6,110.6,107.2,4,4,4,4637,4494,4768,4273,4130,364,364,364,3173,3030,3304,0.0785,0.0763,0.081,1100,1100,1100,990,990,990,976.8,976.6,977.1,13.2,12.9,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.28,11.04,11.54,0.913,0.91,0.915,0.97,0.97,0.97,0.885,0.883,0.888,27.77,27.11,28.5,26.8,25.85,27.64,0,0,0,0,0,0,0.596,0,2.135,0.079,0.24,0.76,6.43
988581600000,2001,4,2000,7,31,7,2.57,0.208,0.665,19360.3,119.2,119.2,115.2,4,4,4,4258,4060,4444,3914,3720,343.4,340,364,2814,2620,2980,0.0807,0.0774,0.0838,1100,1100,1100,990,990,990,976.2,975.8,976.5,13.8,13.5,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.97,11.63,12.34,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,29.7,28.75,30.71,28.81,27.89,29.79,0,0,0,0,0,0,0.64,0,1.905,0.081,0.26,0.74,7.53
989186400000,2001,5,2000,8,32,7,2.3,0.206,0.665,20996.8,129.4,129.4,125,4,4,4,3798,3604,3994,3458,3264,340,340,340,2358,2164,2554,0.0896,0.0851,0.0944,1100,1100,1100,990,990,990,975.3,974.8,975.7,14.7,14.3,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.87,12.46,13.29,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,32.21,31.05,33.35,31.25,30.12,32.35,0,0,0,0,0,0,0.694,0,1.635,0.09,0.29,0.71,9.13
989791200000,2001,5,2000,8,33,7,2.02,0.206,0.665,22713.6,139.9,139.9,135.2,4,4,4,3346,3138,3540,3006,2798,340,340,340,1906,1698,2100,0.102,0.0961,0.108,1100,1100,1100,990,990,990,974.3,973.8,974.7,15.7,15.3,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.42,14.28,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.85,33.72,36.07,33.8,32.71,34.99,0,0,0,0,0,0,0.751,0,1.355,0.1,0.33,0.67,11.2
990396000000,2001,5,2000,8,34,7,1.73,0.206,0.665,24731.1,152.5,152.5,147.2,4,4,4,2867,2677,3069,2527,2337,340,340,340,1427,1237,1629,0.119,0.111,0.127,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.45,15.39,0.94,0.938,0.943,0.972,0.97,0.974,0.914,0.91,0.918,37.87,36.53,39.13,36.8,35.44,38.11,0,0,0,0,0,0,0.818,0,1.065,0.12,0.38,0.62,14.3
991000800000,2001,5,2000,8,35,7,1.49,0.184,0.665,26640.3,162.8,162.8,158.6,4,4,4,2457,2306,2618,2152,2049,304.4,257,340,1052,949,1178,0.124,0.107,0.139,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.53,16.29,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.57,39.51,41.55,39.64,38.52,40.69,0,0,0,0,0,0,0.881,0,0.825,0.12,0.45,0.55,17.9
991605600000,2001,6,2000,9,36,7,1.25,0.155,0.665,28406.3,174.2,174.2,169.1,4,4,4,2069,1897,2257,1812,1640,257,257,257,712,540,900,0.125,0.114,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.7,18.8,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.88,16.4,17.36,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.13,41.86,44.43,42.27,41.02,43.55,0,0,0,0,0,0,0.939,0,0.585,0.12,0.53,0.47,22.7
992210400000,2001,6,2000,9,37,7,1.04,0.155,0.665,30321.3,184.7,184.7,180.5,4,4,4,1714,1590,1845,1457,1333,257,257,257,357,233,488,0.15,0.139,0.162,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.53,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,44.89,47.13,45.12,43.99,46.19,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
992815200000,2001,6,2000,9,38,7,0.878,0.155,0.664,31841,192.1,192.1,189.5,4,4,4,1452,1342,1554,1195,1085,257,257,257,97,0,197,0.177,0.165,0.192,1098,1085,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.867,0.805,0.913,0.643,0.614,0.648,0.031,0.029,0.032,1.81,1.72,1.86,0.088,0.082,0.092,18.86,18.48,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.44,48.99,47.38,46.49,48.01,0,0,0,0,0,0,1.05,0,0.214,0.18,0.76,0.24,36.3
993420000000,2001,6,2000,9,39,7,0.707,0.153,0.554,28665.8,186.5,186.5,170.6,4,4,4,1169,1067,1291,916.3,839.6,252.7,227,257,0,0,0,0.217,0.199,0.234,916.3,839.6,1034,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.583,0.498,0.731,0.391,0.345,0.5,0.018,0.016,0.024,1.23,1.07,1.52,0.057,0.049,0.072,20.34,19.67,20.82,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.56,40.67,47.59,42.66,39.76,46.64,0,0,0,0,0,0,0.948,0,0.153,0.22,0.78,0.22,40.5
994024800000,2001,7,2000,10,40,7,0.586,0.137,0.449,24086.6,155.2,155.2,143.4,4,3,3.142857142857143,969.3,909,1039,742.3,682,227,227,227,0,0,0,0.235,0.218,0.25,742.3,682,812,990,990,990,967.8,967.5,968,22.2,22,22.5,0.409,0.36,0.471,0.294,0.257,0.332,0.013,0.011,0.015,0.965,0.866,1.05,0.043,0.039,0.048,21.26,20.96,21.6,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.4,39.76,51.51,45.94,38.79,48.2,0,0,0,0,0,0,0.797,0,0.137,0.23,0.77,0.23,41.1
994629600000,2001,7,2000,10,41,7,0.515,0.137,0.377,21067.2,132.9,132.9,125.4,3,3,3,850.8,810.6,893.6,623.8,583.6,227,227,227,0,0,0,0.267,0.254,0.28,623.8,583.6,666.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.326,0.304,0.351,0.218,0.191,0.246,0.0096,0.0083,0.011,0.767,0.7,0.839,0.034,0.031,0.037,21.93,21.69,22.16,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.68,40.28,45.19,41.8,39.34,44.28,0,0,0,0,0,0,0.697,0,0.138,0.27,0.73,0.27,40.9
995234400000,2001,7,2000,10,42,7,0.469,0.137,0.332,18689.4,115.7,115.7,111.2,3,3,3,776.2,749.5,798.9,549.2,522.5,227,227,227,0,0,0,0.293,0.284,0.303,549.2,522.5,571.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.284,0.269,0.297,0.168,0.15,0.183,0.0073,0.0065,0.008,0.642,0.597,0.68,0.028,0.026,0.03,22.35,22.22,22.51,0.95,0.948,0.952,0.972,0.97,0.975,0.924,0.92,0.928,38.14,36.46,39.56,37.08,35.37,38.57,0,0,0,0,0,0,0.618,0,0.137,0.29,0.71,0.29,39.8
995839200000,2001,7,2000,10,43,7,0.426,0.137,0.289,16422.3,104,104,97.75,3,2,2.2857142857142856,704.9,672.7,738.3,477.9,445.7,227,227,227,0,0,0,0.322,0.307,0.337,477.9,445.7,511.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.244,0.225,0.263,0.125,0.109,0.143,0.0054,0.0047,0.0062,0.601,0.558,0.65,0.026,0.024,0.028,22.68,22.57,22.83,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,45.64,34.98,51.68,43.98,33.93,48.2,0,0,0,0,0,0,0.543,0,0.137,0.32,0.68,0.32,38.5
996444000000,2001,7,2000,10,44,7,0.383,0.126,0.256,15059,93.15,93.15,89.64,2,2,2,632.7,603,662.6,423.6,401,209.1,202,227,0,0,0,0.33,0.314,0.347,423.6,401,440.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.214,0.205,0.221,0.0989,0.0883,0.107,0.0042,0.0037,0.0046,0.541,0.506,0.569,0.023,0.021,0.024,23.03,22.89,23.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.73,43.52,47.52,44.82,42.65,46.57,0,0,0,0,0,0,0.498,0,0.127,0.33,0.67,0.33,39.3
997048800000,2001,8,2000,11,45,7,0.343,0.122,0.221,13045.2,83.37,83.37,77.65,2,2,2,567,542,593.4,365,340,202,202,202,0,0,0,0.356,0.34,0.373,365,340,391.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.192,0.183,0.201,0.0713,0.0595,0.0837,0.003,0.0025,0.0035,0.452,0.415,0.492,0.019,0.017,0.021,23.4,23.24,23.55,0.95,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.8,37.18,42.54,38.82,36.06,41.69,0,0,0,0,0,0,0.431,0,0.122,0.36,0.64,0.36,38
997653600000,2001,8,2000,11,46,7,0.31,0.122,0.188,11098.1,70.5,70.5,66.06,2,2,2,512.6,491.4,534.1,310.6,289.4,202,202,202,0,0,0,0.394,0.378,0.411,310.6,289.4,332.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.18,0.0456,0.0356,0.0557,0.0019,0.0015,0.0023,0.37,0.339,0.403,0.015,0.014,0.017,23.72,23.59,23.85,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.05,31.77,36.34,33.03,30.82,35.25,0,0,0,0,0,0,0.367,0,0.122,0.39,0.61,0.39,35.8
998258400000,2001,8,2000,11,47,7,0.283,0.113,0.17,10080,63.12,63.12,60,2,2,2,467.4,450.7,485.7,280.9,266.7,186.6,184,202,0,0,0,0.399,0.384,0.416,280.9,266.7,295.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.165,0.0316,0.0249,0.0384,0.0013,0.001,0.0016,0.324,0.302,0.345,0.013,0.012,0.014,23.97,23.88,24.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,30.93,29.39,32.53,30,28.51,31.56,0,0,0,0,0,0,0.333,0,0.113,0.4,0.6,0.4,35.6
998863200000,2001,8,2000,11,48,7,0.262,0.103,0.159,9458.8,61.62,61.62,56.3,2,2,2,433.6,417.6,447.7,262.7,244.5,170.9,138,184,0,0,0,0.393,0.326,0.429,262.7,244.5,285.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.152,0.147,0.157,0.0233,0.0165,0.0339,0.00095,0.00068,0.0014,0.295,0.271,0.327,0.012,0.011,0.013,24.15,24.09,24.2,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.909,29.02,26.93,31.76,28.15,26.12,30.81,0,0,0,0,0,0,0.313,0,0.103,0.39,0.61,0.39,36.1
999468000000,2001,9,2000,12,49,7,0.24,0.0835,0.156,9365.75,59.03,59.03,55.75,2,2,2,396.6,382.9,411.8,258.6,244.8,138,138,138,0,0,0,0.348,0.335,0.36,258.6,244.8,273.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.153,0.0214,0.0166,0.0283,0.00087,0.00067,0.0012,0.286,0.267,0.309,0.012,0.011,0.013,24.33,24.24,24.42,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.74,27.21,30.43,27.87,26.39,29.52,0,0,0,0,0,0,0.31,0,0.084,0.35,0.65,0.35,39
1000072800000,2001,9,2000,12,50,7,0.223,0.0835,0.139,8299.73,51.87,51.87,49.4,2,1,1.4285714285714286,368.4,359.6,378.8,230.4,221.6,138,138,138,0,0,0,0.375,0.364,0.384,230.4,221.6,240.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.135,0.141,0.0153,0.0146,0.0162,0.00062,0.00059,0.00066,0.338,0.254,0.405,0.014,0.01,0.016,24.42,24.36,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.81,25.87,52.53,38.47,25.09,48.2,0,0,0,0,0,0,0.274,0,0.084,0.37,0.62,0.38,37.2
1000677600000,2001,9,2000,12,51,7,0.212,0.0835,0.128,7977.09,48.2,48.2,47.48,1,1,1,350.2,342.4,357.1,212.2,204.4,138,138,138,0,0,0,0.394,0.386,0.403,212.2,204.4,219.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.128,0.134,0.0138,0.0131,0.0144,0.00055,0.00053,0.00058,0.374,0.36,0.386,0.015,0.014,0.016,24.48,24.43,24.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.73,46.98,50.29,47.48,46.04,48.2,0,0,0,0,0,0,0.264,0,0.084,0.39,0.6,0.4,37.6
1001282400000,2001,9,2000,12,52,7,0.2,0.0835,0.116,7280.34,45.38,45.38,43.34,1,1,1,330.4,321.3,339.4,192.4,183.3,138,138,138,0,0,0,0.418,0.407,0.429,192.4,183.3,201.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.121,0.127,0.0121,0.0113,0.0129,0.00049,0.00045,0.00052,0.339,0.322,0.355,0.014,0.013,0.014,24.61,24.55,24.67,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.22,42.13,46.3,43.34,41.29,45.38,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.4
1001887200000,2001,10,2001,1,1,7,0.191,0.0665,0.125,7860.93,47.79,47.79,46.79,1,1,1,316.6,310.1,321.1,206.6,200.1,110,110,110,0,0,0,0.348,0.343,0.355,206.6,200.1,211.1,990,990,990,965,965,965,25,25,25,0.126,0.124,0.128,0.0133,0.0128,0.0137,0.00053,0.00051,0.00055,0.361,0.35,0.369,0.014,0.014,0.015,24.66,24.63,24.7,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.75,46.28,48.77,46.79,45.36,47.79,0,0,0,0,0,0,0.26,0,0.066,0.35,0.65,0.35,41.2
1002492000000,2001,10,2001,1,2,7,0.18,0.0665,0.114,7155.95,44.67,44.67,42.59,1,1,1,298.1,289.1,307.1,188.1,179.1,110,110,110,0,0,0,0.369,0.358,0.381,188.1,179.1,197.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0117,0.011,0.0125,0.00047,0.00044,0.0005,0.328,0.312,0.344,0.013,0.012,0.014,24.78,24.72,24.83,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.47,41.35,45.58,42.59,40.48,44.67,0,0,0,0,0,0,0.237,0,0.066,0.37,0.63,0.37,39.8
1003096800000,2001,10,2001,1,3,7,0.171,0.0665,0.104,6515.59,39.86,39.86,38.78,1,1,1,282.3,279.2,286.6,172.3,169.2,110,110,110,0,0,0,0.39,0.384,0.394,172.3,169.2,176.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.116,0.0104,0.0101,0.0108,0.00041,0.0004,0.00043,0.3,0.294,0.308,0.012,0.012,0.012,24.87,24.85,24.89,0.946,0.945,0.948,0.975,0.974,0.978,0.923,0.921,0.926,39.76,39.04,40.77,38.78,38.03,39.86,0,0,0,0,0,0,0.215,0,0.067,0.39,0.61,0.39,38.1
1003701600000,2001,10,2001,1,4,7,0.169,0.0665,0.102,6389.93,38.43,38.43,38.04,1,1,1,279.3,276.8,280.9,169.3,166.8,110,110,110,0,0,0,0.394,0.392,0.397,169.3,166.8,170.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.114,0.0101,0.00992,0.0103,0.0004,0.00039,0.00041,0.294,0.29,0.297,0.012,0.012,0.012,24.89,24.88,24.9,0.945,0.944,0.946,0.974,0.973,0.975,0.921,0.919,0.922,39.05,38.46,39.43,38.04,37.42,38.43,0,0,0,0,0,0,0.211,0,0.067,0.39,0.6,0.4,37.8
1004306400000,2001,10,2001,1,5,7,0.169,0.0651,0.104,6479.69,39.04,39.04,38.57,1,1,1,279.1,277,283.3,171.3,168.4,107.7,106,110,0,0,0,0.386,0.382,0.395,171.3,168.4,173.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.115,0.0103,0.0101,0.0105,0.00041,0.0004,0.00042,0.298,0.293,0.302,0.012,0.012,0.012,24.89,24.87,24.89,0.946,0.945,0.947,0.975,0.974,0.976,0.922,0.92,0.924,39.56,38.85,40,38.57,37.82,39.04,0,0,0,0,0,0,0.214,0,0.065,0.39,0.62,0.38,38.3
1004911200000,2001,11,2001,2,6,7,0.17,0.0641,0.106,6666.63,40.55,40.55,39.68,1,1,1,281.8,277,285.2,175.8,171,106,106,106,0,0,0,0.376,0.372,0.383,175.8,171,179.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0107,0.0103,0.011,0.00042,0.00041,0.00044,0.306,0.297,0.312,0.012,0.012,0.012,24.87,24.85,24.89,0.947,0.946,0.948,0.977,0.975,0.979,0.926,0.922,0.928,40.6,39.49,41.42,39.68,38.5,40.55,0,0,0,0,0,0,0.22,0,0.064,0.38,0.62,0.38,39.2
1005516000000,2001,11,2001,2,7,7,0.179,0.0641,0.115,7212.52,44.56,44.56,42.93,1,1,1,295.4,288.2,302.5,189.4,182.2,106,106,106,0,0,0,0.359,0.35,0.368,189.4,182.2,196.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0118,0.0112,0.0124,0.00047,0.00045,0.0005,0.33,0.317,0.343,0.013,0.013,0.014,24.79,24.75,24.83,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.81,42.13,45.47,42.93,41.28,44.56,0,0,0,0,0,0,0.239,0,0.064,0.36,0.64,0.36,40.3
1006120800000,2001,11,2001,2,8,7,0.189,0.0641,0.124,7840.04,47.93,47.93,46.67,1,1,1,311.8,304.9,317.5,205.8,198.9,106,106,106,0,0,0,0.34,0.334,0.348,205.8,198.9,211.5,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.128,0.0132,0.0127,0.0137,0.00053,0.0005,0.00055,0.359,0.347,0.37,0.014,0.014,0.015,24.68,24.64,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.62,46.04,48.91,46.67,45.12,47.93,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,41.5
1006725600000,2001,11,2001,2,9,7,0.197,0.0638,0.133,8097.6,48.2,48.2,48.2,1,1,1,325.2,321.1,328.7,219.7,215.1,105.4,104,106,0,0,0,0.324,0.316,0.33,219.7,215.1,224.7,990,990,990,965,965,965,25,25,25,0.13,0.129,0.131,0.0144,0.014,0.0149,0.00058,0.00056,0.0006,0.384,0.376,0.392,0.015,0.015,0.016,24.59,24.56,24.62,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.77,49.71,51.91,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,41.1
1007330400000,2001,12,2001,3,10,7,0.202,0.0629,0.139,8335.53,51.53,51.53,49.62,2,1,1.5714285714285714,334.3,329,341.6,230.3,225,104,104,104,0,0,0,0.311,0.304,0.316,230.3,225,237.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.132,0.136,0.0153,0.0149,0.0159,0.00061,0.0006,0.00064,0.312,0.246,0.396,0.013,0.0099,0.016,24.62,24.55,24.69,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.26,25.65,52.32,35.14,24.88,48.2,0,0,0,0,0,0,0.276,0,0.063,0.31,0.69,0.31,41.3
1007935200000,2001,12,2001,3,11,7,0.212,0.0629,0.149,8961.46,55.68,55.68,53.34,2,2,2,349.8,342.4,360.4,245.8,238.4,104,104,104,0,0,0,0.297,0.289,0.304,245.8,238.4,256.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.139,0.136,0.143,0.0171,0.016,0.02,0.00069,0.00064,0.00081,0.264,0.256,0.278,0.011,0.01,0.011,24.59,24.52,24.63,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.5,26.65,28.7,26.67,25.85,27.84,0,0,0,0,0,0,0.296,0,0.063,0.3,0.7,0.3,42.3
1008540000000,2001,12,2001,3,12,7,0.223,0.0559,0.167,10096.7,64.13,64.13,60.1,2,2,2,368.7,364.5,371.1,276.3,260.5,92.43,77,104,0,0,0,0.251,0.207,0.285,276.3,260.5,294.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.148,0.144,0.153,0.0294,0.022,0.0378,0.0012,0.00089,0.0015,0.307,0.284,0.332,0.012,0.011,0.013,24.45,24.41,24.49,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.98,29.16,33.06,30.05,28.28,32.07,0,0,0,0,0,0,0.334,0,0.056,0.25,0.75,0.25,45.3
1009144800000,2001,12,2001,3,13,7,0.232,0.0466,0.186,11230,69.88,69.88,66.85,2,2,2,383.8,372.5,398.2,306.8,295.5,77,77,77,0,0,0,0.201,0.193,0.207,306.8,295.5,321.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.154,0.163,0.0438,0.0385,0.0506,0.0018,0.0016,0.0021,0.351,0.334,0.373,0.014,0.014,0.015,24.33,24.24,24.4,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.915,34.46,33.21,36.02,33.42,32.21,34.94,0,0,0,0,0,0,0.371,0,0.046,0.2,0.8,0.2,48.4
1009749600000,2001,12,2001,3,14,7,0.252,0.0538,0.198,11929.9,72.98,72.98,71.01,2,2,2,416.2,404.5,427.4,327.2,317,89,77,91,0,0,0,0.214,0.19,0.223,327.2,317,336.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.166,0.163,0.169,0.0534,0.0486,0.0578,0.0022,0.002,0.0024,0.383,0.368,0.397,0.016,0.015,0.016,24.14,24.08,24.2,0.945,0.943,0.946,0.97,0.97,0.971,0.917,0.915,0.919,36.6,35.47,37.59,35.51,34.41,36.49,0,0,0,0,0,0,0.395,0,0.054,0.21,0.79,0.21,47.3
1010354400000,2002,1,2001,4,15,7,0.271,0.0504,0.221,13377.7,86.3,86.3,79.63,2,2,2,448.8,430.4,468.2,365.5,339.4,83.29,73,91,0,0,0,0.186,0.156,0.211,365.5,339.4,395.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.171,0.188,0.0715,0.0592,0.0855,0.0029,0.0024,0.0035,0.44,0.401,0.483,0.018,0.016,0.02,23.94,23.81,24.06,0.95,0.947,0.954,0.976,0.972,0.98,0.928,0.92,0.935,40.77,37.91,44.03,39.81,36.84,43.15,0,0,0,0,0,0,0.442,0,0.05,0.19,0.82,0.18,49.4
1010959200000,2002,1,2001,4,16,7,0.293,0.0442,0.249,15062.3,93.21,93.21,89.66,2,2,2,484.7,472.3,502.4,411.7,399.3,73,73,73,0,0,0,0.151,0.145,0.155,411.7,399.3,429.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.19,0.2,0.0933,0.0875,0.102,0.0039,0.0036,0.0042,0.508,0.489,0.534,0.021,0.02,0.022,23.71,23.6,23.79,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,44.47,47.56,44.83,43.58,46.61,0,0,0,0,0,0,0.498,0,0.044,0.15,0.85,0.15,51.4
1011564000000,2002,1,2001,4,17,7,0.319,0.0442,0.275,16150.6,96.4,96.4,96.13,2,2,2,527.9,510.3,544.7,454.9,437.3,73,73,73,0,0,0,0.138,0.134,0.143,454.9,437.3,471.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.203,0.216,0.114,0.105,0.122,0.0047,0.0044,0.0051,0.573,0.546,0.599,0.024,0.023,0.025,23.45,23.35,23.56,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.08,48.36,51.66,48.07,47.4,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,50.6
1012168800000,2002,1,2001,4,18,7,0.347,0.0524,0.294,16844.6,104.4,104.4,100.3,3,2,2.5714285714285716,573.2,551,599.1,486.5,473.4,86.71,73,105,0,0,0,0.151,0.128,0.182,486.5,473.4,498,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.227,0.22,0.234,0.129,0.122,0.134,0.0054,0.0051,0.0056,0.563,0.513,0.625,0.024,0.021,0.026,23.26,23.12,23.37,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.916,0.937,42.57,35.04,52.46,40.31,33.99,48.2,0,0,0,0,0,0,0.557,0,0.053,0.15,0.85,0.15,48.5
1012773600000,2002,2,2001,5,19,7,0.386,0.0635,0.323,18618,118.3,118.3,110.8,3,3,3,638.5,607.1,675.4,533.5,502.1,105,105,105,0,0,0,0.165,0.155,0.173,533.5,502.1,570.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.256,0.239,0.277,0.157,0.136,0.182,0.0067,0.0058,0.0078,0.596,0.543,0.659,0.025,0.023,0.028,22.95,22.74,23.13,0.949,0.946,0.952,0.972,0.97,0.977,0.923,0.918,0.93,37.99,35.93,40.38,36.94,34.85,39.44,0,0,0,0,0,0,0.616,0,0.063,0.16,0.84,0.16,48.2
1013378400000,2002,2,2001,5,20,7,0.45,0.0514,0.399,22724.3,144,144,135.3,3,3,3,744.8,691,795.7,659.8,606,85,85,85,0,0,0,0.114,0.107,0.123,659.8,606,710.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.325,0.294,0.354,0.242,0.206,0.276,0.01,0.0088,0.012,0.806,0.715,0.892,0.035,0.031,0.039,22.31,22.03,22.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.01,42.78,48.97,45.09,41.93,47.99,0,0,0,0,0,0,0.751,0,0.051,0.11,0.89,0.11,50.5
1013983200000,2002,2,2001,5,21,7,0.541,0.0583,0.482,26172.9,168.8,168.8,155.8,4,3,3.7142857142857144,893.8,817.6,976.6,797.4,732.6,96.43,85,105,0,0,0,0.108,0.0979,0.118,797.4,732.6,871.6,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.426,0.366,0.496,0.324,0.29,0.361,0.014,0.013,0.016,0.986,0.929,1.09,0.044,0.041,0.049,21.54,21.1,21.9,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.8,39.66,51.51,42.39,38.68,48.2,0,0,0,0,0,0,0.866,0,0.059,0.11,0.89,0.11,48.4
1014588000000,2002,2,2001,5,22,7,0.658,0.0837,0.574,30151.1,186.3,186.3,179.5,4,4,4,1088,1004,1162,949.6,898.6,138.4,105,183,0,0,0,0.126,0.096,0.164,949.6,898.6,988.9,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.576,0.521,0.619,0.399,0.374,0.418,0.018,0.017,0.019,1.24,1.14,1.31,0.057,0.052,0.06,20.59,20.29,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.78,44.1,47.52,44.87,43.22,46.57,0,0,0,0,0,0,0.997,0,0.084,0.13,0.87,0.13,45.8
1015192800000,2002,3,2001,6,23,7,0.724,0.111,0.613,31392.2,189.6,189.6,186.9,4,4,4,1197,1176,1221,1014,993,183,183,183,0,0,0,0.153,0.15,0.156,1014,993,1038,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.671,0.64,0.706,0.457,0.42,0.509,0.021,0.019,0.024,1.41,1.34,1.5,0.066,0.062,0.07,20.07,19.9,20.21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.67,47,48.37,46.71,46.06,47.41,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.4
1015797600000,2002,3,2001,6,24,7,0.743,0.111,0.632,31979.7,190.9,190.9,190.4,4,4,4,1228,1224,1233,1045,1041,183,183,183,0,0,0,0.149,0.148,0.149,1045,1041,1050,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.716,0.71,0.723,0.524,0.516,0.535,0.024,0.024,0.025,1.53,1.51,1.55,0.071,0.071,0.072,19.86,19.82,19.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.56,48.46,48.7,47.59,47.49,47.73,0,0,0,0,0,0,1.06,0,0.111,0.15,0.85,0.15,43
1016402400000,2002,3,2001,6,25,7,0.753,0.092,0.652,32246,192.8,192.8,191.9,4,4,4,1246,1227,1262,1093,1044,152.1,129,183,15.43,0,33,0.122,0.102,0.149,1078,1044,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.762,0.715,0.794,0.599,0.522,0.648,0.028,0.024,0.03,1.66,1.53,1.74,0.078,0.071,0.082,19.67,19.54,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.61,48.54,50.39,47.99,47.57,48.2,0,0,0,0,0,0,1.07,0,0.101,0.12,0.87,0.13,42.8
1017007200000,2002,3,2001,6,26,7,0.778,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1286,1265,1312,1157,1136,129,129,129,57.14,36,83,0.1,0.0983,0.102,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.805,0.795,0.816,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.084,19.45,19.36,19.53,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.02,49.77,50.23,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.1,0.85,0.15,41.6
1017612000000,2002,4,2001,7,27,7,0.827,0.0895,0.665,32312.2,192.8,192.8,192.3,4,4,4,1367,1321,1412,1219,1173,148,148,148,119.1,73,164,0.108,0.105,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.845,0.825,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.087,19.15,18.99,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.22,48.78,49.67,48.08,47.8,48.2,0,0,0,0,0,0,1.07,0,0.162,0.11,0.8,0.2,39.1
1018216800000,2002,4,2001,7,28,7,0.917,0.0895,0.665,31474.8,190.6,190.6,187.4,4,4,4,1517,1428,1619,1369,1280,148,148,148,268.7,180,371,0.0978,0.0914,0.104,1100,1100,1100,990,990,990,969.5,969.3,969.9,20.5,20.1,20.7,0.899,0.87,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.093,18.61,18.27,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.79,46.88,48.63,46.84,45.94,47.66,0,0,0,0,0,0,1.04,0,0.252,0.098,0.73,0.27,34.3
1018821600000,2002,4,2001,7,29,7,1.03,0.0895,0.665,30387.3,182.5,182.5,180.9,4,4,4,1704,1656,1722,1556,1508,148,148,148,455.7,408,474,0.0869,0.0859,0.0894,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.923,0.919,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.99,17.93,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.14,45.98,46.56,45.22,45.06,45.63,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1019426400000,2002,4,2001,7,30,7,1.02,0.0895,0.665,30532.5,182.4,182.4,181.7,4,4,4,1678,1659,1706,1530,1511,148,148,148,430.1,411,458,0.0882,0.0868,0.0892,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.922,0.921,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.07,17.98,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.36,46.13,46.53,45.44,45.2,45.6,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1020031200000,2002,4,2001,7,31,7,1.01,0.109,0.665,30562.4,182.5,182.5,181.9,4,4,4,1674,1656,1695,1495,1470,179.4,148,192,394.6,370,411,0.107,0.0892,0.116,1100,1100,1100,990,990,990,970,970,970.1,20,19.9,20,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.09,18.02,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.41,46.23,46.56,45.48,45.3,45.63,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1020636000000,2002,5,2001,8,32,7,1.02,0.116,0.665,30539.4,183.4,183.4,181.8,4,4,4,1678,1632,1702,1486,1440,192,192,192,386.4,340,410,0.115,0.113,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.1,19.9,19.9,20.1,0.918,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.07,17.99,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.37,46.16,46.77,45.45,45.24,45.84,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1021240800000,2002,5,2001,8,33,7,0.924,0.116,0.665,31423,190.2,190.2,187,4,4,4,1528,1443,1609,1336,1251,192,192,192,235.9,151,317,0.126,0.119,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.893,0.861,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.58,18.3,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.97,48.52,46.76,46.03,47.55,0,0,0,0,0,0,1.04,0,0.259,0.13,0.72,0.28,34
1021845600000,2002,5,2001,8,34,7,0.78,0.116,0.641,31831.2,192.8,192.8,189.5,4,4,4,1289,1162,1415,1097,970,192,192,192,37.43,0,123,0.15,0.136,0.165,1060,970,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.754,0.606,0.849,0.565,0.408,0.648,0.027,0.019,0.031,1.61,1.28,1.8,0.076,0.059,0.086,19.58,18.99,20.31,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.48,46.13,49.81,47.37,45.21,48.2,0,0,0,0,0,0,1.05,0,0.139,0.15,0.82,0.18,40.8
1022450400000,2002,5,2001,8,35,7,0.627,0.111,0.516,27427.3,175.7,175.7,163.3,4,4,4,1037,957.4,1126,853.4,796.4,183.1,161,192,0,0,0,0.177,0.164,0.191,853.4,796.4,934.3,990,990,990,968,967.7,968.3,22,21.7,22.3,0.497,0.443,0.571,0.352,0.324,0.391,0.016,0.015,0.018,1.08,0.978,1.22,0.049,0.044,0.056,20.91,20.48,21.29,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.72,39.62,44.81,40.81,38.64,43.92,0,0,0,0,0,0,0.907,0,0.111,0.18,0.82,0.18,43.7
1023055200000,2002,6,2001,9,36,7,0.533,0.0974,0.436,23769.1,144.6,144.6,141.5,3,3,3,881.2,834.2,936.3,720.2,673.2,161,161,161,0,0,0,0.183,0.172,0.193,720.2,673.2,775.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.378,0.345,0.423,0.281,0.251,0.314,0.012,0.011,0.014,0.925,0.842,1.02,0.041,0.037,0.046,21.65,21.33,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.74,46.16,51.7,47.16,45.24,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.6
1023660000000,2002,6,2001,9,37,7,0.477,0.0974,0.379,21455.4,133.5,133.5,127.7,3,3,3,788.3,756.4,821.2,627.3,595.4,161,161,161,0,0,0,0.204,0.196,0.213,627.3,595.4,660.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.319,0.301,0.338,0.22,0.199,0.242,0.0096,0.0086,0.011,0.764,0.71,0.82,0.033,0.031,0.036,22.18,22,22.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.44,41.52,45.4,42.57,40.66,44.5,0,0,0,0,0,0,0.71,0,0.098,0.2,0.79,0.21,45
1024264800000,2002,6,2001,9,38,7,0.426,0.0974,0.328,18724.8,119.2,119.2,111.5,3,3,3,703.7,667,742.4,542.7,506,161,161,161,0,0,0,0.229,0.217,0.241,542.7,506,581.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.271,0.25,0.293,0.164,0.139,0.189,0.007,0.0059,0.0082,0.622,0.56,0.687,0.027,0.024,0.03,22.66,22.44,22.87,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.918,0.931,38.19,35.82,40.65,37.15,34.75,39.73,0,0,0,0,0,0,0.619,0,0.098,0.23,0.77,0.23,44
1024869600000,2002,6,2001,9,39,7,0.377,0.0974,0.28,16158,102,102,96.18,3,2,2.142857142857143,623.5,593.4,655.2,462.5,432.4,161,161,161,0,0,0,0.258,0.246,0.271,462.5,432.4,494.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.226,0.211,0.244,0.117,0.103,0.132,0.005,0.0043,0.0056,0.582,0.541,0.633,0.025,0.023,0.027,23.02,22.89,23.18,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.38,35.04,51.84,45.66,33.99,48.2,0,0,0,0,0,0,0.534,0,0.097,0.26,0.74,0.26,42.9
1025474400000,2002,7,2001,10,40,7,0.335,0.0816,0.254,15132,95.68,95.68,90.07,2,2,2,554.3,527.5,582.7,419.3,392.5,135,135,135,0,0,0,0.244,0.232,0.256,419.3,392.5,447.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.195,0.214,0.0969,0.0843,0.11,0.0041,0.0035,0.0046,0.527,0.487,0.57,0.022,0.02,0.024,23.38,23.21,23.54,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.95,43.22,48.82,45.04,42.36,47.84,0,0,0,0,0,0,0.5,0,0.081,0.24,0.76,0.24,45.2
1026079200000,2002,7,2001,10,41,7,0.3,0.0816,0.218,13060.1,82.97,82.97,77.74,2,2,2,495.5,473.1,519,360.5,338.1,135,135,135,0,0,0,0.273,0.26,0.285,360.5,338.1,384,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.176,0.192,0.0691,0.0586,0.0803,0.0029,0.0024,0.0033,0.439,0.405,0.474,0.018,0.017,0.02,23.73,23.59,23.87,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.919,0.934,39.84,37.46,42.33,38.87,36.35,41.48,0,0,0,0,0,0,0.432,0,0.082,0.27,0.73,0.27,43.5
1026684000000,2002,7,2001,10,42,7,0.27,0.0816,0.189,11281.4,71.13,71.13,67.15,2,2,2,446.8,428,465.7,311.8,293,135,135,135,0,0,0,0.302,0.29,0.315,311.8,293,330.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.16,0.173,0.0462,0.0373,0.0551,0.0019,0.0015,0.0023,0.365,0.337,0.394,0.015,0.014,0.016,24.02,23.91,24.14,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.61,32.57,36.66,33.58,31.59,35.56,0,0,0,0,0,0,0.373,0,0.081,0.3,0.7,0.3,41.8
1027288800000,2002,7,2001,10,43,7,0.246,0.0816,0.164,9824.04,61.94,61.94,58.48,2,2,2,406.1,390.5,422.2,271.1,255.5,135,135,135,0,0,0,0.333,0.32,0.346,271.1,255.5,287.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.158,0.027,0.0196,0.0346,0.0011,0.0008,0.0014,0.304,0.281,0.329,0.012,0.011,0.013,24.27,24.17,24.37,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.14,28.42,31.93,29.24,27.57,30.97,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,39.9
1027893600000,2002,7,2001,10,44,7,0.224,0.0747,0.149,8975.56,55.42,55.42,53.43,2,2,2,370.7,355.8,385.3,247.1,240.5,123.6,115,135,0,0,0,0.333,0.31,0.36,247.1,240.5,255.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.139,0.145,0.0172,0.0162,0.0197,0.00069,0.00065,0.0008,0.268,0.26,0.279,0.011,0.01,0.011,24.48,24.4,24.56,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.54,26.72,28.57,26.71,25.92,27.71,0,0,0,0,0,0,0.297,0,0.075,0.33,0.67,0.33,40.1
1028498400000,2002,8,2001,11,45,7,0.205,0.0696,0.135,8200.42,51.1,51.1,48.81,2,1,1.2857142857142858,338.3,326,351.1,223.3,211,115,115,115,0,0,0,0.34,0.328,0.353,223.3,211,236.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.128,0.137,0.0147,0.0137,0.0158,0.00059,0.00055,0.00064,0.346,0.249,0.397,0.014,0.01,0.016,24.56,24.49,24.62,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.53,25.81,52.24,41.59,25.03,48.2,0,0,0,0,0,0,0.271,0,0.07,0.34,0.66,0.34,40
1029103200000,2002,8,2001,11,46,7,0.188,0.0696,0.118,7428.36,46.81,46.81,44.22,1,1,1,310.4,299.5,321.9,195.4,184.5,115,115,115,0,0,0,0.371,0.357,0.384,195.4,184.5,206.9,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.127,0.0124,0.0114,0.0133,0.00049,0.00046,0.00053,0.341,0.322,0.362,0.014,0.013,0.014,24.71,24.63,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.12,42.59,47.77,44.22,41.74,46.81,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.5
1029708000000,2002,8,2001,11,47,7,0.174,0.0696,0.105,6539.94,41.17,41.17,38.93,1,1,1,288,278.9,297,173,163.9,115,115,115,0,0,0,0.399,0.387,0.412,173,163.9,182,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0105,0.00969,0.0112,0.00042,0.00038,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,24.85,24.79,24.9,0.946,0.944,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.89,37.78,42.01,38.93,36.69,41.17,0,0,0,0,0,0,0.216,0,0.069,0.4,0.6,0.4,37.6
1030312800000,2002,8,2001,11,48,7,0.162,0.0675,0.0942,5852.7,37.98,37.98,34.84,1,1,1,267.4,259.5,275.9,155.8,147,111.6,91,115,0,0,0,0.417,0.351,0.439,155.8,147,168.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00899,0.00824,0.0101,0.00036,0.00033,0.0004,0.27,0.255,0.291,0.011,0.01,0.012,24.96,24.92,25,0.941,0.938,0.945,0.971,0.97,0.974,0.913,0.91,0.92,35.89,33.8,39,34.84,32.79,37.98,0,0,0,0,0,0,0.194,0,0.0678,0.42,0.58,0.42,36.1
1030917600000,2002,9,2001,12,49,7,0.15,0.055,0.0947,5898.65,37.23,37.23,35.11,1,1,1,247.5,238.5,256.5,156.5,147.5,91,91,91,0,0,0,0.368,0.355,0.382,156.5,147.5,165.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00905,0.00829,0.00982,0.00036,0.00033,0.00039,0.269,0.253,0.285,0.011,0.01,0.011,25.05,24.99,25.12,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.18,34.07,38.29,35.11,33.05,37.23,0,0,0,0,0,0,0.195,0,0.0553,0.37,0.63,0.37,39.3
1031522400000,2002,9,2001,12,50,7,0.139,0.055,0.0836,5198.49,32.74,32.74,30.94,1,1,1,229.3,221.8,237.1,138.3,130.8,91,91,91,0,0,0,0.397,0.384,0.41,138.3,130.8,146.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0972,0.103,0.0075,0.00687,0.00817,0.0003,0.00027,0.00032,0.237,0.223,0.251,0.0093,0.0088,0.0099,25.19,25.13,25.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.9,30.15,33.75,30.94,29.24,32.74,0,0,0,0,0,0,0.172,0,0.0554,0.4,0.6,0.4,37.4
1032127200000,2002,9,2001,12,51,7,0.129,0.055,0.0744,4613.71,28.68,28.68,27.46,1,1,1,214.1,208.4,219.3,123.1,117.4,91,91,91,0,0,0,0.425,0.415,0.437,123.1,117.4,128.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0925,0.0964,0.00621,0.00573,0.00666,0.00024,0.00022,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.31,25.27,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.31,26.94,29.57,27.46,26.13,28.68,0,0,0,0,0,0,0.153,0,0.0546,0.43,0.58,0.42,35.8
1032732000000,2002,9,2001,12,52,7,0.123,0.055,0.0676,2431.76,25.81,25.81,14.47,1,1,1,202.9,198.3,207,111.9,107.3,91,91,91,0,0,0,0.449,0.44,0.459,111.9,107.3,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0889,0.092,0.00526,0.00487,0.00561,0.00021,0.00019,0.00022,0.189,0.181,0.197,0.0074,0.0071,0.0077,25.39,25.36,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.92,0,26.61,14.47,0,25.81,0,3,0,0,0.429,0,0.0804,0.429,0.0554,0.45,0.55,0.45,19.8
1033336800000,2002,9,2001,12,53,7,0.12,0.0457,0.074,4039.64,28.61,28.61,24.05,1,1,1,197.9,194.5,200.5,122.3,105.4,75.57,73,91,0,0,0,0.382,0.364,0.463,122.3,105.4,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0882,0.0939,0.00615,0.00471,0.00658,0.00024,0.00018,0.00026,0.206,0.178,0.215,0.0081,0.0069,0.0084,25.39,25.38,25.42,0.796,0,0.929,0.831,0,0.97,0.772,0,0.902,24.79,0,29.49,24.05,0,28.61,0,1,0,0,0.143,0,0.134,0.143,0.046,0.38,0.62,0.38,33.7
1033941600000,2002,10,2002,1,1,7,0.117,0.0442,0.0726,4506.15,27.56,27.56,26.82,1,1,1,193.1,189,196.1,120.1,116,73,73,73,0,0,0,0.378,0.372,0.386,120.1,116,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0899,0.0924,0.00596,0.00561,0.00621,0.00023,0.00022,0.00024,0.202,0.195,0.207,0.0079,0.0076,0.0081,25.38,25.38,25.38,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.65,26.62,28.41,26.82,25.82,27.56,0,0,0,0,0,0,0.149,0,0.0444,0.38,0.62,0.38,38.5
1034546400000,2002,10,2002,1,2,7,0.111,0.0442,0.0665,4093.97,25.36,25.36,24.37,1,1,1,183,178.9,187.1,110,105.9,73,73,73,0,0,0,0.399,0.39,0.408,110,105.9,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0863,0.0892,0.0051,0.00475,0.00545,0.0002,0.00019,0.00021,0.184,0.176,0.191,0.0072,0.0069,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.12,24.11,26.14,24.37,23.38,25.36,0,0,0,0,0,0,0.135,0,0.0445,0.4,0.6,0.4,36.9
1035151200000,2002,10,2002,1,3,7,0.105,0.0442,0.0612,3739.38,23.06,23.06,22.26,1,1,1,174.2,171.5,177.5,101.2,98.49,73,73,73,0,0,0,0.419,0.411,0.426,101.2,98.49,104.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0837,0.0858,0.00435,0.00412,0.00463,0.00017,0.00016,0.00018,0.168,0.163,0.174,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.97,22.37,23.77,22.26,21.65,23.06,0,0,0,0,0,0,0.124,0,0.0438,0.42,0.58,0.42,35.6
1035756000000,2002,10,2002,1,4,7,0.103,0.0382,0.0646,3976.07,27.19,27.19,23.67,1,1,1,169.9,168.2,171.8,106.8,95.21,63.14,50,73,0,0,0,0.372,0.291,0.434,106.8,95.21,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0825,0.0887,0.00483,0.00384,0.0061,0.00019,0.00015,0.00024,0.177,0.157,0.202,0.0069,0.0062,0.0079,25.36,25.34,25.38,0.919,0.914,0.926,0.968,0.967,0.97,0.89,0.884,0.898,24.44,21.71,28.03,23.67,20.99,27.19,0,0,0,0,0,0,0.131,0,0.0384,0.37,0.63,0.37,38.6
1036360800000,2002,11,2002,2,5,7,0.109,0.0302,0.0784,4882.29,29.67,29.67,29.06,1,1,1,179.6,174.8,182.2,129.6,124.8,50,50,50,0,0,0,0.278,0.274,0.286,129.6,124.8,132.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0898,0.0924,0.00676,0.00636,0.00698,0.00026,0.00025,0.00027,0.216,0.207,0.22,0.0084,0.0081,0.0086,25.34,25.34,25.34,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.96,28.79,30.59,29.06,27.92,29.67,0,0,0,0,0,0,0.161,0,0.0306,0.28,0.72,0.28,44.8
1036965600000,2002,11,2002,2,6,7,0.11,0.0405,0.0695,4291.12,25.67,25.67,25.54,1,1,1,181.9,181.3,182.4,114.9,114.3,67,67,67,0,0,0,0.368,0.367,0.369,114.9,114.3,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0882,0.0886,0.00551,0.00547,0.00556,0.00022,0.00021,0.00022,0.192,0.191,0.192,0.0075,0.0075,0.0075,25.37,25.37,25.37,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.893,0.894,26.33,26.2,26.47,25.54,25.41,25.67,0,0,0,0,0,0,0.142,0,0.0405,0.37,0.63,0.37,39
1037570400000,2002,11,2002,2,7,7,0.108,0.0346,0.0733,4548.71,28.89,28.89,27.08,1,1,1,178.6,175.6,181.3,121.3,112.7,57.29,50,67,0,0,0,0.321,0.28,0.373,121.3,112.7,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0877,0.0912,0.00606,0.00533,0.0067,0.00024,0.00021,0.00026,0.202,0.188,0.214,0.0079,0.0073,0.0084,25.36,25.34,25.37,0.925,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,27.91,25.79,29.79,27.08,25.01,28.89,0,0,0,0,0,0,0.15,0,0.0347,0.32,0.68,0.32,42.1
1038175200000,2002,11,2002,2,8,7,0.11,0.031,0.0789,4916.88,30,30,29.27,1,1,1,181.7,179.7,183.5,130.4,123.7,51.29,50,59,0,0,0,0.282,0.272,0.323,130.4,123.7,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0908,0.0929,0.00684,0.00626,0.0071,0.00027,0.00025,0.00028,0.217,0.207,0.223,0.0085,0.0081,0.0087,25.35,25.34,25.36,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,30.17,28.53,30.93,29.27,27.68,30,0,0,0,0,0,0,0.163,0,0.0311,0.28,0.72,0.28,44.7
1038780000000,2002,12,2002,3,9,7,0.113,0.0357,0.0774,4818.57,31,31,28.68,1,1,1,186.9,181.9,196.6,127.9,122.9,59,59,59,0,0,0,0.316,0.3,0.324,127.9,122.9,137.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0905,0.0958,0.00662,0.00619,0.00745,0.00026,0.00024,0.00029,0.214,0.205,0.232,0.0084,0.008,0.009,25.36,25.36,25.36,0.929,0.927,0.933,0.97,0.97,0.97,0.901,0.899,0.905,29.57,28.33,31.96,28.68,27.48,31,0,0,0,0,0,0,0.159,0,0.0356,0.32,0.68,0.32,42.6
1039384800000,2002,12,2002,3,10,7,0.124,0.0357,0.0879,5511.78,33.48,33.48,32.81,1,1,1,204.4,200.2,207.3,145.4,141.2,59,59,59,0,0,0,0.289,0.285,0.295,145.4,141.2,148.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.097,0.0995,0.00811,0.00775,0.00836,0.00032,0.0003,0.00033,0.245,0.238,0.251,0.0096,0.0093,0.0098,25.33,25.31,25.36,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.82,32.83,34.52,32.81,31.85,33.48,0,0,0,0,0,0,0.182,0,0.0361,0.29,0.71,0.29,44.4
1039989600000,2002,12,2002,3,11,7,0.132,0.0357,0.0962,6040.6,37.51,37.51,35.96,1,1,1,218,208.7,224.5,159,149.7,59,59,59,0,0,0,0.271,0.263,0.283,159,149.7,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.106,0.00927,0.00847,0.00982,0.00036,0.00033,0.00039,0.27,0.253,0.281,0.011,0.0099,0.011,25.22,25.17,25.29,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.918,37.03,34.84,38.56,35.96,33.8,37.51,0,0,0,0,0,0,0.2,0,0.0358,0.27,0.73,0.27,45.8
1040594400000,2002,12,2002,3,12,7,0.144,0.0357,0.108,6826.8,43.12,43.12,40.64,1,1,1,237.3,227.5,247.8,178.3,168.5,59,59,59,0,0,0,0.249,0.238,0.259,178.3,168.5,188.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.114,0.0109,0.0101,0.0118,0.00043,0.0004,0.00047,0.304,0.287,0.323,0.012,0.011,0.013,25.07,24.99,25.15,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.54,39.26,44,40.64,38.26,43.12,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.4
1041199200000,2002,12,2002,3,13,7,0.157,0.0417,0.116,7323.38,45.04,45.04,43.59,1,1,1,260.1,251.3,270.5,191.1,183.3,69,59,73,0,0,0,0.265,0.233,0.285,191.1,183.3,197.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.114,0.119,0.012,0.0113,0.0125,0.00047,0.00045,0.0005,0.328,0.315,0.34,0.013,0.012,0.013,24.93,24.88,24.97,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.48,42.59,45.96,43.59,41.74,45.04,0,0,0,0,0,0,0.242,0,0.041,0.27,0.74,0.26,46.6
1041804000000,2003,1,2002,4,14,7,0.183,0.0442,0.139,8509.29,57.76,57.76,50.65,2,1,1.4285714285714286,302.3,276.8,337.5,229.3,203.8,73,73,73,0,0,0,0.243,0.216,0.264,229.3,203.8,264.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.121,0.142,0.016,0.0131,0.0238,0.00064,0.00052,0.00096,0.326,0.249,0.388,0.013,0.0099,0.015,24.76,24.63,24.84,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.48,26.42,52.15,38.96,25.63,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.5
1042408800000,2003,1,2002,4,15,7,0.247,0.0442,0.203,12291.1,86.59,86.59,73.16,2,2,2,408.2,353.6,469.5,335.2,280.6,73,73,73,0,0,0,0.18,0.155,0.206,335.2,280.6,396.5,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.167,0.148,0.189,0.0572,0.0314,0.0862,0.0023,0.0013,0.0035,0.393,0.311,0.485,0.016,0.013,0.02,24.18,23.8,24.52,0.945,0.936,0.955,0.974,0.97,0.98,0.92,0.908,0.935,37.56,31.58,44.18,36.58,30.63,43.29,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.8
1043013600000,2003,1,2002,4,16,7,0.325,0.0442,0.281,16409,106.4,106.4,97.67,3,2,2.2857142857142856,537.5,487.3,581.4,464.5,414.3,73,73,73,0,0,0,0.136,0.126,0.15,464.5,414.3,508.4,990,990,990,966,965.8,966.2,24,23.8,24.2,0.215,0.195,0.237,0.118,0.0946,0.141,0.0049,0.0039,0.0059,0.558,0.512,0.617,0.023,0.021,0.026,23.42,23.23,23.7,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.69,35.75,52.61,43.83,34.68,48.2,0,0,0,0,0,0,0.543,0,0.044,0.14,0.86,0.14,50.5
1043618400000,2003,1,2002,4,17,7,0.379,0.0497,0.329,19084.5,117.9,117.9,113.6,3,3,3,626.9,593.7,658.8,544.8,520.7,82.14,73,105,0,0,0,0.13,0.115,0.162,544.8,520.7,564.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.259,0.244,0.269,0.165,0.149,0.178,0.007,0.0063,0.0076,0.612,0.57,0.643,0.026,0.024,0.027,22.98,22.83,23.16,0.95,0.948,0.952,0.974,0.97,0.977,0.925,0.92,0.93,38.89,37.38,40.23,37.87,36.27,39.29,0,0,0,0,0,0,0.631,0,0.05,0.13,0.87,0.13,50.4
1044223200000,2003,2,2002,5,18,7,0.414,0.0635,0.351,20196.6,124.6,124.6,120.2,3,3,3,684.8,667.2,707.1,579.8,562.2,105,105,105,0,0,0,0.153,0.148,0.157,579.8,562.2,602.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.273,0.295,0.188,0.177,0.203,0.0081,0.0075,0.0087,0.675,0.645,0.712,0.029,0.028,0.031,22.69,22.56,22.79,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.929,0.935,40.98,39.85,42.39,40.07,38.89,41.54,0,0,0,0,0,0,0.668,0,0.063,0.15,0.85,0.15,48.8
