datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1044828000000,2003,2,2002,5,19,7,0.458,0.0635,0.395,22447.2,140.7,140.7,133.6,3,3,3,758,716.7,798.9,653,611.7,105,105,105,0,0,0,0.139,0.131,0.147,653,611.7,693.9,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.324,0.301,0.348,0.237,0.21,0.265,0.01,0.009,0.012,0.798,0.728,0.867,0.035,0.031,0.038,22.27,22.04,22.5,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.45,42.97,47.84,44.54,42.11,46.88,0,0,0,0,0,0,0.742,0,0.063,0.14,0.86,0.14,49
1045432800000,2003,2,2002,5,20,7,0.531,0.0635,0.467,25335.6,163.7,163.7,150.8,4,3,3.4285714285714284,877.2,817.6,943.2,772.2,712.6,105,105,105,0,0,0,0.12,0.111,0.128,772.2,712.6,838.2,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.406,0.358,0.465,0.311,0.277,0.345,0.014,0.012,0.015,0.968,0.898,1.04,0.043,0.039,0.046,21.62,21.29,21.93,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.3,39.75,51.96,44.58,38.78,48.2,0,0,0,0,0,0,0.838,0,0.064,0.12,0.88,0.12,47.7
1046037600000,2003,2,2002,5,21,7,0.628,0.077,0.551,29262.6,181.3,181.3,174.2,4,4,4,1039,964.5,1124,911.7,859.5,127.3,105,183,0,0,0,0.121,0.0991,0.168,911.7,859.5,954.6,990,990,990,968,967.8,968.3,22,21.7,22.2,0.538,0.485,0.577,0.38,0.355,0.401,0.017,0.016,0.018,1.17,1.07,1.24,0.053,0.048,0.057,20.82,20.48,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.43,42.59,46.25,43.55,41.74,45.32,0,0,0,0,0,0,0.968,0,0.077,0.12,0.88,0.12,46.6
1046642400000,2003,3,2002,6,22,7,0.758,0.111,0.64,31923,192.8,192.8,190,4,4,4,1253,1159,1333,1070,976.2,183,183,183,11.57,0,50,0.146,0.137,0.158,1058,976.2,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.741,0.615,0.819,0.56,0.412,0.648,0.026,0.019,0.031,1.59,1.3,1.77,0.075,0.06,0.084,19.71,19.29,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.77,46.42,50.05,47.5,45.49,48.2,0,0,0,0,0,0,1.06,0,0.118,0.15,0.84,0.16,42.1
1047247200000,2003,3,2002,6,23,7,0.822,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1360,1348,1366,1177,1165,183,183,183,76.57,65,83,0.135,0.134,0.136,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.828,0.825,0.832,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.78,0.085,0.084,0.085,19.19,19.17,19.23,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.33,49.26,49.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.157,0.14,0.81,0.19,39.4
1047852000000,2003,3,2002,6,24,7,0.83,0.0967,0.665,32356.3,192.8,192.8,192.6,4,4,4,1372,1357,1387,1212,1174,159.9,129,183,112.1,74,158,0.117,0.093,0.135,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.837,0.827,0.848,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.8,0.085,0.085,0.086,19.14,19.08,19.2,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.2,49.03,49.35,48.15,48.05,48.2,0,0,0,0,0,0,1.07,0,0.165,0.12,0.8,0.2,39
1048456800000,2003,3,2002,6,25,7,0.847,0.078,0.665,32207.5,192.1,192.1,191.7,4,4,4,1401,1390,1415,1272,1261,129,129,129,171.7,161,186,0.0921,0.0912,0.0928,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.852,0.848,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.81,0.086,0.086,0.087,19.04,18.98,19.07,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.91,48.76,49.01,47.93,47.79,48.03,0,0,0,0,0,0,1.07,0,0.182,0.092,0.79,0.21,38
1049061600000,2003,3,2002,6,26,7,0.878,0.0879,0.665,31864.3,190.8,190.8,189.7,4,4,4,1453,1424,1481,1307,1286,145.3,129,148,207.1,186,233,0.1,0.0906,0.103,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.882,0.863,0.9,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.81,1.85,0.089,0.087,0.09,18.84,18.73,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.38,48.1,48.67,47.42,47.13,47.7,0,0,0,0,0,0,1.05,0,0.213,0.1,0.76,0.24,36.3
1049666400000,2003,4,2002,7,27,7,0.967,0.0895,0.665,30991.1,187.9,187.9,184.5,4,4,4,1598,1497,1739,1450,1349,148,148,148,350.1,249,491,0.0928,0.0851,0.0989,1100,1100,1100,990,990,990,969.8,969.5,970.3,20.2,19.7,20.5,0.915,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.09,0.095,18.34,17.87,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,45.82,47.94,46.12,44.91,46.98,0,0,0,0,0,0,1.02,0,0.302,0.093,0.69,0.31,32
1050271200000,2003,4,2002,7,28,7,1.29,0.0895,0.665,28114,177.2,177.2,167.3,4,4,4,2140,1811,2487,1992,1663,148,148,148,892.1,563,1239,0.07,0.0595,0.0817,1100,1100,1100,990,990,990,971.4,970.5,972.3,18.6,17.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.72,15.85,17.64,0.947,0.944,0.95,0.979,0.977,0.98,0.928,0.923,0.931,42.72,40.37,45.19,41.84,39.43,44.29,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1050876000000,2003,4,2002,7,29,7,1.73,0.0895,0.665,24755.6,154.6,154.6,147.4,4,4,4,2862,2599,3061,2714,2451,148,148,148,1614,1351,1813,0.0519,0.0484,0.0569,1100,1100,1100,990,990,990,973.2,972.5,973.7,16.8,16.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.47,15.58,0.94,0.938,0.943,0.972,0.97,0.975,0.914,0.91,0.92,37.91,36.59,39.64,36.84,35.49,38.65,0,0,0,0,0,0,0.819,0,1.065,0.052,0.38,0.62,14.3
1051480800000,2003,4,2002,7,30,7,1.87,0.149,0.665,23705.9,142.1,142.1,141.1,4,4,4,3093,3057,3114,2847,2736,246.9,148,321,1747,1636,1866,0.0799,0.0475,0.105,1100,1100,1100,990,990,990,973.7,973.7,973.8,16.3,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.39,14.34,14.48,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.37,36.23,36.61,35.28,35.14,35.51,0,0,0,0,0,0,0.784,0,1.205,0.08,0.36,0.64,12.7
1052085600000,2003,5,2002,8,31,7,1.77,0.194,0.665,24486.2,149.2,149.2,145.8,4,4,4,2919,2795,3028,2598,2474,321,321,321,1498,1374,1607,0.11,0.106,0.115,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.54,15.11,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.916,37.53,36.8,38.35,36.44,35.7,37.3,0,0,0,0,0,0,0.81,0,1.105,0.11,0.38,0.62,13.8
1052690400000,2003,5,2002,8,32,7,1.59,0.194,0.665,25866.1,157.5,157.5,154,4,4,4,2623,2495,2752,2302,2174,321,321,321,1202,1074,1331,0.123,0.117,0.129,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.21,15.83,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.48,38.64,40.32,38.49,37.6,39.38,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
1053295200000,2003,5,2002,8,33,7,1.41,0.194,0.665,27252.2,166,166,162.2,4,4,4,2324,2184,2453,2003,1863,321,321,321,903.6,763,1032,0.138,0.131,0.147,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.93,16.58,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.43,40.59,42.34,40.55,39.67,41.49,0,0,0,0,0,0,0.901,0,0.745,0.14,0.47,0.53,19.3
1053900000000,2003,5,2002,8,34,7,1.19,0.189,0.665,28864.7,176.4,176.4,171.8,4,4,4,1974,1831,2129,1663,1555,311.9,257,321,562.6,455,708,0.158,0.14,0.171,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.13,16.71,17.57,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.83,42.7,45.01,42.95,41.84,44.11,0,0,0,0,0,0,0.955,0,0.525,0.16,0.56,0.44,24.3
1054504800000,2003,6,2002,9,35,7,1.01,0.155,0.665,30540,185.5,185.5,181.8,4,4,4,1676,1567,1787,1419,1310,257,257,257,319,210,430,0.154,0.144,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.922,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.08,17.71,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.37,45.4,47.33,45.45,44.5,46.38,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.2
1055109600000,2003,6,2002,9,36,7,0.873,0.155,0.664,31886.2,192.2,192.2,189.8,4,4,4,1443,1339,1532,1186,1082,257,257,257,88.71,0,175,0.178,0.168,0.192,1097,1082,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.862,0.801,0.908,0.642,0.607,0.648,0.031,0.029,0.032,1.8,1.7,1.86,0.087,0.081,0.091,18.89,18.56,19.33,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.64,49.03,47.45,46.69,48.04,0,0,0,0,0,0,1.05,0,0.209,0.18,0.76,0.24,36.5
1055714400000,2003,6,2002,9,37,7,0.708,0.155,0.553,28574.9,186.2,186.2,170.1,4,4,4,1171,1070,1288,914,813.1,257,257,257,0,0,0,0.221,0.2,0.24,914,813.1,1031,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.582,0.48,0.727,0.389,0.333,0.493,0.018,0.015,0.023,1.22,1.03,1.51,0.057,0.047,0.071,20.34,19.69,20.85,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.43,39.61,47.5,42.52,38.63,46.55,0,0,0,0,0,0,0.945,0,0.155,0.22,0.78,0.22,40.4
1056319200000,2003,6,2002,9,38,7,0.591,0.155,0.436,23411.4,144.6,144.6,139.4,3,3,3,977.1,920.2,1042,720.1,663.2,257,257,257,0,0,0,0.263,0.247,0.279,720.1,663.2,784.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.397,0.353,0.454,0.281,0.244,0.319,0.013,0.011,0.015,0.943,0.838,1.06,0.043,0.037,0.048,21.26,20.91,21.58,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.82,44.73,51.28,46.45,43.84,48.2,0,0,0,0,0,0,0.774,0,0.155,0.26,0.74,0.26,39.6
1056924000000,2003,6,2002,9,39,7,0.521,0.14,0.381,21224.5,132.1,132.1,126.3,3,3,3,860.8,819.4,904.5,629.5,592.4,231.3,227,257,0,0,0,0.269,0.255,0.284,629.5,592.4,662.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.33,0.309,0.348,0.222,0.197,0.243,0.0098,0.0086,0.011,0.778,0.714,0.832,0.034,0.031,0.037,21.88,21.67,22.11,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,42.99,40.83,44.94,42.11,39.92,44.04,0,0,0,0,0,0,0.702,0,0.14,0.27,0.73,0.27,40.7
1057528800000,2003,7,2002,10,40,7,0.474,0.137,0.337,18937.3,117.4,117.4,112.7,3,3,3,783.7,757.5,807.2,556.7,530.5,227,227,227,0,0,0,0.29,0.281,0.3,556.7,530.5,580.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.288,0.273,0.302,0.173,0.155,0.189,0.0075,0.0067,0.0082,0.654,0.61,0.694,0.028,0.026,0.03,22.31,22.18,22.46,0.951,0.949,0.953,0.973,0.97,0.976,0.925,0.921,0.93,38.61,36.97,40.07,37.57,35.86,39.12,0,0,0,0,0,0,0.626,0,0.137,0.29,0.71,0.29,40
1058133600000,2003,7,2002,10,41,7,0.431,0.137,0.294,16545.6,105.5,105.5,98.49,3,2,2.2857142857142856,712.5,680.1,746.3,485.5,453.1,227,227,227,0,0,0,0.319,0.304,0.334,485.5,453.1,519.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.248,0.229,0.267,0.129,0.113,0.148,0.0055,0.0048,0.0064,0.614,0.571,0.664,0.026,0.025,0.029,22.64,22.52,22.79,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,46.27,35.49,52.4,44.27,34.42,48.2,0,0,0,0,0,0,0.547,0,0.137,0.32,0.68,0.32,38.4
1058738400000,2003,7,2002,10,42,7,0.388,0.137,0.251,14712.8,93.13,93.13,87.58,2,2,2,641.6,614.7,670,414.6,387.7,227,227,227,0,0,0,0.354,0.339,0.369,414.6,387.7,443,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.211,0.201,0.224,0.0947,0.082,0.108,0.004,0.0035,0.0046,0.528,0.487,0.573,0.022,0.021,0.024,23.01,22.85,23.15,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.68,41.97,47.51,43.79,41.13,46.56,0,0,0,0,0,0,0.487,0,0.137,0.35,0.65,0.35,37.9
1059343200000,2003,7,2002,10,43,7,0.352,0.126,0.225,13317.8,83.28,83.28,79.27,2,2,2,581.4,556.5,606.3,372.8,354.4,208.6,184,227,0,0,0,0.358,0.321,0.39,372.8,354.4,389.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.194,0.189,0.198,0.075,0.0663,0.0828,0.0032,0.0028,0.0035,0.463,0.437,0.486,0.019,0.018,0.02,23.32,23.2,23.43,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.934,40.56,38.51,42.49,39.64,37.46,41.64,0,0,0,0,0,0,0.44,0,0.127,0.36,0.64,0.36,37.8
1059948000000,2003,8,2002,11,44,7,0.318,0.111,0.206,12229.3,77.74,77.74,72.79,2,2,2,525.4,503.7,548,341.4,319.7,184,184,184,0,0,0,0.35,0.336,0.365,341.4,319.7,364,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0601,0.0499,0.0708,0.0025,0.0021,0.003,0.414,0.382,0.448,0.017,0.016,0.019,23.62,23.49,23.75,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.45,35.15,39.84,36.4,34.09,38.87,0,0,0,0,0,0,0.404,0,0.112,0.35,0.65,0.35,38.5
1060552800000,2003,8,2002,11,45,7,0.289,0.111,0.178,10552.5,66.77,66.77,62.81,2,2,2,478,459.7,496.9,294,275.7,184,184,184,0,0,0,0.385,0.37,0.4,294,275.7,312.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0378,0.0291,0.0467,0.0016,0.0012,0.0019,0.343,0.316,0.371,0.014,0.013,0.015,23.91,23.79,24.02,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.38,30.38,34.42,31.41,29.47,33.39,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
1061157600000,2003,8,2002,11,46,7,0.265,0.111,0.154,9130.74,57.71,57.71,54.35,2,2,2,438.3,422.8,453.9,254.3,238.8,184,184,184,0,0,0,0.42,0.405,0.435,254.3,238.8,269.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.156,0.02,0.016,0.0264,0.00082,0.00066,0.0011,0.285,0.265,0.307,0.012,0.011,0.013,24.14,24.05,24.23,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.02,26.28,29.75,27.17,25.49,28.85,0,0,0,0,0,0,0.302,0,0.111,0.42,0.58,0.42,34.5
1061762400000,2003,8,2002,11,47,7,0.244,0.111,0.133,8040.15,49.83,49.83,47.86,2,1,1.1428571428571428,403.3,390.2,417.6,219.3,206.2,184,184,184,0,0,0,0.456,0.441,0.472,219.3,206.2,233.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.143,0.0144,0.0133,0.0156,0.00059,0.00054,0.00064,0.368,0.259,0.407,0.015,0.011,0.017,24.22,24.14,24.28,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.93,25.69,51.79,44.3,24.92,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
1062367200000,2003,9,2002,12,48,7,0.224,0.0835,0.141,8427.07,53.26,53.26,50.16,2,1,1.5714285714285714,370.4,356.1,385,232.4,218.1,138,138,138,0,0,0,0.373,0.358,0.388,232.4,218.1,247,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.144,0.0155,0.0143,0.0167,0.00063,0.00058,0.00068,0.318,0.253,0.401,0.013,0.01,0.016,24.43,24.37,24.5,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.1,25.74,52.09,35.41,24.97,48.2,0,0,0,0,0,0,0.279,0,0.083,0.37,0.63,0.37,37.6
1062972000000,2003,9,2002,12,49,7,0.206,0.0835,0.122,7652.12,48.2,48.2,45.55,1,1,1,340.3,328.4,352.5,202.3,190.4,138,138,138,0,0,0,0.406,0.391,0.42,202.3,190.4,214.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.132,0.0129,0.0119,0.014,0.00052,0.00048,0.00056,0.356,0.335,0.378,0.014,0.013,0.015,24.54,24.46,24.62,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.49,43.78,49.25,45.55,42.9,48.2,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.1
1063576800000,2003,9,2002,12,50,7,0.191,0.0835,0.107,6675.06,42.1,42.1,39.73,1,1,1,315,305.7,324.9,177,167.7,138,138,138,0,0,0,0.438,0.425,0.451,177,167.7,186.9,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.0108,0.01,0.0116,0.00043,0.0004,0.00047,0.311,0.295,0.329,0.012,0.012,0.013,24.71,24.65,24.78,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.66,38.52,42.96,39.73,37.47,42.1,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,34.9
1064181600000,2003,9,2002,12,51,7,0.178,0.0835,0.0942,5821.75,36.74,36.74,34.65,1,1,1,293.7,284.7,302.7,155.7,146.7,138,138,138,0,0,0,0.47,0.456,0.485,155.7,146.7,164.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00899,0.00822,0.00975,0.00036,0.00033,0.00039,0.273,0.257,0.289,0.011,0.01,0.012,24.85,24.8,24.9,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.72,33.61,37.82,34.65,32.6,36.74,0,0,0,0,0,0,0.193,0,0.0838,0.47,0.53,0.47,32.7
1064786400000,2003,9,2002,12,52,7,0.166,0.0714,0.0949,5889.47,37.28,37.28,35.06,1,1,1,274.9,269.1,281.7,156.9,140.7,118,110,138,0,0,0,0.429,0.398,0.495,156.9,140.7,166.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.112,0.00909,0.00771,0.00988,0.00036,0.00031,0.00039,0.273,0.246,0.289,0.011,0.0098,0.011,24.93,24.91,24.95,0.941,0.935,0.944,0.971,0.97,0.972,0.914,0.907,0.918,36.11,32.18,38.34,35.06,31.22,37.28,0,0,0,0,0,0,0.195,0,0.0711,0.43,0.57,0.43,35.5
1065391200000,2003,10,2003,1,1,7,0.158,0.0665,0.0916,5683.31,35.14,35.14,33.83,1,1,1,261.4,255.7,267.2,151.4,145.7,110,110,110,0,0,0,0.421,0.412,0.43,151.4,145.7,157.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00862,0.00814,0.00911,0.00034,0.00032,0.00036,0.263,0.252,0.273,0.01,0.01,0.011,24.99,24.96,25.02,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.88,33.52,36.22,33.83,32.52,35.14,0,0,0,0,0,0,0.188,0,0.0664,0.42,0.58,0.42,36
1065996000000,2003,10,2003,1,2,7,0.152,0.0665,0.0853,5281.34,32.07,32.07,31.44,1,1,1,251,248.1,253.8,141,138.1,110,110,110,0,0,0,0.438,0.433,0.443,141,138.1,143.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00774,0.00748,0.00797,0.00031,0.0003,0.00032,0.244,0.239,0.249,0.0096,0.0094,0.0098,25.05,25.04,25.07,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,32.41,31.71,33.07,31.44,30.76,32.07,0,0,0,0,0,0,0.175,0,0.0667,0.44,0.56,0.44,34.7
1066600800000,2003,10,2003,1,3,7,0.152,0.0665,0.0856,5301.16,32.26,32.26,31.55,1,1,1,251.5,246.4,254.6,141.5,136.4,110,110,110,0,0,0,0.437,0.432,0.446,141.5,136.4,144.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.105,0.00778,0.00734,0.00804,0.00031,0.00029,0.00032,0.245,0.236,0.25,0.0097,0.0093,0.0099,25.05,25.03,25.09,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,32.53,31.33,33.26,31.55,30.39,32.26,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,34.9
1067205600000,2003,10,2003,1,4,7,0.144,0.0636,0.0801,4959.59,31.39,31.39,29.52,1,1,1,237.6,233,243.9,132.4,124.7,105.1,93,110,0,0,0,0.442,0.399,0.469,132.4,124.7,140.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0996,0.0975,0.101,0.00701,0.00635,0.00767,0.00028,0.00025,0.0003,0.228,0.215,0.24,0.009,0.0085,0.0095,25.15,25.11,25.18,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.43,28.58,32.36,29.52,27.72,31.39,0,0,0,0,0,0,0.164,0,0.0639,0.44,0.56,0.44,34.4
1067810400000,2003,11,2003,2,5,7,0.143,0.0562,0.0866,5385.98,32.58,32.58,32.06,1,1,1,236.2,232.7,238.5,143.2,139.7,93,93,93,0,0,0,0.394,0.39,0.4,143.2,139.7,145.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.102,0.00792,0.00763,0.00812,0.00031,0.0003,0.00032,0.245,0.239,0.249,0.0097,0.0094,0.0098,25.14,25.12,25.16,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.05,32.23,33.58,32.06,31.27,32.58,0,0,0,0,0,0,0.178,0,0.0564,0.39,0.61,0.39,37.7
1068415200000,2003,11,2003,2,6,7,0.144,0.0562,0.0881,5477.47,33.45,33.45,32.6,1,1,1,238.6,234.4,242.3,145.6,141.4,93,93,93,0,0,0,0.39,0.384,0.397,145.6,141.4,149.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.104,0.00813,0.00777,0.00844,0.00032,0.00031,0.00033,0.25,0.242,0.256,0.0098,0.0095,0.01,25.12,25.09,25.15,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.61,32.62,34.49,32.6,31.64,33.45,0,0,0,0,0,0,0.181,0,0.0559,0.39,0.61,0.39,38
1069020000000,2003,11,2003,2,7,7,0.147,0.0562,0.0911,5667.26,34.38,34.38,33.73,1,1,1,243.6,240.4,246.4,150.6,147.4,93,93,93,0,0,0,0.382,0.377,0.387,150.6,147.4,153.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00855,0.00828,0.00879,0.00034,0.00033,0.00035,0.258,0.253,0.264,0.01,0.01,0.01,25.08,25.06,25.1,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.78,34.03,35.44,33.73,33.01,34.38,0,0,0,0,0,0,0.187,0,0.0559,0.38,0.62,0.38,38.6
1069624800000,2003,11,2003,2,8,7,0.152,0.0562,0.0959,5974.4,35.86,35.86,35.56,1,1,1,251.6,249.4,253,158.6,156.4,93,93,93,0,0,0,0.37,0.368,0.373,158.6,156.4,160,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00923,0.00905,0.00935,0.00037,0.00036,0.00037,0.273,0.269,0.275,0.011,0.011,0.011,25.02,25.01,25.03,0.942,0.941,0.942,0.97,0.97,0.97,0.914,0.913,0.914,36.66,36.14,36.97,35.56,35.06,35.86,0,0,0,0,0,0,0.198,0,0.0561,0.37,0.63,0.37,39.3
1070229600000,2003,12,2003,3,9,7,0.152,0.0466,0.105,6632.11,40.55,40.55,39.48,1,1,1,251.1,246.4,255.4,174.1,169.4,77,77,77,0,0,0,0.306,0.301,0.312,174.1,169.4,178.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.112,0.0106,0.0101,0.0109,0.00042,0.0004,0.00043,0.299,0.29,0.307,0.012,0.011,0.012,25,24.97,25.03,0.947,0.945,0.948,0.977,0.975,0.979,0.925,0.921,0.928,40.41,39.3,41.42,39.48,38.3,40.55,0,0,0,0,0,0,0.219,0,0.047,0.31,0.69,0.31,43.6
1070834400000,2003,12,2003,3,10,7,0.155,0.0403,0.115,7251.24,47.03,47.03,43.16,1,1,1,256.2,247.2,264.7,189.5,170.2,66.71,59,77,0,0,0,0.261,0.223,0.311,189.5,170.2,205.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.12,0.0119,0.0102,0.0132,0.00047,0.0004,0.00052,0.325,0.292,0.353,0.013,0.012,0.014,24.95,24.89,25.02,0.951,0.945,0.956,0.978,0.975,0.98,0.931,0.922,0.937,44.11,39.49,47.99,43.16,38.5,47.03,0,0,0,0,0,0,0.24,0,0.04,0.26,0.74,0.26,46.8
1071439200000,2003,12,2003,3,11,7,0.165,0.0357,0.13,8081.71,48.2,48.2,48.11,1,1,1,273.6,267.2,280.3,214.6,208.2,59,59,59,0,0,0,0.216,0.21,0.221,214.6,208.2,221.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.014,0.0134,0.0146,0.00055,0.00053,0.00058,0.369,0.358,0.381,0.015,0.014,0.015,24.84,24.8,24.87,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.03,48.56,51.6,48.11,47.59,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,49
1072044000000,2003,12,2003,3,12,7,0.177,0.0357,0.141,8558.64,53.07,53.07,50.94,2,1,1.8571428571428572,292.3,282.8,301.4,233.3,223.8,59,59,59,0,0,0,0.202,0.196,0.209,233.3,223.8,242.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.126,0.133,0.0156,0.0148,0.0164,0.00062,0.00059,0.00065,0.267,0.238,0.386,0.011,0.0095,0.015,24.86,24.78,24.92,0.929,0.922,0.959,0.971,0.97,0.98,0.903,0.894,0.94,30.16,25.61,52.16,28.91,24.84,48.2,0,0,0,0,0,0,0.283,0,0.036,0.2,0.8,0.2,48.4
1072648800000,2003,12,2003,3,13,7,0.191,0.0405,0.151,9171.67,56.52,56.52,54.59,2,2,2,316.6,303.8,331.7,249.6,242.6,67,59,73,0,0,0,0.211,0.191,0.231,249.6,242.6,258.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.134,0.14,0.0177,0.0164,0.0211,0.00071,0.00065,0.00085,0.265,0.257,0.279,0.011,0.01,0.011,24.75,24.66,24.82,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.14,27.31,29.13,27.3,26.49,28.26,0,0,0,0,0,0,0.303,0,0.04,0.21,0.79,0.21,48
1073253600000,2004,1,2003,4,14,7,0.221,0.0442,0.177,10740.6,71.47,71.47,63.93,2,2,2,366.1,336.9,401.4,293.1,263.9,73,73,73,0,0,0,0.2,0.182,0.217,293.1,263.9,328.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.165,0.0373,0.0236,0.054,0.0015,0.00095,0.0022,0.33,0.286,0.383,0.013,0.011,0.016,24.44,24.21,24.63,0.938,0.932,0.945,0.97,0.97,0.97,0.91,0.904,0.916,32.95,29.72,36.84,31.97,28.82,35.74,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.6
1073858400000,2004,1,2003,4,15,7,0.282,0.0442,0.238,14394.9,95.5,95.5,85.68,2,2,2,466.2,417.6,513.8,393.2,344.6,73,73,73,0,0,0,0.157,0.142,0.175,393.2,344.6,440.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.188,0.171,0.205,0.0846,0.0616,0.107,0.0035,0.0025,0.0044,0.48,0.407,0.552,0.02,0.017,0.023,23.82,23.54,24.11,0.953,0.947,0.958,0.979,0.973,0.98,0.933,0.922,0.939,43.77,38.6,48.72,42.84,37.56,47.75,0,0,0,0,0,0,0.476,0,0.044,0.16,0.84,0.16,51
1074463200000,2004,1,2003,4,16,7,0.352,0.0519,0.3,17255.1,112.2,112.2,102.7,3,2,2.5714285714285716,581.9,532.1,630,496,459.1,85.86,73,91,0,0,0,0.147,0.133,0.161,496,459.1,539,990,990,990,966.2,966,966.4,23.8,23.6,24,0.232,0.211,0.257,0.135,0.116,0.161,0.0057,0.0048,0.0068,0.578,0.527,0.608,0.024,0.022,0.026,23.21,22.98,23.43,0.951,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.938,43.14,35.41,52.08,41.12,34.35,48.2,0,0,0,0,0,0,0.571,0,0.052,0.15,0.85,0.15,49
1075068000000,2004,1,2003,4,17,7,0.428,0.0562,0.372,21326.2,136.4,136.4,126.9,3,3,3,707.9,646.2,773.7,614.9,555.2,93,91,105,0,0,0,0.132,0.121,0.141,614.9,555.2,668.7,990,990,990,966.7,966.5,967,23.3,23,23.5,0.301,0.266,0.333,0.212,0.172,0.248,0.0091,0.0073,0.011,0.732,0.631,0.824,0.031,0.027,0.036,22.54,22.18,22.88,0.955,0.951,0.957,0.979,0.975,0.98,0.934,0.927,0.938,43.22,39.5,46.4,42.31,38.51,45.47,0,0,0,0,0,0,0.705,0,0.056,0.13,0.87,0.13,49.8
1075672800000,2004,2,2003,5,18,7,0.522,0.0635,0.458,25151.7,164.4,164.4,149.7,4,3,3.4285714285714284,862.8,791.1,947.9,757.8,686.1,105,105,105,0,0,0,0.122,0.111,0.133,757.8,686.1,842.9,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.396,0.343,0.47,0.302,0.259,0.347,0.013,0.011,0.016,0.943,0.854,1.04,0.042,0.037,0.047,21.71,21.26,22.08,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.53,39.39,51.09,44.23,38.39,48.2,0,0,0,0,0,0,0.832,0,0.064,0.12,0.88,0.12,48.2
1076277600000,2004,2,2003,5,19,7,0.673,0.0773,0.595,30706.4,192.8,192.8,182.8,4,4,4,1113,983.9,1253,985.5,878.9,127.9,105,137,2.286,0,16,0.115,0.103,0.129,983.2,878.9,1100,990,990,990,968.3,967.8,968.7,21.7,21.3,22.2,0.624,0.502,0.785,0.462,0.364,0.648,0.021,0.016,0.03,1.36,1.11,1.73,0.063,0.05,0.081,20.39,19.57,21.06,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.85,43.34,50.35,45.69,42.48,48.2,0,0,0,0,0,0,1.02,0,0.078,0.11,0.88,0.12,45.6
1076882400000,2004,2,2003,5,20,7,0.84,0.0872,0.665,32189.2,192.8,192.8,191.6,4,4,4,1389,1297,1449,1245,1160,144.1,137,162,145,60,187,0.104,0.0966,0.113,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.844,0.805,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.083,0.088,19.08,18.86,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.03,48.44,49.92,47.9,47.47,48.2,0,0,0,0,0,0,1.06,0,0.175,0.1,0.79,0.21,38.3
1077487200000,2004,2,2003,5,21,7,0.912,0.098,0.665,31538.5,189.3,189.3,187.7,4,4,4,1508,1465,1554,1346,1303,162,162,162,246,203,292,0.107,0.104,0.111,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.89,0.877,0.9,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.088,0.091,18.65,18.49,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,47.47,48.29,46.93,46.52,47.32,0,0,0,0,0,0,1.04,0,0.247,0.11,0.73,0.27,34.6
1078092000000,2004,3,2003,6,22,7,1.01,0.111,0.665,30546.9,185.3,185.3,181.8,4,4,4,1677,1577,1804,1494,1394,183,183,183,393.7,294,521,0.109,0.101,0.116,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.916,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.096,18.08,17.66,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.38,45.25,47.26,45.46,44.35,46.31,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.2
1078696800000,2004,3,2003,6,23,7,1.25,0.111,0.665,28436.2,175.4,175.4,169.3,4,4,4,2065,1862,2287,1882,1679,183,183,183,782.6,579,1004,0.089,0.08,0.0983,1100,1100,1100,990,990,990,971.2,970.7,971.8,18.8,18.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.89,16.33,17.47,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.18,41.67,44.74,42.32,40.82,43.84,0,0,0,0,0,0,0.94,0,0.585,0.089,0.53,0.47,22.7
1079301600000,2004,3,2003,6,24,7,1.58,0.111,0.665,25909.3,161.5,161.5,154.2,4,4,4,2614,2351,2951,2431,2168,183,183,183,1331,1068,1668,0.0704,0.062,0.0778,1100,1100,1100,990,990,990,972.6,971.9,973.4,17.4,16.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.54,14.73,16.18,0.943,0.939,0.946,0.975,0.97,0.979,0.92,0.911,0.925,39.54,37.32,41.26,38.56,36.21,40.38,0,0,0,0,0,0,0.857,0,0.915,0.07,0.42,0.58,16.4
1079906400000,2004,3,2003,6,25,7,2.19,0.111,0.665,21674.3,140.5,140.5,129,4,4,4,3622,3118,4135,3439,2935,183,183,183,2339,1835,2852,0.051,0.0443,0.0587,1100,1100,1100,990,990,990,974.9,973.8,975.9,15.1,14.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.046,1.87,1.87,1.87,0.12,0.12,0.13,13.25,12.2,14.33,0.93,0.922,0.937,0.97,0.97,0.97,0.902,0.894,0.909,33.25,30.33,36.2,32.25,29.42,35.12,0,0,0,0,0,0,0.717,0,1.525,0.051,0.3,0.7,9.9
1080511200000,2004,3,2003,6,26,7,2.88,0.149,0.665,17207.1,113.9,113.9,102.4,4,4,4,4768,4327,5126,4521,4144,247,183,295,3420,3044,3731,0.0514,0.0393,0.0614,1100,1100,1100,990,990,990.02,977.1,976.3,977.7,12.9,12.3,13.7,0.925,0.92,0.926,0.648,0.648,0.648,0.05,0.047,0.053,1.87,1.87,1.87,0.15,0.14,0.15,11.05,10.44,11.85,0.906,0.89,0.918,0.97,0.97,0.97,0.879,0.863,0.891,27.01,25.06,29.35,25.61,22.91,28.47,0,0,0,0,0,0,0.569,0,2.215,0.052,0.23,0.77,5.97
1081116000000,2004,4,2003,7,27,7,3.21,0.184,0.665,14554.7,89.74,89.74,86.64,4,4,4,5314,5197,5377,5009,4902,304.9,295,364,3909,3802,3977,0.0574,0.0549,0.0677,1100,1100,1100,990.03,990.02,990.04,978,977.8,978.1,12,11.9,12.2,0.914,0.912,0.918,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.18,10.09,10.34,0.88,0.876,0.886,0.97,0.97,0.97,0.853,0.85,0.859,24.15,23.84,24.71,21.66,21.24,22.44,0,0,0,0,0,0,0.481,0,2.545,0.057,0.21,0.79,4.53
1081720800000,2004,4,2003,7,28,7,3.21,0.22,0.665,14563.2,88.86,88.86,86.69,4,4,4,5312,5230,5372,4948,4866,364,364,364,3848,3766,3908,0.0685,0.0678,0.0696,1100,1100,1100,990.03,990.03,990.04,978,977.9,978.1,12,12,12.2,0.914,0.913,0.917,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.86,0.15,0.15,0.16,10.18,10.09,10.3,0.88,0.877,0.884,0.97,0.97,0.97,0.853,0.85,0.858,24.16,23.86,24.55,21.67,21.27,22.21,0,0,0,0,0,0,0.482,0,2.545,0.069,0.21,0.79,4.54
1082325600000,2004,4,2003,7,29,7,3.06,0.22,0.665,15759.4,98.35,98.35,93.81,4,4,4,5053,4907,5188,4689,4543,364,364,364,3589,3443,3724,0.0721,0.0702,0.0742,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.8,12.4,12.2,12.7,0.922,0.918,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.55,10.36,10.79,0.894,0.886,0.902,0.97,0.97,0.97,0.867,0.86,0.875,25.44,24.76,26.24,23.45,22.5,24.59,0,0,0,0,0,0,0.521,0,2.395,0.072,0.22,0.78,5.15
1082930400000,2004,4,2003,7,30,7,2.82,0.216,0.665,17883.8,111.4,111.4,106.5,4,4,4,4654,4453,4847,4297,4113,357.1,340,364,3197,3013,3383,0.0767,0.0751,0.0793,1100,1100,1100,990,990,990,976.9,976.5,977.2,13.1,12.8,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.25,10.9,11.62,0.912,0.906,0.916,0.97,0.97,0.97,0.885,0.879,0.889,27.67,26.63,28.7,26.61,25.14,27.84,0,0,0,0,0,0,0.591,0,2.155,0.077,0.24,0.76,6.34
1083535200000,2004,5,2003,8,31,7,2.5,0.206,0.665,19792.2,123.1,123.1,117.8,4,4,4,4131,3880,4385,3791,3540,340,340,340,2691,2440,2945,0.0824,0.0775,0.0876,1100,1100,1100,990,990,990,975.9,975.4,976.4,14.1,13.6,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.21,11.74,12.7,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.899,30.36,29.05,31.73,29.45,28.18,30.78,0,0,0,0,0,0,0.655,0,1.835,0.082,0.27,0.73,7.92
1084140000000,2004,5,2003,8,32,7,2.17,0.206,0.665,21798.8,134.6,134.6,129.8,4,4,4,3587,3371,3806,3247,3031,340,340,340,2147,1931,2366,0.095,0.0893,0.101,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.86,13.78,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.44,32.17,34.7,32.44,31.2,33.66,0,0,0,0,0,0,0.721,0,1.505,0.095,0.31,0.69,10
1084744800000,2004,5,2003,8,33,7,1.85,0.206,0.665,23914.4,148.8,148.8,142.3,4,4,4,3052,2811,3300,2712,2471,340,340,340,1612,1371,1860,0.112,0.103,0.121,1100,1100,1100,990,990,990,973.6,973.1,974.2,16.4,15.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.49,13.93,15.07,0.938,0.935,0.941,0.971,0.97,0.972,0.91,0.907,0.915,36.67,35.11,38.25,35.59,34.06,37.19,0,0,0,0,0,0,0.791,0,1.185,0.11,0.36,0.64,12.9
1085349600000,2004,5,2003,8,34,7,1.54,0.206,0.665,26245.8,161.3,161.3,156.2,4,4,4,2541,2358,2736,2201,2018,340,340,340,1101,918,1296,0.134,0.124,0.144,1100,1100,1100,990,990,990,972.4,972,972.9,17.6,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.25,16.16,0.944,0.942,0.945,0.976,0.973,0.979,0.921,0.917,0.925,40.01,38.74,41.21,39.06,37.71,40.33,0,0,0,0,0,0,0.868,0,0.875,0.13,0.43,0.57,17
1085954400000,2004,5,2003,8,35,7,1.27,0.163,0.665,28306.8,174.4,174.4,168.5,4,4,4,2092,1890,2302,1823,1633,268.9,257,340,723.3,533,882,0.129,0.115,0.148,1100,1100,1100,990,990,990,971.3,970.7,971.8,18.7,18.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.82,16.3,17.38,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.99,41.57,44.5,42.12,40.72,43.61,0,0,0,0,0,0,0.936,0,0.605,0.13,0.52,0.48,22.3
1086559200000,2004,6,2003,9,36,7,1.02,0.155,0.665,30501.5,186.3,186.3,181.6,4,4,4,1683,1545,1831,1426,1288,257,257,257,325.9,188,474,0.153,0.14,0.166,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.06,17.57,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.01,47.52,45.39,44.11,46.57,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1087164000000,2004,6,2003,9,37,7,0.83,0.155,0.644,31510.8,192.1,192.1,187.6,4,4,4,1372,1218,1503,1115,961.4,257,257,257,51.29,0,146,0.188,0.171,0.211,1064,961.4,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.797,0.624,0.89,0.578,0.404,0.648,0.028,0.019,0.032,1.67,1.3,1.84,0.08,0.061,0.09,19.26,18.67,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.85,45.28,48.99,46.89,44.37,48.01,0,0,0,0,0,0,1.04,0,0.186,0.19,0.78,0.22,38
1087768800000,2004,6,2003,9,38,7,0.641,0.155,0.486,25541.5,170.6,170.6,152,4,3,3.4285714285714284,1061,966.9,1170,803.6,709.9,257,257,257,0,0,0,0.244,0.22,0.266,803.6,709.9,913.4,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.471,0.385,0.572,0.327,0.275,0.381,0.015,0.012,0.018,1.06,0.923,1.2,0.048,0.041,0.056,20.86,20.36,21.31,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.937,46.29,40.35,51.96,44.81,39.42,48.2,0,0,0,0,0,0,0.845,0,0.155,0.24,0.76,0.24,39.8
1088373600000,2004,6,2003,9,39,7,0.534,0.145,0.389,21607.1,134.9,134.9,128.6,3,3,3,883.7,834.2,940.9,643.8,607.2,239.9,227,257,0,0,0,0.271,0.258,0.286,643.8,607.2,683.9,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.34,0.317,0.365,0.231,0.207,0.258,0.01,0.0091,0.012,0.803,0.739,0.873,0.036,0.032,0.039,21.76,21.46,22.02,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.75,41.72,45.89,42.87,40.87,44.97,0,0,0,0,0,0,0.715,0,0.145,0.27,0.73,0.27,40.5
1088978400000,2004,7,2003,10,40,7,0.477,0.137,0.339,19088.8,120.1,120.1,113.6,3,3,3,788.3,756.4,821.2,561.3,529.4,227,227,227,0,0,0,0.288,0.276,0.3,561.3,529.4,594.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.291,0.273,0.31,0.176,0.155,0.198,0.0077,0.0067,0.0087,0.662,0.608,0.718,0.029,0.026,0.031,22.28,22.1,22.47,0.951,0.949,0.954,0.974,0.97,0.978,0.926,0.921,0.933,38.89,36.9,40.94,37.87,35.79,40.04,0,0,0,0,0,0,0.631,0,0.138,0.29,0.71,0.29,40
1089583200000,2004,7,2003,10,41,7,0.428,0.137,0.29,16461.9,104.9,104.9,97.99,3,2,2.2857142857142856,707,673,743,480,446,227,227,227,0,0,0,0.321,0.306,0.337,480,446,516,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.245,0.225,0.265,0.126,0.109,0.146,0.0054,0.0047,0.0063,0.605,0.565,0.655,0.026,0.024,0.028,22.67,22.54,22.83,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.938,45.8,35.24,51.95,44.06,34.18,48.2,0,0,0,0,0,0,0.544,0,0.138,0.32,0.68,0.32,38.5
1090188000000,2004,7,2003,10,42,7,0.383,0.137,0.245,14412,91.65,91.65,85.79,2,2,2,632.7,604.3,662.3,405.7,377.3,227,227,227,0,0,0,0.359,0.343,0.376,405.7,377.3,435.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.197,0.219,0.0905,0.0771,0.104,0.0038,0.0033,0.0045,0.514,0.471,0.56,0.022,0.02,0.024,23.06,22.89,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.78,40.89,46.76,42.89,39.99,45.82,0,0,0,0,0,0,0.477,0,0.138,0.36,0.64,0.36,37.6
1090792800000,2004,7,2003,10,43,7,0.346,0.134,0.212,12478.9,78.22,78.22,74.28,2,2,2,571.7,547.7,596.4,350.8,329.2,220.9,184,227,0,0,0,0.386,0.336,0.408,350.8,329.2,369.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.18,0.194,0.0646,0.0544,0.0734,0.0027,0.0023,0.0031,0.431,0.399,0.459,0.018,0.017,0.019,23.4,23.26,23.5,0.949,0.945,0.951,0.973,0.97,0.976,0.923,0.917,0.928,38.18,35.86,40.07,37.14,34.79,39.11,0,0,0,0,0,0,0.413,0,0.134,0.39,0.61,0.39,36.1
1091397600000,2004,8,2003,11,44,7,0.313,0.111,0.201,11917.3,75.92,75.92,70.94,2,2,2,516.7,495,539.8,332.7,311,184,184,184,0,0,0,0.356,0.341,0.372,332.7,311,355.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.17,0.186,0.056,0.0458,0.0669,0.0023,0.0019,0.0028,0.401,0.369,0.436,0.017,0.015,0.018,23.67,23.54,23.8,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.53,34.21,38.98,35.47,33.19,37.96,0,0,0,0,0,0,0.394,0,0.112,0.35,0.64,0.36,38.1
1092002400000,2004,8,2003,11,45,7,0.284,0.111,0.173,10261.4,64.96,64.96,61.08,2,2,2,469.8,451.5,488.1,285.8,267.5,184,184,184,0,0,0,0.392,0.377,0.408,285.8,267.5,304.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0339,0.0253,0.0425,0.0014,0.001,0.0018,0.331,0.303,0.358,0.014,0.012,0.015,23.96,23.85,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.48,29.48,33.48,30.54,28.59,32.48,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1092607200000,2004,8,2003,11,46,7,0.26,0.111,0.149,8825.59,55.96,55.96,52.53,2,1,1.8571428571428572,430.6,415.1,445.7,246.6,231.1,184,184,184,0,0,0,0.427,0.413,0.443,246.6,231.1,261.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.153,0.0179,0.0154,0.0225,0.00073,0.00063,0.00092,0.297,0.262,0.412,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.01,26,52.33,29.71,25.22,48.2,0,0,0,0,0,0,0.292,0,0.111,0.43,0.57,0.43,33.9
1093212000000,2004,8,2003,11,47,7,0.24,0.111,0.129,7898.39,48.2,48.2,47.01,1,1,1,397.2,384.8,410.5,213.2,200.8,184,184,184,0,0,0,0.463,0.448,0.478,213.2,200.8,226.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.131,0.141,0.0139,0.0128,0.015,0.00056,0.00052,0.00061,0.38,0.358,0.404,0.015,0.014,0.016,24.24,24.15,24.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.49,45.73,51.4,47.01,44.82,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.9
1093816800000,2004,8,2003,11,48,7,0.222,0.0914,0.13,7918.21,50.24,50.24,47.13,2,1,1.1428571428571428,366.6,352.2,380.7,215.4,192.6,151.1,138,184,0,0,0,0.412,0.372,0.489,215.4,192.6,233.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.134,0.129,0.139,0.0141,0.0121,0.0156,0.00057,0.00049,0.00063,0.358,0.254,0.404,0.014,0.01,0.016,24.41,24.35,24.49,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.37,25.9,52.37,43.54,25.12,48.2,0,0,0,0,0,0,0.262,0,0.092,0.41,0.59,0.41,35.7
1094421600000,2004,9,2003,12,49,7,0.203,0.0835,0.12,7483.45,47.19,47.19,44.54,1,1,1,335.7,323.5,347.6,197.7,185.5,138,138,138,0,0,0,0.411,0.397,0.427,197.7,185.5,209.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0126,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.326,0.369,0.014,0.013,0.015,24.57,24.49,24.66,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.45,42.64,48.15,44.54,41.78,47.19,0,0,0,0,0,0,0.247,0,0.083,0.41,0.59,0.41,36.9
1095026400000,2004,9,2003,12,50,7,0.188,0.0835,0.104,6477.58,40.97,40.97,38.56,1,1,1,310.2,301.9,320,172.2,163.9,138,138,138,0,0,0,0.445,0.431,0.457,172.2,163.9,182,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.121,0.0104,0.00968,0.0112,0.00041,0.00039,0.00045,0.302,0.288,0.32,0.012,0.011,0.013,24.75,24.68,24.8,0.946,0.944,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.54,37.63,41.81,38.56,36.54,40.97,0,0,0,0,0,0,0.214,0,0.084,0.44,0.55,0.45,34.5
1095631200000,2004,9,2003,12,51,7,0.176,0.0835,0.0925,5716.32,36.07,36.07,34.03,1,1,1,291,282,300,153,144,138,138,138,0,0,0,0.474,0.46,0.489,153,144,162,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00875,0.00799,0.00952,0.00035,0.00032,0.00038,0.268,0.252,0.284,0.011,0.01,0.011,24.87,24.82,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.08,32.96,37.18,34.03,31.97,36.07,0,0,0,0,0,0,0.189,0,0.0835,0.47,0.53,0.47,32.5
1096236000000,2004,9,2003,12,52,7,0.168,0.0762,0.0919,5689.37,37.42,37.42,33.87,1,1,1,277.9,271.8,282.8,151.9,140.9,126,110,138,0,0,0,0.453,0.397,0.495,151.9,140.9,166.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00866,0.00773,0.00992,0.00034,0.00031,0.00039,0.265,0.247,0.29,0.011,0.0098,0.012,24.92,24.9,24.94,0.939,0.936,0.944,0.971,0.97,0.973,0.912,0.908,0.919,34.89,32.25,38.46,33.87,31.28,37.42,0,0,0,0,0,0,0.188,0,0.0761,0.45,0.55,0.45,33.9
1096840800000,2004,10,2004,1,1,7,0.159,0.0665,0.0926,5746.22,35.63,35.63,34.2,1,1,1,263.1,257.4,269.4,153.1,147.3,110,110,110,0,0,0,0.418,0.408,0.427,153.1,147.3,159.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00876,0.00827,0.0093,0.00035,0.00033,0.00037,0.265,0.255,0.277,0.011,0.01,0.011,24.98,24.95,25.02,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.26,33.91,36.74,34.2,32.89,35.63,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.1
1097445600000,2004,10,2004,1,2,7,0.154,0.0665,0.0875,5420.11,33.02,33.02,32.26,1,1,1,254.6,251.6,257.9,144.6,141.6,110,110,110,0,0,0,0.432,0.427,0.437,144.6,141.6,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00804,0.00779,0.00832,0.00032,0.00031,0.00033,0.25,0.245,0.256,0.0099,0.0097,0.01,25.03,25.01,25.05,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.26,32.55,34.04,32.26,31.57,33.02,0,0,0,0,0,0,0.179,0,0.0665,0.43,0.57,0.43,35.2
1098050400000,2004,10,2004,1,3,7,0.147,0.0665,0.0807,4990.3,31.13,31.13,29.7,1,1,1,243.4,237.7,249.7,133.4,127.7,110,110,110,0,0,0,0.452,0.441,0.463,133.4,127.7,139.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0986,0.103,0.00709,0.0066,0.00762,0.00028,0.00026,0.0003,0.23,0.22,0.242,0.0091,0.0087,0.0095,25.11,25.06,25.15,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.62,29.28,32.09,29.7,28.4,31.13,0,0,0,0,0,0,0.165,0,0.0663,0.45,0.55,0.45,33.9
1098655200000,2004,10,2004,1,4,7,0.143,0.0665,0.076,4696.7,28.59,28.59,27.96,1,1,1,235.7,233.6,238.5,125.7,123.6,110,110,110,0,0,0,0.467,0.461,0.471,125.7,123.6,128.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0971,0.0989,0.00643,0.00625,0.00667,0.00025,0.00025,0.00026,0.217,0.213,0.221,0.0085,0.0084,0.0087,25.17,25.15,25.19,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.82,28.31,29.47,27.96,27.46,28.59,0,0,0,0,0,0,0.155,0,0.067,0.47,0.53,0.47,32.8
1099260000000,2004,11,2004,2,5,7,0.14,0.0562,0.0836,5194.24,31.39,31.39,30.92,1,1,1,231.2,228.9,233.3,138.2,135.9,93,93,93,0,0,0,0.402,0.399,0.406,138.2,135.9,140.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.099,0.101,0.0075,0.0073,0.00767,0.0003,0.00029,0.0003,0.236,0.232,0.24,0.0093,0.0091,0.0095,25.18,25.16,25.19,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.87,31.33,32.36,30.92,30.39,31.39,0,0,0,0,0,0,0.172,0,0.0564,0.4,0.6,0.4,37.1
1099864800000,2004,11,2004,2,6,7,0.138,0.0562,0.0821,5100.05,30.77,30.77,30.36,1,1,1,228.8,227,230.6,135.8,134,93,93,93,0,0,0,0.407,0.403,0.41,135.8,134,137.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0983,0.0996,0.00729,0.00714,0.00744,0.00029,0.00028,0.00029,0.232,0.229,0.235,0.0091,0.009,0.0093,25.2,25.18,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.3,30.88,31.72,30.36,29.96,30.77,0,0,0,0,0,0,0.169,0,0.0559,0.41,0.59,0.41,37
1100469600000,2004,11,2004,2,7,7,0.14,0.0562,0.0842,5230.27,31.83,31.83,31.13,1,1,1,232.2,227.8,235.2,139.2,134.8,93,93,93,0,0,0,0.401,0.395,0.408,139.2,134.8,142.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.101,0.00758,0.00721,0.00784,0.0003,0.00028,0.00031,0.238,0.23,0.244,0.0094,0.0091,0.0096,25.17,25.15,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.1,31.08,32.81,31.13,30.14,31.83,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1101074400000,2004,11,2004,2,8,7,0.141,0.0562,0.0845,5252.68,32.2,32.2,31.27,1,1,1,232.7,228.9,236.8,139.7,135.9,93,93,93,0,0,0,0.4,0.393,0.406,139.7,135.9,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.099,0.102,0.00763,0.0073,0.00798,0.0003,0.00029,0.00031,0.239,0.232,0.246,0.0094,0.0091,0.0097,25.16,25.13,25.19,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.23,31.33,33.2,31.27,30.39,32.2,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.3
1101679200000,2004,11,2004,2,9,7,0.142,0.0493,0.0926,5781.89,36.95,36.95,34.42,1,1,1,234.7,230.8,240.9,153.2,137.8,81.57,77,93,0,0,0,0.348,0.32,0.403,153.2,137.8,163.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.0997,0.107,0.00877,0.00746,0.00968,0.00035,0.00029,0.00038,0.262,0.236,0.281,0.01,0.0093,0.011,25.13,25.07,25.18,0.94,0.934,0.943,0.97,0.97,0.972,0.912,0.906,0.917,35.47,31.78,38.03,34.42,30.83,36.95,0,0,0,0,0,0,0.191,0,0.0494,0.35,0.65,0.35,40.7
1102284000000,2004,12,2004,3,10,7,0.151,0.0435,0.108,6810.46,43.88,43.88,40.54,1,1,1,250.3,245,253,178.5,168,71.86,59,77,0,0,0,0.287,0.235,0.314,178.5,168,192.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.115,0.0109,0.01,0.0121,0.00043,0.0004,0.00048,0.306,0.288,0.329,0.012,0.011,0.013,24.99,24.97,25.04,0.948,0.945,0.952,0.977,0.974,0.98,0.927,0.92,0.933,41.47,38.98,44.78,40.54,37.96,43.88,0,0,0,0,0,0,0.225,0,0.043,0.29,0.72,0.28,45.1
1102888800000,2004,12,2004,3,11,7,0.154,0.0357,0.119,7536.88,45.47,45.47,44.86,1,1,1,255.3,251.6,257.9,196.3,192.6,59,59,59,0,0,0,0.231,0.229,0.234,196.3,192.6,198.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.117,0.0124,0.0121,0.0127,0.00049,0.00048,0.0005,0.336,0.33,0.341,0.013,0.013,0.013,24.94,24.93,24.96,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.78,44.9,46.4,44.86,44.01,45.47,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,48.9
1103493600000,2004,12,2004,3,12,7,0.165,0.0357,0.13,8025.38,49.63,49.63,47.77,2,1,1.1428571428571428,273.1,260.4,286.1,214.1,201.3,59,59,59,0,0,0,0.216,0.206,0.227,214.1,201.3,227.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.123,0.118,0.127,0.014,0.0129,0.0151,0.00055,0.00051,0.0006,0.346,0.238,0.387,0.014,0.0095,0.015,24.86,24.78,24.92,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.894,0.94,46.03,25.58,52.35,44.23,24.81,48.2,0,0,0,0,0,0,0.265,0,0.035,0.22,0.79,0.21,48.6
1104098400000,2004,12,2004,3,13,7,0.186,0.0381,0.148,9009.95,55.68,55.68,53.63,2,2,2,308.1,290.7,325.7,245.1,231.7,63,59,73,0,0,0,0.204,0.188,0.229,245.1,231.7,254.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.129,0.138,0.017,0.0154,0.0189,0.00068,0.00061,0.00076,0.259,0.243,0.27,0.01,0.0097,0.011,24.8,24.7,24.89,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,27.64,26.12,28.7,26.82,25.34,27.84,0,0,0,0,0,0,0.298,0,0.038,0.2,0.8,0.2,48.4
1104703200000,2005,1,2004,4,14,7,0.211,0.0442,0.167,10101.1,64.51,64.51,60.13,2,2,2,348.4,330.4,368.6,275.4,257.4,73,73,73,0,0,0,0.21,0.198,0.221,275.4,257.4,295.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.14,0.153,0.029,0.0205,0.0385,0.0012,0.00082,0.0016,0.303,0.276,0.334,0.012,0.011,0.013,24.55,24.42,24.67,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.99,28.98,33.25,30.06,28.11,32.26,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,47.9
1105308000000,2005,1,2004,4,15,7,0.25,0.0442,0.205,12445,83.85,83.85,74.08,2,2,2,412.5,377.1,456.4,339.5,304.1,73,73,73,0,0,0,0.178,0.16,0.194,339.5,304.1,383.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.156,0.184,0.0593,0.0425,0.08,0.0024,0.0017,0.0033,0.4,0.347,0.466,0.016,0.014,0.019,24.15,23.88,24.37,0.946,0.941,0.953,0.973,0.97,0.98,0.921,0.913,0.934,38.04,34.19,42.78,37.04,33.16,41.93,0,0,0,0,0,0,0.412,0,0.045,0.18,0.82,0.18,49.8
1105912800000,2005,1,2004,4,16,7,0.315,0.0442,0.271,15953.2,102.8,102.8,94.96,3,2,2.142857142857143,520.5,473.1,562.8,447.5,400.1,73,73,73,0,0,0,0.141,0.13,0.154,447.5,400.1,489.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.208,0.19,0.226,0.11,0.0878,0.13,0.0046,0.0036,0.0055,0.547,0.491,0.609,0.023,0.02,0.025,23.51,23.31,23.78,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.72,35.33,52.18,45.03,34.27,48.2,0,0,0,0,0,0,0.528,0,0.044,0.14,0.86,0.14,50.6
1106517600000,2005,1,2004,4,17,7,0.361,0.0442,0.317,18387.6,113.8,113.8,109.4,3,3,3,596.4,574.5,617.7,523.4,501.5,73,73,73,0,0,0,0.122,0.118,0.127,523.4,501.5,544.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.246,0.233,0.258,0.151,0.136,0.165,0.0064,0.0057,0.007,0.574,0.537,0.61,0.024,0.023,0.026,23.14,23.02,23.28,0.948,0.946,0.95,0.971,0.97,0.974,0.921,0.918,0.925,37.56,36.11,38.96,36.48,35.03,37.93,0,0,0,0,0,0,0.608,0,0.044,0.12,0.88,0.12,50.9
1107122400000,2005,1,2004,4,18,7,0.399,0.0607,0.338,19502.8,121.7,121.7,116.1,3,3,3,659.4,627.9,691.8,558.9,533,100.4,73,105,0,0,0,0.152,0.116,0.165,558.9,533,586.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.27,0.256,0.287,0.174,0.157,0.193,0.0074,0.0067,0.0083,0.639,0.595,0.686,0.027,0.025,0.029,22.82,22.65,22.96,0.951,0.949,0.953,0.975,0.972,0.979,0.928,0.922,0.934,39.67,37.97,41.42,38.7,36.89,40.56,0,0,0,0,0,0,0.645,0,0.061,0.15,0.85,0.15,48.9
1107727200000,2005,2,2004,5,19,7,0.45,0.0635,0.387,22058.4,138.1,138.1,131.3,3,3,3,744.8,704.1,783.8,639.8,599.1,105,105,105,0,0,0,0.141,0.134,0.149,639.8,599.1,678.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.294,0.339,0.228,0.201,0.254,0.0099,0.0086,0.011,0.776,0.707,0.841,0.034,0.03,0.037,22.35,22.12,22.58,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.66,42.2,46.99,43.77,41.36,46.05,0,0,0,0,0,0,0.729,0,0.063,0.14,0.86,0.14,49
