datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1235340000000,2009,2,2008,5,21,7,0.798,0.0998,0.665,32383.8,192.8,192.8,192.8,4,4,4,1319,1262,1381,1154,1100,165,162,183,54,0,98,0.125,0.119,0.132,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.815,0.792,0.838,0.648,0.647,0.648,0.031,0.03,0.031,1.76,1.74,1.79,0.084,0.082,0.085,19.33,19.11,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.71,49.11,50.25,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.133,0.13,0.83,0.17,40.6
1235944800000,2009,3,2008,6,22,7,0.865,0.111,0.665,32032.4,191.9,191.9,190.7,4,4,4,1430,1397,1471,1247,1214,183,183,183,146.9,114,188,0.128,0.124,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.858,0.844,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.94,18.78,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,48.24,48.96,47.67,47.28,47.98,0,0,0,0,0,0,1.06,0,0.2,0.13,0.77,0.23,37
1236549600000,2009,3,2008,6,23,7,0.952,0.111,0.665,31151.9,188.5,188.5,185.4,4,4,4,1573,1487,1689,1390,1304,183,183,183,290.3,204,406,0.116,0.108,0.123,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.903,0.882,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.43,18.04,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.29,48.09,46.36,45.36,47.13,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
1237154400000,2009,3,2008,6,24,7,1.21,0.111,0.665,28779.9,179.4,179.4,171.3,4,4,4,2003,1746,2310,1820,1563,183,183,183,719.7,463,1027,0.0922,0.0792,0.105,1100,1100,1100,990,990,990,971,970.3,971.8,19,18.2,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.095,0.1,17.09,16.28,17.85,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.71,41.52,45.78,42.83,40.66,44.86,0,0,0,0,0,0,0.952,0,0.545,0.092,0.55,0.45,23.8
1237759200000,2009,3,2008,6,25,7,1.67,0.111,0.665,25218.3,159.9,159.9,150.1,4,4,4,2763,2411,3114,2580,2228,183,183,183,1480,1128,1831,0.0667,0.0588,0.0759,1100,1100,1100,990,990,990,972.9,972.1,973.8,17.1,16.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.18,14.34,16.03,0.941,0.937,0.945,0.973,0.97,0.978,0.916,0.909,0.924,38.55,36.23,40.87,37.53,35.14,39.96,0,0,0,0,0,0,0.834,0,1.005,0.066,0.4,0.6,15.1
1238364000000,2009,3,2008,6,26,7,2.1,0.125,0.665,22213.5,137.9,137.9,132.2,4,4,4,3478,3225,3715,3270,3042,207.3,183,217,2170,1942,2398,0.0596,0.0551,0.0638,1100,1100,1100,990,990,990,974.6,974,975.1,15.4,14.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.55,13.05,14.09,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,34.08,32.71,35.54,33.06,31.72,34.48,0,0,0,0,0,0,0.735,0,1.435,0.06,0.32,0.68,10.6
1238968800000,2009,4,2008,7,27,7,2.35,0.145,0.665,20628.4,125.4,125.4,122.8,4,4,4,3894,3780,3954,3654,3563,239.3,217,295,2554,2463,2620,0.0614,0.0551,0.0747,1100,1100,1100,990,990,990,975.5,975.2,975.6,14.5,14.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.67,12.54,12.91,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,31.65,31.29,32.32,30.7,30.35,31.35,0,0,0,0,0,0,0.682,0,1.685,0.062,0.28,0.72,8.78
1239573600000,2009,4,2008,7,28,7,2.35,0.178,0.665,20664.7,124.9,124.9,123,4,4,4,3884,3801,3950,3589,3506,295,295,295,2489,2406,2555,0.076,0.0747,0.0776,1100,1100,1100,990,990,990,975.4,975.3,975.6,14.6,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.55,12.87,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,31.7,31.31,32.19,30.75,30.37,31.23,0,0,0,0,0,0,0.683,0,1.685,0.076,0.28,0.72,8.79
1240178400000,2009,4,2008,7,29,7,2.21,0.178,0.665,21548.1,131,131,128.3,4,4,4,3654,3531,3771,3359,3236,295,295,295,2259,2136,2376,0.0808,0.0782,0.0835,1100,1100,1100,990,990,990,974.9,974.7,975.2,15.1,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.93,13.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.06,32.38,33.77,32.07,31.4,32.75,0,0,0,0,0,0,0.713,0,1.545,0.081,0.3,0.7,9.75
1240783200000,2009,4,2008,7,30,7,2.02,0.185,0.665,22733.2,139,139,135.3,4,4,4,3340,3175,3484,3034,2854,306.1,295,321,1934,1754,2089,0.0918,0.0847,0.101,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.54,14.19,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.88,34.04,35.83,33.83,33.02,34.76,0,0,0,0,0,0,0.752,0,1.355,0.092,0.33,0.67,11.3
1241388000000,2009,5,2008,8,31,7,1.77,0.194,0.665,24434.8,150.4,150.4,145.4,4,4,4,2932,2752,3114,2611,2431,321,321,321,1511,1331,1693,0.11,0.103,0.117,1100,1100,1100,990,990,990,973.3,972.9,973.8,16.7,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.78,14.34,15.21,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.44,36.23,38.64,36.36,35.14,37.6,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1241992800000,2009,5,2008,8,32,7,1.53,0.194,0.665,26321.4,161,161,156.7,4,4,4,2525,2370,2693,2204,2049,321,321,321,1104,949,1272,0.127,0.119,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.35,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.12,39.02,41.14,39.17,38.01,40.25,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
1242597600000,2009,5,2008,8,33,7,1.3,0.179,0.665,28031.8,171.4,171.4,166.9,4,4,4,2149,1978,2321,1854,1702,295.3,276,321,753.7,602,900,0.137,0.129,0.145,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.25,17.1,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.57,41.45,43.73,41.71,40.59,42.85,0,0,0,0,0,0,0.927,0,0.635,0.14,0.51,0.49,21.6
1243202400000,2009,5,2008,8,34,7,1.08,0.167,0.665,29863.7,182,182,177.8,4,4,4,1794,1672,1925,1518,1396,276,276,276,417.9,296,549,0.154,0.143,0.165,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.69,17.27,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.35,44.19,46.42,44.44,43.3,45.5,0,0,0,0,0,0,0.988,0,0.415,0.15,0.62,0.38,27.7
1243807200000,2009,6,2008,9,35,7,0.926,0.127,0.665,31391.2,190.4,190.4,186.9,4,4,4,1532,1437,1636,1322,1227,210,210,210,221.9,127,326,0.137,0.128,0.146,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.899,0.866,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.09,0.088,0.093,18.57,18.21,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.73,48.56,46.71,45.8,47.59,0,0,0,0,0,0,1.04,0,0.261,0.14,0.72,0.28,33.9
1244412000000,2009,6,2008,9,36,7,0.781,0.127,0.637,31679.4,192.8,192.8,188.6,4,4,4,1291,1168,1409,1081,957.6,210,210,210,28,0,99,0.163,0.149,0.18,1053,957.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.754,0.603,0.852,0.554,0.402,0.648,0.026,0.019,0.031,1.6,1.27,1.8,0.076,0.059,0.087,19.59,19.01,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.17,45.53,49.55,47.14,44.62,48.2,0,0,0,0,0,0,1.05,0,0.144,0.16,0.82,0.18,40.6
1245016800000,2009,6,2008,9,37,7,0.635,0.127,0.508,26651.8,173.2,173.2,158.6,4,3,3.7142857142857144,1050,976.6,1132,839.5,766.6,210,210,210,0,0,0,0.201,0.186,0.215,839.5,766.6,921.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.494,0.427,0.569,0.345,0.31,0.385,0.016,0.014,0.018,1.09,1.02,1.21,0.05,0.046,0.056,20.86,20.48,21.17,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.63,39.84,51.89,43.1,38.87,48.2,0,0,0,0,0,0,0.881,0,0.127,0.2,0.8,0.2,42
1245621600000,2009,6,2008,9,38,7,0.553,0.127,0.426,23357.2,144.6,144.6,139,3,3,3,913.8,874.3,959.8,703.8,664.3,210,210,210,0,0,0,0.23,0.219,0.24,703.8,664.3,749.8,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.374,0.348,0.412,0.271,0.245,0.302,0.012,0.011,0.014,0.905,0.834,0.994,0.04,0.037,0.045,21.54,21.27,21.77,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.39,45.21,49.87,46.34,44.3,48.2,0,0,0,0,0,0,0.772,0,0.127,0.23,0.77,0.23,42.2
1246226400000,2009,6,2008,9,39,7,0.505,0.117,0.388,21758.4,132.4,132.4,129.5,3,3,3,834.8,807.2,863.9,642,621.2,192.9,186,210,0,0,0,0.231,0.22,0.246,642,621.2,657.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.332,0.319,0.342,0.23,0.216,0.24,0.01,0.0094,0.011,0.793,0.757,0.819,0.035,0.033,0.036,21.97,21.83,22.11,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.05,42.88,45.05,43.17,42.03,44.15,0,0,0,0,0,0,0.72,0,0.117,0.23,0.77,0.23,43.1
1246831200000,2009,7,2008,10,40,7,0.47,0.12,0.35,19791.1,124.6,124.6,117.8,3,3,3,776.6,751.7,798.9,578.9,524.7,197.7,186,227,0,0,0,0.255,0.233,0.302,578.9,524.7,612.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.297,0.27,0.314,0.188,0.152,0.21,0.0082,0.0066,0.0092,0.687,0.6,0.743,0.03,0.026,0.032,22.31,22.16,22.49,0.953,0.949,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.21,36.6,42.39,39.27,35.5,41.54,0,0,0,0,0,0,0.654,0,0.12,0.26,0.74,0.26,42.1
1247436000000,2009,7,2008,10,41,7,0.429,0.137,0.292,16490.5,104.4,104.4,98.16,3,2,2.2857142857142856,709.1,677.6,740.5,482.1,450.6,227,227,227,0,0,0,0.32,0.307,0.335,482.1,450.6,513.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.264,0.127,0.112,0.144,0.0055,0.0048,0.0062,0.608,0.564,0.659,0.026,0.024,0.028,22.66,22.56,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46,35.22,52.12,44.15,34.17,48.2,0,0,0,0,0,0,0.545,0,0.137,0.32,0.68,0.32,38.4
1248040800000,2009,7,2008,10,42,7,0.387,0.137,0.25,14649,92.65,92.65,87.2,2,2,2,639.7,612.8,667.5,412.7,385.8,227,227,227,0,0,0,0.355,0.34,0.37,412.7,385.8,440.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.0938,0.0811,0.107,0.004,0.0034,0.0046,0.525,0.484,0.569,0.022,0.02,0.024,23.02,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.49,41.77,47.27,43.6,40.92,46.33,0,0,0,0,0,0,0.484,0,0.137,0.35,0.65,0.35,37.9
1248645600000,2009,7,2008,10,43,7,0.35,0.13,0.221,13004.6,81.2,81.2,77.41,2,2,2,579.5,554,604.3,364.7,344.5,214.7,184,227,0,0,0,0.37,0.326,0.397,364.7,344.5,379.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.185,0.197,0.0712,0.0616,0.0782,0.003,0.0026,0.0033,0.451,0.422,0.471,0.019,0.018,0.02,23.34,23.21,23.45,0.95,0.948,0.952,0.975,0.971,0.979,0.927,0.92,0.932,39.68,37.48,41.47,38.7,36.38,40.6,0,0,0,0,0,0,0.43,0,0.129,0.37,0.63,0.37,37.2
1249250400000,2009,8,2008,11,44,7,0.315,0.111,0.203,12040.9,76.95,76.95,71.67,2,2,2,520.1,496.9,544.5,336.1,312.9,184,184,184,0,0,0,0.354,0.338,0.37,336.1,312.9,360.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.179,0.171,0.188,0.0576,0.0467,0.0691,0.0024,0.0019,0.0029,0.406,0.371,0.443,0.017,0.015,0.018,23.65,23.51,23.79,0.946,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.89,34.42,39.47,35.84,33.39,38.48,0,0,0,0,0,0,0.398,0,0.112,0.35,0.64,0.36,38.2
1249855200000,2009,8,2008,11,45,7,0.284,0.111,0.173,10240.2,65.24,65.24,60.95,2,2,2,469.2,450.1,489.5,285.2,266.1,184,184,184,0,0,0,0.393,0.376,0.409,285.2,266.1,305.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0336,0.0246,0.0432,0.0014,0.001,0.0018,0.33,0.301,0.36,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.42,29.33,33.63,30.48,28.45,32.62,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1250460000000,2009,8,2008,11,46,7,0.258,0.111,0.147,8687.7,55.55,55.55,51.71,2,1,1.7142857142857142,427.3,411.6,443.8,243.3,227.6,184,184,184,0,0,0,0.431,0.415,0.447,243.3,227.6,259.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0172,0.0151,0.0216,0.0007,0.00061,0.00089,0.315,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.45,26.18,52.66,32.74,25.4,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.7
1251064800000,2009,8,2008,11,47,7,0.237,0.111,0.126,7740.06,48.2,48.2,46.07,1,1,1,391.6,377.4,406.4,207.6,193.4,184,184,184,0,0,0,0.47,0.453,0.488,207.6,193.4,222.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0134,0.0122,0.0147,0.00054,0.00049,0.0006,0.37,0.345,0.396,0.015,0.014,0.016,24.27,24.17,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.23,44.05,50.52,46.07,43.17,48.2,0,0,0,0,0,0,0.256,0,0.111,0.47,0.53,0.47,32.7
1251669600000,2009,8,2008,11,48,7,0.218,0.0874,0.131,7970.75,49.64,49.64,47.44,2,1,1.1428571428571428,360.5,348.1,373.8,215.9,189.8,144.6,138,184,0,0,0,0.4,0.374,0.492,215.9,189.8,230.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.138,0.0141,0.0119,0.0154,0.00057,0.00048,0.00062,0.359,0.251,0.399,0.014,0.01,0.016,24.44,24.38,24.51,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.6,25.59,51.81,43.9,24.82,48.2,0,0,0,0,0,0,0.264,0,0.087,0.4,0.6,0.4,36.6
1252274400000,2009,9,2008,12,49,7,0.201,0.0835,0.118,7361.24,46.4,46.4,43.82,1,1,1,332.5,321.6,344,194.5,183.6,138,138,138,0,0,0,0.415,0.401,0.429,194.5,183.6,206,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0123,0.0114,0.0133,0.00049,0.00045,0.00053,0.342,0.323,0.363,0.014,0.013,0.015,24.6,24.52,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.71,42.19,47.35,43.82,41.35,46.4,0,0,0,0,0,0,0.243,0,0.083,0.42,0.59,0.41,36.6
1252879200000,2009,9,2008,12,50,7,0.187,0.0835,0.103,6427.58,40.5,40.5,38.26,1,1,1,308.9,300,318.1,170.9,162,138,138,138,0,0,0,0.447,0.434,0.46,170.9,162,180.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0103,0.00952,0.0111,0.00041,0.00038,0.00044,0.3,0.284,0.317,0.012,0.011,0.013,24.76,24.69,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.929,39.26,37.18,41.37,38.26,36.07,40.5,0,0,0,0,0,0,0.213,0,0.084,0.45,0.55,0.45,34.4
1253484000000,2009,9,2008,12,51,7,0.175,0.0835,0.0913,5640.25,35.51,35.51,33.57,1,1,1,289,280,297.5,151,142,138,138,138,0,0,0,0.478,0.464,0.493,151,142,159.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.106,0.113,0.00858,0.00782,0.00931,0.00034,0.00031,0.00037,0.265,0.249,0.28,0.011,0.0099,0.011,24.88,24.83,24.93,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.61,32.51,36.61,33.57,31.53,35.51,0,0,0,0,0,0,0.187,0,0.0837,0.48,0.52,0.48,32.2
1254088800000,2009,9,2008,12,52,7,0.167,0.0738,0.0927,5750.51,37.28,37.28,34.23,1,1,1,275.4,272.7,277.6,153.4,137.1,122,110,138,0,0,0,0.443,0.398,0.502,153.4,137.1,166.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00878,0.00741,0.00988,0.00035,0.00029,0.00039,0.267,0.24,0.289,0.011,0.0095,0.011,24.93,24.91,24.96,0.94,0.934,0.944,0.971,0.97,0.972,0.912,0.906,0.918,35.25,31.35,38.34,34.23,30.41,37.28,0,0,0,0,0,0,0.19,0,0.0743,0.44,0.56,0.44,34.4
1254693600000,2009,10,2009,1,1,7,0.16,0.0665,0.0933,5789.45,35.69,35.69,34.46,1,1,1,264.2,257.6,269.6,154.2,147.6,110,110,110,0,0,0,0.416,0.408,0.427,154.2,147.6,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00886,0.0083,0.00932,0.00035,0.00033,0.00037,0.268,0.256,0.277,0.011,0.01,0.011,24.98,24.94,25.01,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.53,33.97,36.8,34.46,32.96,35.69,0,0,0,0,0,0,0.191,0,0.0667,0.42,0.58,0.42,36.2
1255298400000,2009,10,2009,1,2,7,0.152,0.0665,0.0856,5304.24,32.64,32.64,31.57,1,1,1,251.6,247,256.3,141.6,137,110,110,110,0,0,0,0.437,0.429,0.445,141.6,137,146.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00779,0.00739,0.00818,0.00031,0.00029,0.00032,0.245,0.237,0.253,0.0097,0.0093,0.01,25.05,25.02,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,32.55,31.45,33.65,31.57,30.51,32.64,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,34.9
1255903200000,2009,10,2009,1,3,7,0.146,0.0665,0.0791,4887.6,30.08,30.08,29.09,1,1,1,240.7,235.2,245,130.7,125.2,110,110,110,0,0,0,0.457,0.449,0.468,130.7,125.2,135,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0997,0.0977,0.101,0.00686,0.00639,0.00723,0.00027,0.00025,0.00029,0.225,0.216,0.233,0.0089,0.0085,0.0092,25.13,25.1,25.17,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.99,28.71,31.01,29.09,27.85,30.08,0,0,0,0,0,0,0.162,0,0.0669,0.46,0.54,0.46,33.5
1256508000000,2009,10,2009,1,4,7,0.139,0.0651,0.0737,4547.66,30.64,30.64,27.07,1,1,1,229.4,226.7,233.3,121.8,116.7,107.6,93,110,0,0,0,0.469,0.404,0.485,121.8,116.7,137,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0962,0.0947,0.0994,0.00611,0.00567,0.0074,0.00024,0.00022,0.00029,0.209,0.2,0.234,0.0082,0.0079,0.0092,25.21,25.19,25.24,0.926,0.923,0.934,0.97,0.97,0.97,0.898,0.895,0.906,27.91,26.67,31.59,27.07,25.87,30.64,0,0,0,0,0,0,0.15,0,0.0653,0.47,0.53,0.47,32.7
1257112800000,2009,11,2009,2,5,7,0.146,0.0562,0.0902,5611.58,34.62,34.62,33.4,1,1,1,242.1,233.6,247.5,149.1,140.6,93,93,93,0,0,0,0.384,0.376,0.398,149.1,140.6,154.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00842,0.0077,0.00888,0.00033,0.0003,0.00035,0.256,0.241,0.266,0.01,0.0095,0.01,25.09,25.05,25.16,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.44,32.43,35.69,33.4,31.45,34.62,0,0,0,0,0,0,0.186,0,0.0558,0.38,0.62,0.38,38.4
1257717600000,2009,11,2009,2,6,7,0.149,0.0562,0.0924,5753.45,34.75,34.75,34.25,1,1,1,245.8,243.9,248.1,152.8,150.9,93,93,93,0,0,0,0.378,0.375,0.381,152.8,150.9,155.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00874,0.00858,0.00893,0.00035,0.00034,0.00035,0.263,0.259,0.267,0.01,0.01,0.011,25.06,25.05,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.31,34.87,35.82,34.25,33.82,34.75,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
1258322400000,2009,11,2009,2,7,7,0.157,0.0562,0.1,6277.64,38.7,38.7,37.37,1,1,1,259.1,250,264.5,166.1,157,93,93,93,0,0,0,0.359,0.352,0.372,166.1,157,171.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.112,0.00987,0.00909,0.0103,0.00039,0.00036,0.00041,0.286,0.27,0.296,0.011,0.011,0.012,24.98,24.95,25.03,0.944,0.941,0.946,0.973,0.97,0.975,0.919,0.913,0.922,38.41,36.27,39.67,37.37,35.18,38.7,0,0,0,0,0,0,0.208,0,0.057,0.36,0.64,0.36,40
1258927200000,2009,11,2009,2,8,7,0.162,0.0562,0.106,6636.31,41.53,41.53,39.5,1,1,1,267.7,262.8,275.9,174.7,169.8,93,93,93,0,0,0,0.347,0.337,0.354,174.7,169.8,182.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0106,0.0102,0.0113,0.00042,0.0004,0.00045,0.302,0.293,0.316,0.012,0.012,0.013,24.93,24.88,24.96,0.947,0.945,0.949,0.977,0.974,0.98,0.925,0.921,0.93,40.44,39.29,42.38,39.5,38.29,41.53,0,0,0,0,0,0,0.219,0,0.056,0.35,0.65,0.35,41
1259532000000,2009,11,2009,2,9,7,0.172,0.0619,0.11,6897.82,42.9,42.9,41.06,1,1,1,283.8,277.3,293.2,181.3,174.7,102.4,93,104,0,0,0,0.361,0.335,0.373,181.3,174.7,189.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.119,0.0112,0.0106,0.0118,0.00044,0.00042,0.00047,0.314,0.303,0.329,0.012,0.012,0.013,24.85,24.8,24.88,0.949,0.947,0.951,0.979,0.977,0.98,0.929,0.925,0.932,41.94,40.36,43.77,41.06,39.42,42.9,0,0,0,0,0,0,0.228,0,0.062,0.36,0.64,0.36,40.1
1260136800000,2009,12,2009,3,10,7,0.196,0.0559,0.14,8648.95,59.52,59.52,51.48,2,1,1.4285714285714286,324.7,300.6,349.8,232.3,196.6,92.43,77,104,0,0,0,0.287,0.22,0.346,232.3,196.6,272.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.121,0.146,0.018,0.0125,0.0277,0.00072,0.0005,0.0011,0.33,0.275,0.383,0.013,0.011,0.015,24.65,24.55,24.76,0.946,0.931,0.958,0.976,0.97,0.98,0.923,0.903,0.939,40.26,28.85,50.8,39.1,27.98,48.2,0,0,0,0,0,0,0.286,0,0.056,0.29,0.71,0.29,44.1
1260741600000,2009,12,2009,3,11,7,0.226,0.0466,0.179,10845.6,67.45,67.45,64.56,2,2,2,373.1,355.5,386.7,296.1,278.5,77,77,77,0,0,0,0.207,0.199,0.217,296.1,278.5,309.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0388,0.0305,0.0452,0.0016,0.0012,0.0018,0.335,0.309,0.355,0.014,0.012,0.014,24.4,24.31,24.51,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.28,31.32,34.77,32.28,30.38,33.73,0,0,0,0,0,0,0.359,0,0.047,0.21,0.79,0.21,48
1261346400000,2009,12,2009,3,12,7,0.25,0.0466,0.203,12272.1,76.53,76.53,73.05,2,2,2,412.5,393,428,335.5,316,77,77,77,0,0,0,0.187,0.18,0.196,335.5,316,351,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.168,0.161,0.173,0.0574,0.0481,0.0647,0.0023,0.002,0.0026,0.394,0.365,0.417,0.016,0.015,0.017,24.15,24.06,24.27,0.946,0.943,0.948,0.972,0.97,0.974,0.919,0.915,0.924,37.59,35.45,39.27,36.52,34.39,38.26,0,0,0,0,0,0,0.406,0,0.047,0.19,0.81,0.19,49.1
1261951200000,2009,12,2009,3,13,7,0.277,0.0502,0.227,13748.4,84.99,84.99,81.84,2,2,2,458,434.3,481.3,375,357.3,83,77,91,0,0,0,0.181,0.168,0.195,375,357.3,390.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.175,0.188,0.076,0.0676,0.0832,0.0031,0.0028,0.0034,0.454,0.427,0.478,0.019,0.017,0.02,23.89,23.76,24.02,0.952,0.949,0.954,0.979,0.976,0.98,0.932,0.926,0.935,41.79,39.95,43.36,40.92,38.98,42.49,0,0,0,0,0,0,0.455,0,0.05,0.18,0.82,0.18,49.6
1262556000000,2010,1,2009,4,14,7,0.317,0.055,0.262,15570.6,96.4,96.4,92.68,2,2,2,524.8,488.7,563.6,433.8,397.7,91,91,91,0,0,0,0.174,0.161,0.186,433.8,397.7,472.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.204,0.191,0.22,0.104,0.0867,0.122,0.0043,0.0036,0.0051,0.543,0.489,0.603,0.023,0.02,0.025,23.5,23.26,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.79,44.14,51.56,46.34,43.26,48.2,0,0,0,0,0,0,0.515,0,0.055,0.17,0.83,0.17,49.1
1263160800000,2010,1,2009,4,15,7,0.381,0.0726,0.308,17733.6,116.8,116.8,105.6,3,2,2.7142857142857144,630,579.7,684.7,510,459.7,120,120,120,0,0,0,0.191,0.175,0.207,510,459.7,564.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.245,0.217,0.276,0.144,0.116,0.178,0.0061,0.0049,0.0076,0.591,0.531,0.651,0.025,0.022,0.028,22.99,22.71,23.21,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.27,35.19,51.51,39.78,34.14,48.2,0,0,0,0,0,0,0.586,0,0.073,0.19,0.81,0.19,46.5
1263765600000,2010,1,2009,4,16,7,0.469,0.0726,0.397,22411.5,144.6,144.6,133.4,3,3,3,776.1,706.3,849.8,656.1,586.3,120,120,120,0,0,0,0.155,0.141,0.17,656.1,586.3,729.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.328,0.289,0.37,0.239,0.193,0.288,0.01,0.0083,0.013,0.805,0.688,0.93,0.035,0.03,0.041,22.19,21.77,22.59,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.46,41.27,49.7,44.47,40.4,48.2,0,0,0,0,0,0,0.741,0,0.072,0.15,0.85,0.15,47.8
1264370400000,2010,1,2009,4,17,7,0.63,0.0726,0.558,29163.7,192.8,192.8,173.6,4,3,3.857142857142857,1042,884.9,1198,922.2,764.9,120,120,120,0,0,0,0.116,0.1,0.136,922.2,764.9,1078,990,990,990,968,967.4,968.5,22,21.5,22.6,0.557,0.402,0.742,0.413,0.309,0.6,0.019,0.014,0.028,1.23,0.993,1.64,0.056,0.044,0.076,20.76,19.84,21.57,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,46.53,40.57,51.58,45.12,39.65,48.2,0,0,0,0,0,0,0.964,0,0.072,0.12,0.89,0.11,46.3
1264975200000,2010,2,2009,5,18,7,0.823,0.098,0.664,32229.6,192.8,192.8,191.8,4,4,4,1361,1241,1452,1199,1079,162,162,162,101.4,0,190,0.119,0.112,0.13,1097,1079,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.83,0.762,0.873,0.641,0.602,0.648,0.031,0.028,0.031,1.77,1.66,1.82,0.085,0.078,0.088,19.19,18.85,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.2,48.41,50.03,47.96,47.44,48.2,0,0,0,0,0,0,1.07,0,0.159,0.12,0.81,0.19,39.2
1265580000000,2010,2,2009,5,19,7,0.958,0.098,0.665,31091.4,188.7,188.7,185.1,4,4,4,1585,1481,1702,1423,1319,162,162,162,322.6,219,440,0.102,0.0952,0.109,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.902,0.885,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.39,18,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.18,48.14,46.27,45.26,47.17,0,0,0,0,0,0,1.03,0,0.293,0.1,0.69,0.31,32.5
1266184800000,2010,2,2009,5,20,7,1.19,0.098,0.665,28907.8,179.2,179.2,172.1,4,4,4,1974,1753,2228,1812,1591,162,162,162,712.4,491,966,0.0826,0.0727,0.0924,1100,1100,1100,990,990,990,971,970.3,971.6,19,18.4,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.16,16.48,17.83,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.9,42.05,45.72,43.02,41.21,44.81,0,0,0,0,0,0,0.956,0,0.525,0.082,0.56,0.44,24.3
1266789600000,2010,2,2009,5,21,7,1.55,0.098,0.665,26165.3,162.8,162.8,155.7,4,4,4,2559,2306,2807,2397,2144,162,162,162,1297,1044,1545,0.0636,0.0577,0.0703,1100,1100,1100,990,990,990,972.4,971.8,973,17.6,17,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.08,16.29,0.944,0.941,0.946,0.976,0.972,0.979,0.921,0.915,0.926,39.9,38.28,41.55,38.94,37.22,40.69,0,0,0,0,0,0,0.865,0,0.885,0.063,0.43,0.57,16.9
1267394400000,2010,3,2009,6,22,7,1.91,0.145,0.665,23491.4,146.5,146.5,139.8,4,4,4,3153,2891,3400,2914,2652,239,239,239,1814,1552,2061,0.076,0.0703,0.0827,1100,1100,1100,990,990,990,973.9,973.3,974.4,16.1,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.72,14.88,0.937,0.933,0.94,0.97,0.97,0.971,0.909,0.905,0.913,36.03,34.53,37.72,34.96,33.49,36.63,0,0,0,0,0,0,0.777,0,1.245,0.076,0.35,0.65,12.3
1267999200000,2010,3,2009,6,23,7,2.31,0.145,0.665,20935.4,132,132,124.6,4,4,4,3817,3489,4166,3578,3250,239,239,239,2478,2150,2827,0.0628,0.0574,0.0685,1100,1100,1100,990,990,990,975.3,974.6,976,14.7,14,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.84,12.14,13.53,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.894,0.904,32.12,30.17,34.01,31.15,29.26,32.99,0,0,0,0,0,0,0.692,0,1.645,0.063,0.29,0.71,9.06
1268604000000,2010,3,2009,6,24,7,2.74,0.151,0.665,18454.3,114.7,114.7,109.8,4,4,4,4522,4286,4695,4272,4047,249.9,239,315,3172,2947,3314,0.0552,0.0514,0.0671,1100,1100,1100,990,990,990,976.6,976.2,977,13.4,13,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.17,11.92,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.884,0.892,28.35,27.48,29.55,27.46,26.44,28.67,0,0,0,0,0,0,0.61,0,2.075,0.055,0.24,0.76,6.74
1269208800000,2010,3,2009,6,25,7,2.91,0.191,0.665,17089.7,104.4,104.4,101.7,4,4,4,4814,4736,4865,4499,4421,315,315,315,3399,3321,3450,0.0654,0.0647,0.0665,1100,1100,1100,990,990,990,977.2,977,977.3,12.8,12.7,13,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.96,10.86,11.1,0.908,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.884,26.82,26.51,27.27,25.43,24.97,26.11,0,0,0,0,0,0,0.565,0,2.245,0.066,0.23,0.77,5.87
1269813600000,2010,3,2009,6,26,7,2.95,0.184,0.665,16665.9,99.71,99.71,99.2,4,4,4,4884,4870,4898,4580,4555,303.6,295,315,3480,3455,3503,0.0622,0.0602,0.0647,1100,1100,1100,990,990,990,977.3,977.3,977.3,12.7,12.7,12.7,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.051,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.83,10.8,10.85,0.904,0.903,0.905,0.97,0.97,0.97,0.877,0.876,0.878,26.39,26.3,26.48,24.8,24.67,24.93,0,0,0,0,0,0,0.551,0,2.285,0.062,0.23,0.77,5.65
1270418400000,2010,4,2009,7,27,7,3.01,0.178,0.665,16151.9,98.52,98.52,96.14,4,4,4,4972,4902,5061,4677,4607,295,295,295,3577,3507,3666,0.0593,0.0583,0.0602,1100,1100,1100,990,990,990.01,977.5,977.3,977.6,12.5,12.4,12.7,0.925,0.922,0.926,0.648,0.648,0.648,0.052,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.67,10.54,10.79,0.898,0.893,0.902,0.97,0.97,0.97,0.871,0.866,0.875,25.85,25.38,26.27,24.04,23.37,24.63,0,0,0,0,0,0,0.534,0,2.345,0.059,0.22,0.78,5.37
1271023200000,2010,4,2009,7,28,7,3.11,0.178,0.665,15361.9,92.56,92.56,91.44,4,4,4,5134,5094,5155,4839,4799,295,295,295,3740,3699,3760,0.0575,0.0572,0.0579,1100,1100,1100,990.02,990.01,990.02,977.7,977.7,977.7,12.3,12.3,12.4,0.92,0.919,0.921,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.43,10.4,10.49,0.889,0.888,0.891,0.97,0.97,0.97,0.863,0.861,0.865,25.02,24.92,25.22,22.86,22.72,23.14,0,0,0,0,0,0,0.508,0,2.445,0.057,0.21,0.79,4.94
1271628000000,2010,4,2009,7,29,7,3.09,0.208,0.665,15488.5,93.72,93.72,92.19,4,4,4,5107,5051,5145,4763,4687,344.3,295,364,3662,3587,3750,0.0674,0.0573,0.0721,1100,1100,1100,990.02,990.01,990.02,977.7,977.6,977.7,12.3,12.3,12.4,0.921,0.919,0.922,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.47,10.42,10.55,0.891,0.889,0.894,0.97,0.97,0.97,0.864,0.862,0.867,25.15,24.97,25.43,23.05,22.79,23.43,0,0,0,0,0,0,0.512,0,2.425,0.067,0.22,0.78,5.01
1272232800000,2010,4,2009,7,30,7,2.99,0.216,0.665,16274.9,100.1,100.1,96.87,4,4,4,4950,4861,5028,4593,4521,357.1,340,364,3493,3421,3564,0.0721,0.0695,0.0739,1100,1100,1100,990,990,990.01,977.4,977.3,977.6,12.6,12.5,12.7,0.925,0.923,0.926,0.648,0.648,0.648,0.051,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.71,10.58,10.87,0.899,0.895,0.905,0.97,0.97,0.97,0.872,0.868,0.878,25.98,25.54,26.54,24.22,23.59,25.01,0,0,0,0,0,0,0.538,0,2.325,0.072,0.22,0.78,5.44
1272837600000,2010,5,2009,8,31,7,2.82,0.206,0.665,17849.7,110.5,110.5,106.2,4,4,4,4667,4498,4819,4327,4158,340,340,340,3227,3058,3379,0.0729,0.0706,0.0756,1100,1100,1100,990,990,990,976.9,976.6,977.2,13.1,12.8,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.22,10.95,11.53,0.912,0.908,0.915,0.97,0.97,0.97,0.885,0.881,0.888,27.61,26.81,28.47,26.56,25.4,27.62,0,0,0,0,0,0,0.59,0,2.155,0.073,0.24,0.76,6.33
1273442400000,2010,5,2009,8,32,7,2.56,0.206,0.665,19463.7,120.3,120.3,115.9,4,4,4,4226,4002,4439,3886,3662,340,340,340,2786,2562,2999,0.0806,0.0766,0.085,1100,1100,1100,990,990,990,976.1,975.7,976.5,13.9,13.5,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.03,11.64,12.44,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,29.86,28.77,31,28.96,27.91,30.07,0,0,0,0,0,0,0.644,0,1.895,0.08,0.26,0.74,7.6
1274047200000,2010,5,2009,8,33,7,2.25,0.206,0.665,21273,131,131,126.6,4,4,4,3726,3531,3928,3386,3191,340,340,340,2286,2091,2488,0.0914,0.0866,0.0963,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.03,12.6,13.44,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.64,31.44,33.77,31.66,30.5,32.75,0,0,0,0,0,0,0.703,0,1.585,0.092,0.3,0.7,9.45
1274652000000,2010,5,2009,8,34,7,1.98,0.206,0.665,23028.1,142.4,142.4,137.1,4,4,4,3266,3044,3468,2926,2704,340,340,340,1825,1604,2028,0.104,0.0981,0.112,1100,1100,1100,990,990,990,974.1,973.6,974.6,15.9,15.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.01,13.57,14.5,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.33,34.14,36.69,34.27,33.11,35.59,0,0,0,0,0,0,0.762,0,1.315,0.1,0.34,0.66,11.6
1275256800000,2010,5,2009,8,35,7,1.68,0.181,0.665,25137.4,154.7,154.7,149.6,4,4,4,2779,2595,2975,2479,2302,299.7,293,340,1379,1202,1535,0.108,0.101,0.114,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.67,15.59,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.45,37.15,39.66,37.41,36.04,38.68,0,0,0,0,0,0,0.831,0,1.015,0.11,0.4,0.6,15
1275861600000,2010,6,2009,9,36,7,1.44,0.177,0.665,26994.3,165,165,160.7,4,4,4,2381,2220,2537,2088,1927,293,293,293,987.4,827,1144,0.123,0.115,0.132,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.73,16.49,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.928,41.06,40.04,42.1,40.17,39.08,41.26,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.7
1276466400000,2010,6,2009,9,37,7,1.2,0.177,0.665,28807.5,176.4,176.4,171.5,4,4,4,1987,1831,2158,1694,1538,293,293,293,593.7,438,765,0.148,0.136,0.16,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.1,16.64,17.57,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.74,42.51,45.01,42.87,41.66,44.11,0,0,0,0,0,0,0.953,0,0.535,0.15,0.55,0.45,24
1277071200000,2010,6,2009,9,38,7,1.01,0.177,0.665,30601.1,186,186,182.1,4,4,4,1666,1554,1787,1373,1261,293,293,293,272.9,161,394,0.176,0.164,0.189,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.11,17.71,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.4,47.44,45.54,44.5,46.49,0,0,0,0,0,0,1.01,0,0.345,0.18,0.66,0.34,30.3
1277676000000,2010,6,2009,9,39,7,0.855,0.164,0.658,31865.6,192.1,192.1,189.7,4,4,4,1414,1291,1519,1142,1035,271.9,256,293,53.71,0,126,0.192,0.18,0.202,1089,1035,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.839,0.732,0.895,0.623,0.502,0.648,0.03,0.024,0.032,1.76,1.52,1.84,0.085,0.072,0.09,19.03,18.61,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.39,47.62,49,47.42,46.67,48.02,0,0,0,0,0,0,1.05,0,0.197,0.19,0.77,0.23,37.3
1278280800000,2010,7,2009,10,40,7,0.684,0.155,0.529,27498.3,180.8,180.8,163.7,4,3,3.857142857142857,1131,1034,1241,874.8,777.9,256,256,256,0,0,0,0.227,0.206,0.248,874.8,777.9,985.4,990,990,990,968.3,968,968.7,21.7,21.3,22,0.539,0.448,0.66,0.362,0.315,0.416,0.017,0.014,0.019,1.15,1.02,1.35,0.053,0.046,0.063,20.54,19.99,20.94,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.81,39.34,50.93,42.64,38.34,48.2,0,0,0,0,0,0,0.909,0,0.155,0.23,0.77,0.23,40.2
1278885600000,2010,7,2009,10,41,7,0.574,0.155,0.419,22843.2,144.6,144.6,136,3,3,3,948.5,893.6,1011,692.5,637.6,256,256,256,0,0,0,0.27,0.253,0.286,692.5,637.6,755.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.376,0.339,0.427,0.263,0.227,0.304,0.012,0.01,0.014,0.893,0.795,1.01,0.04,0.035,0.046,21.41,21.05,21.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.32,43.26,49.71,45.32,42.4,48.2,0,0,0,0,0,0,0.755,0,0.155,0.27,0.73,0.27,39.8
1279490400000,2010,7,2009,10,42,7,0.506,0.155,0.352,19622.8,124.6,124.6,116.8,3,3,3,837.3,798.9,878.5,581.3,542.9,256,256,256,0,0,0,0.306,0.291,0.32,581.3,542.9,622.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.307,0.285,0.33,0.189,0.164,0.217,0.0083,0.0071,0.0096,0.7,0.636,0.77,0.031,0.028,0.034,22.05,21.82,22.27,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.922,0.936,39.9,37.54,42.39,38.93,36.45,41.54,0,0,0,0,0,0,0.649,0,0.154,0.31,0.7,0.3,38.8
1280095200000,2010,7,2009,10,43,7,0.46,0.15,0.31,17294.7,107.3,107.3,102.9,3,2,2.7142857142857144,760.8,728.5,788.1,512.5,484.2,248.3,202,256,0,0,0,0.326,0.277,0.346,512.5,484.2,532.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.267,0.252,0.279,0.144,0.128,0.156,0.0062,0.0055,0.0068,0.616,0.576,0.668,0.027,0.025,0.029,22.44,22.33,22.58,0.951,0.947,0.957,0.973,0.97,0.98,0.925,0.919,0.937,40.65,35.32,52.1,38.91,34.26,48.2,0,0,0,0,0,0,0.572,0,0.15,0.33,0.67,0.33,37.6
1280700000000,2010,8,2009,11,44,7,0.413,0.122,0.29,16507.3,104.9,104.9,98.26,3,2,2.2857142857142856,682.3,650,715.6,480.3,448,202,202,202,0,0,0,0.296,0.282,0.311,480.3,448,513.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.244,0.225,0.263,0.126,0.11,0.144,0.0054,0.0047,0.0062,0.604,0.562,0.654,0.026,0.024,0.028,22.77,22.66,22.92,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.05,35.32,52.16,44.18,34.26,48.2,0,0,0,0,0,0,0.546,0,0.123,0.3,0.7,0.3,40
1281304800000,2010,8,2009,11,45,7,0.37,0.122,0.248,14627.3,92.57,92.57,87.07,2,2,2,612,585.2,639.9,410,383.2,202,202,202,0,0,0,0.33,0.316,0.345,410,383.2,437.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.208,0.198,0.22,0.0925,0.0799,0.106,0.0039,0.0034,0.0045,0.52,0.479,0.563,0.022,0.02,0.024,23.13,22.98,23.29,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.42,41.69,47.23,43.53,40.84,46.28,0,0,0,0,0,0,0.484,0,0.122,0.33,0.67,0.33,39.5
1281909600000,2010,8,2009,11,46,7,0.334,0.122,0.212,12513.1,79.81,79.81,74.48,2,2,2,552.5,529.7,576.7,350.5,327.7,202,202,202,0,0,0,0.366,0.35,0.381,350.5,327.7,374.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0644,0.0537,0.0759,0.0027,0.0022,0.0032,0.43,0.396,0.467,0.018,0.016,0.02,23.48,23.34,23.62,0.948,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.27,35.87,40.81,37.24,34.8,39.9,0,0,0,0,0,0,0.414,0,0.122,0.37,0.63,0.37,37.5
1282514400000,2010,8,2009,11,47,7,0.303,0.122,0.181,10716.7,68.07,68.07,63.79,2,2,2,501.7,482.4,522.3,299.7,280.4,202,202,202,0,0,0,0.403,0.387,0.419,299.7,280.4,320.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.162,0.176,0.0405,0.0313,0.0502,0.0017,0.0013,0.0021,0.354,0.325,0.385,0.015,0.013,0.016,23.79,23.66,23.9,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,32.88,30.79,35.09,31.89,29.86,34.04,0,0,0,0,0,0,0.354,0,0.122,0.4,0.6,0.4,35.4
1283119200000,2010,8,2009,11,48,7,0.276,0.098,0.178,10607.4,68.23,68.23,63.14,2,2,2,456.3,436.7,476.1,294.3,267.8,162,146,202,0,0,0,0.354,0.315,0.43,294.3,267.8,317.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.163,0.158,0.17,0.0379,0.0254,0.0489,0.0016,0.001,0.002,0.342,0.306,0.376,0.014,0.013,0.015,24,23.94,24.1,0.939,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.915,32.55,29.41,35.17,31.57,28.53,34.11,0,0,0,0,0,0,0.351,0,0.098,0.36,0.64,0.36,38.4
1283724000000,2010,9,2009,12,49,7,0.25,0.0883,0.161,9646.67,61.22,61.22,57.42,2,2,2,412.7,396.5,430.4,266.7,250.5,146,146,146,0,0,0,0.354,0.339,0.368,266.7,250.5,284.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.146,0.158,0.0249,0.0173,0.0333,0.001,0.0007,0.0014,0.299,0.275,0.326,0.012,0.011,0.013,24.24,24.14,24.34,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.6,27.81,31.56,28.71,26.97,30.61,0,0,0,0,0,0,0.319,0,0.089,0.35,0.64,0.36,38.6
1284328800000,2010,9,2009,12,50,7,0.228,0.0883,0.139,8346.11,52.8,52.8,49.68,2,1,1.4285714285714286,376.2,361.8,391.3,230.2,215.8,146,146,146,0,0,0,0.388,0.373,0.404,230.2,215.8,245.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.134,0.144,0.0153,0.0141,0.0166,0.00062,0.00057,0.00067,0.338,0.257,0.407,0.014,0.01,0.016,24.38,24.31,24.44,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.55,26.03,52.48,38.61,25.25,48.2,0,0,0,0,0,0,0.276,0,0.089,0.39,0.61,0.39,36.6
1284933600000,2010,9,2009,12,51,7,0.209,0.0883,0.121,7530.02,47.45,47.45,44.82,1,1,1,345.3,333.1,357.1,199.3,187.1,146,146,146,0,0,0,0.423,0.409,0.438,199.3,187.1,211.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.124,0.132,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.352,0.331,0.374,0.014,0.013,0.015,24.52,24.44,24.6,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.74,42.93,48.42,44.82,42.07,47.45,0,0,0,0,0,0,0.249,0,0.088,0.42,0.58,0.42,36
1285538400000,2010,9,2009,12,52,7,0.194,0.079,0.115,7168.84,46.63,46.63,42.67,1,1,1,320,314.2,329,189.4,172.3,130.6,110,146,0,0,0,0.408,0.348,0.459,189.4,172.3,205.9,990,990,990,965,965,965,25,25,25,0.123,0.119,0.126,0.0118,0.0104,0.0132,0.00047,0.00042,0.00053,0.333,0.304,0.36,0.013,0.012,0.014,24.67,24.63,24.7,0.951,0.946,0.956,0.979,0.975,0.98,0.931,0.923,0.937,43.6,39.51,47.59,42.67,38.53,46.63,0,0,0,0,0,0,0.237,0,0.079,0.41,0.59,0.41,37
1286143200000,2010,10,2010,1,1,7,0.183,0.0665,0.116,7314.95,45.6,45.6,43.54,1,1,1,302.2,293.2,311.2,192.2,183.2,110,110,110,0,0,0,0.364,0.353,0.375,192.2,183.2,201.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.335,0.319,0.352,0.013,0.013,0.014,24.75,24.69,24.81,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.43,42.32,46.53,43.54,41.47,45.6,0,0,0,0,0,0,0.242,0,0.067,0.36,0.63,0.37,40
1286748000000,2010,10,2010,1,2,7,0.172,0.0665,0.106,6631.94,40.76,40.76,39.48,1,1,1,285,280.3,290.2,175,170.3,110,110,110,0,0,0,0.386,0.379,0.392,175,170.3,180.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.0106,0.0102,0.0111,0.00042,0.00041,0.00044,0.305,0.296,0.314,0.012,0.012,0.012,24.86,24.83,24.88,0.947,0.946,0.949,0.977,0.975,0.979,0.925,0.921,0.929,40.41,39.3,41.61,39.48,38.3,40.76,0,0,0,0,0,0,0.219,0,0.066,0.39,0.62,0.38,38.6
1287352800000,2010,10,2010,1,3,7,0.165,0.0665,0.0982,6108.79,37.82,37.82,36.36,1,1,1,272.3,264.2,278.4,162.3,154.2,110,110,110,0,0,0,0.404,0.395,0.416,162.3,154.2,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00955,0.00886,0.0101,0.00038,0.00035,0.0004,0.282,0.267,0.293,0.011,0.011,0.012,24.93,24.89,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.92,37.43,35.52,38.85,36.36,34.45,37.82,0,0,0,0,0,0,0.202,0,0.0668,0.4,0.6,0.4,37
1287957600000,2010,10,2010,1,4,7,0.161,0.0665,0.0941,5841.67,36.01,36.01,34.77,1,1,1,265.6,258.4,271,155.6,148.4,110,110,110,0,0,0,0.414,0.406,0.426,155.6,148.4,161,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00898,0.00837,0.00944,0.00036,0.00033,0.00037,0.27,0.257,0.28,0.011,0.01,0.011,24.97,24.94,25.01,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.914,35.85,34.17,37.12,34.77,33.14,36.01,0,0,0,0,0,0,0.193,0,0.0669,0.41,0.58,0.42,36.3
1288562400000,2010,11,2010,2,5,7,0.159,0.0641,0.0948,5889.34,36.07,36.07,35.06,1,1,1,262.7,256.5,267.2,156.7,150.5,106,106,106,0,0,0,0.404,0.397,0.413,156.7,150.5,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00907,0.00855,0.00945,0.00036,0.00034,0.00037,0.272,0.261,0.28,0.011,0.01,0.011,24.98,24.95,25.01,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,36.14,34.69,37.18,35.06,33.65,36.07,0,0,0,0,0,0,0.195,0,0.0642,0.4,0.6,0.4,37
1289167200000,2010,11,2010,2,6,7,0.161,0.0641,0.0965,5996.8,36.61,36.61,35.7,1,1,1,265.5,263.6,269.4,159.5,157.6,106,106,106,0,0,0,0.399,0.393,0.402,159.5,157.6,163.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.111,0.00931,0.00915,0.00964,0.00037,0.00036,0.00038,0.277,0.273,0.284,0.011,0.011,0.011,24.96,24.94,24.97,0.942,0.942,0.943,0.97,0.97,0.971,0.914,0.913,0.916,36.79,36.35,37.7,35.7,35.26,36.61,0,0,0,0,0,0,0.198,0,0.0645,0.4,0.6,0.4,37.2
1289772000000,2010,11,2010,2,7,7,0.16,0.063,0.097,6034.26,37.95,37.95,35.92,1,1,1,264.5,261.4,266.9,160.4,157.4,104.1,93,106,0,0,0,0.393,0.356,0.402,160.4,157.4,168.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.109,0.111,0.00938,0.00913,0.0101,0.00037,0.00036,0.0004,0.278,0.273,0.29,0.011,0.011,0.012,24.96,24.95,24.97,0.942,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.92,37.01,36.29,38.97,35.92,35.2,37.95,0,0,0,0,0,0,0.2,0,0.063,0.39,0.61,0.39,37.7
1290376800000,2010,11,2010,2,8,7,0.165,0.0562,0.108,6813.62,42.16,42.16,40.56,1,1,1,272,263.4,278.7,179,170.4,93,93,93,0,0,0,0.342,0.334,0.353,179,170.4,185.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.011,0.0102,0.0115,0.00043,0.00041,0.00046,0.309,0.294,0.321,0.012,0.012,0.013,24.9,24.86,24.95,0.948,0.945,0.95,0.978,0.975,0.98,0.928,0.922,0.931,41.45,39.42,43.02,40.56,38.42,42.16,0,0,0,0,0,0,0.225,0,0.057,0.34,0.65,0.35,41.3
1290981600000,2010,11,2010,2,9,7,0.179,0.061,0.118,7455.7,46.63,46.63,44.38,1,1,1,296.4,283.3,309.6,195.6,187,100.9,93,104,0,0,0,0.34,0.324,0.357,195.6,187,205.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.125,0.0124,0.0116,0.0132,0.00049,0.00046,0.00053,0.34,0.325,0.358,0.014,0.013,0.014,24.77,24.69,24.84,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.28,43.26,47.58,44.38,42.39,46.63,0,0,0,0,0,0,0.247,0,0.061,0.34,0.66,0.34,41.7
1291586400000,2010,12,2010,3,10,7,0.197,0.0582,0.139,8478.53,57.03,57.03,50.47,2,1,1.2857142857142858,326.3,312.6,338.3,230,208.6,96.29,77,104,0,0,0,0.296,0.228,0.333,230,208.6,261.3,990,990,990,965,965,965.1,25,24.9,25,0.132,0.126,0.142,0.0163,0.0135,0.0223,0.00065,0.00054,0.0009,0.352,0.277,0.398,0.014,0.011,0.016,24.62,24.54,24.67,0.95,0.931,0.959,0.977,0.97,0.98,0.929,0.903,0.94,44.38,28.94,52.55,42.38,28.07,48.2,0,0,0,0,0,0,0.28,0,0.058,0.3,0.71,0.29,43
1292191200000,2010,12,2010,3,11,7,0.219,0.0466,0.172,10449.7,66.3,66.3,62.2,2,2,2,362.2,344,381.2,285.2,267,77,77,77,0,0,0,0.213,0.202,0.224,285.2,267,304.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.157,0.0336,0.025,0.0426,0.0014,0.001,0.0017,0.319,0.291,0.347,0.013,0.012,0.014,24.47,24.35,24.59,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,32.06,30.04,34.17,31.1,29.14,33.15,0,0,0,0,0,0,0.346,0,0.047,0.21,0.79,0.21,47.7
1292796000000,2010,12,2010,3,12,7,0.264,0.0466,0.218,13178.1,89.59,89.59,78.44,2,2,2,436.8,392.4,488.7,359.8,315.4,77,77,77,0,0,0,0.177,0.158,0.196,359.8,315.4,411.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.161,0.195,0.0688,0.0479,0.0933,0.0028,0.0019,0.0039,0.431,0.364,0.508,0.018,0.015,0.021,24,23.69,24.27,0.949,0.943,0.956,0.975,0.97,0.98,0.926,0.914,0.937,40.19,35.39,45.71,39.22,34.33,44.8,0,0,0,0,0,0,0.436,0,0.046,0.18,0.83,0.17,49.9
1293400800000,2010,12,2010,3,13,7,0.361,0.0573,0.304,17660.3,114.5,114.5,105.1,3,2,2.7142857142857144,597.1,511.9,687.5,502.4,434.9,94.71,77,139,0,0,0,0.156,0.123,0.212,502.4,434.9,548.7,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.239,0.203,0.272,0.14,0.104,0.168,0.0059,0.0043,0.0072,0.576,0.518,0.628,0.024,0.022,0.027,23.15,22.72,23.55,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,40.81,35.22,50.57,39.58,34.16,48.2,0,0,0,0,0,0,0.584,0,0.057,0.16,0.84,0.16,48.9
1294005600000,2011,1,2010,4,14,7,0.483,0.0841,0.399,22341.9,144.6,144.6,133,3,3,3,798.6,718.4,891.4,659.6,579.4,139,139,139,0,0,0,0.175,0.156,0.193,659.6,579.4,752.4,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.336,0.289,0.398,0.242,0.188,0.303,0.011,0.0081,0.013,0.817,0.681,0.982,0.036,0.029,0.044,22.09,21.55,22.55,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.47,40.69,50.72,44.33,39.77,48.2,0,0,0,0,0,0,0.739,0,0.084,0.17,0.83,0.17,46.3
1294610400000,2011,1,2010,4,15,7,0.651,0.0841,0.567,29632.6,192.8,192.8,176.4,4,4,4,1076,938.6,1216,937.2,799.6,139,139,139,0,0,0,0.13,0.114,0.148,937.2,799.6,1077,990,990,990,968.1,967.7,968.6,21.9,21.4,22.3,0.58,0.441,0.751,0.419,0.326,0.595,0.019,0.015,0.028,1.26,0.979,1.64,0.058,0.044,0.077,20.61,19.78,21.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,45.12,39.93,49.84,44.1,38.96,48.2,0,0,0,0,0,0,0.98,0,0.084,0.13,0.87,0.13,45.5
1295215200000,2011,1,2010,4,16,7,0.839,0.0869,0.665,32157.6,192.8,192.8,191.4,4,4,4,1387,1271,1459,1244,1132,143.7,139,150,143.7,32,209,0.104,0.0989,0.109,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.848,0.798,0.879,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.75,1.83,0.086,0.082,0.088,19.08,18.82,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.03,48.34,50.17,47.85,47.37,48.2,0,0,0,0,0,0,1.06,0,0.174,0.1,0.79,0.21,38.3
1295820000000,2011,1,2010,4,17,7,0.933,0.0907,0.665,31330.2,188.9,188.9,186.5,4,4,4,1543,1474,1629,1393,1324,150,150,150,292.4,224,379,0.0974,0.0921,0.102,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.899,0.89,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.091,0.089,0.092,18.53,18.24,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,46.81,48.18,46.62,45.87,47.21,0,0,0,0,0,0,1.04,0,0.268,0.097,0.71,0.29,33.6
1296424800000,2011,1,2010,4,18,7,1.13,0.115,0.665,29487.8,182,182,175.5,4,4,4,1862,1672,2075,1671,1522,190.3,150,197,571.4,422,778,0.102,0.0897,0.114,1100,1100,1100,990,990,990,970.6,970,971.3,19.4,18.7,20,0.924,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.48,16.85,18.1,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.78,43.05,46.44,43.88,42.19,45.51,0,0,0,0,0,0,0.975,0,0.465,0.1,0.59,0.41,26.1
1297029600000,2011,2,2010,5,19,7,1.44,0.119,0.665,26995.8,166.6,166.6,160.7,4,4,4,2379,2158,2564,2182,1961,197,197,197,1082,861,1267,0.0831,0.0768,0.0913,1100,1100,1100,990,990,990,972,971.5,972.5,18,17.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.66,16.64,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.07,39.86,42.51,40.17,38.9,41.66,0,0,0,0,0,0,0.893,0,0.775,0.083,0.46,0.54,18.7
1297634400000,2011,2,2010,5,20,7,1.67,0.119,0.665,25201,154,154,150,4,4,4,2766,2622,2891,2569,2425,197,197,197,1469,1325,1594,0.0713,0.0681,0.0751,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.88,15.52,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.55,37.72,39.48,37.5,36.63,38.49,0,0,0,0,0,0,0.833,0,1.005,0.071,0.4,0.6,15.1
1298239200000,2011,2,2010,5,21,7,1.81,0.098,0.665,24168.8,145.5,145.5,143.9,4,4,4,2988,2927,3032,2826,2765,162,162,162,1726,1665,1770,0.0542,0.0534,0.0553,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.53,14.79,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.07,36.78,37.48,35.97,35.67,36.38,0,0,0,0,0,0,0.799,0,1.145,0.054,0.37,0.63,13.4
1298844000000,2011,2,2010,5,22,7,1.87,0.138,0.665,23723.6,142.4,142.4,141.2,4,4,4,3089,3044,3151,2861,2818,228,162,239,1761,1718,1812,0.0738,0.0532,0.0782,1100,1100,1100,990,990,990,973.7,973.6,973.9,16.3,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.25,14.5,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.39,35.99,36.69,35.3,34.91,35.59,0,0,0,0,0,0,0.785,0,1.205,0.074,0.36,0.64,12.7
