datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1362952800000,2013,3,2012,6,24,7,1.43,0.111,0.665,27099.5,163.3,163.3,161.3,4,4,4,2358,2287,2453,2175,2104,183,183,183,1075,1004,1170,0.0776,0.0746,0.08,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.93,16.33,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.21,40.59,41.67,40.33,39.67,40.82,0,0,0,0,0,0,0.896,0,0.765,0.078,0.47,0.53,19
1363557600000,2013,3,2012,6,25,7,1.65,0.111,0.665,25371.8,157.3,157.3,151,4,4,4,2729,2503,3008,2546,2320,183,183,183,1446,1220,1725,0.0673,0.0608,0.0731,1100,1100,1100,990,990,990,972.9,972.3,973.5,17.1,16.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.59,15.81,0.942,0.939,0.944,0.973,0.97,0.977,0.917,0.91,0.922,38.78,36.94,40.27,37.76,35.83,39.33,0,0,0,0,0,0,0.839,0,0.985,0.067,0.4,0.6,15.4
1364162400000,2013,3,2012,6,26,7,2.07,0.111,0.665,22401.7,140,140,133.3,4,4,4,3428,3134,3672,3245,2951,183,183,183,2145,1851,2389,0.0535,0.0498,0.0584,1100,1100,1100,990,990,990,974.5,973.8,975,15.5,15,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.14,14.29,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,34.37,32.95,36.09,33.34,31.96,35.01,0,0,0,0,0,0,0.741,0,1.405,0.054,0.32,0.68,10.8
1364767200000,2013,4,2012,7,27,7,2.34,0.178,0.665,20749,126.4,126.4,123.5,4,4,4,3862,3737,3945,3567,3442,295,295,295,2468,2342,2550,0.0764,0.0748,0.0789,1100,1100,1100,990,990,990,975.4,975.1,975.6,14.6,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.74,12.56,13,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.83,31.34,32.58,30.88,30.4,31.6,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.87
1365372000000,2013,4,2012,7,28,7,2.36,0.178,0.665,20626.1,124.5,124.5,122.8,4,4,4,3894,3819,3950,3599,3524,295,295,295,2499,2424,2555,0.0757,0.0747,0.0772,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.67,12.55,12.83,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.9,31.64,31.31,32.09,30.69,30.37,31.13,0,0,0,0,0,0,0.682,0,1.695,0.075,0.28,0.72,8.74
1365976800000,2013,4,2012,7,29,7,2.22,0.178,0.665,21464.4,130.6,130.6,127.8,4,4,4,3676,3548,3788,3381,3253,295,295,295,2281,2153,2393,0.0803,0.0779,0.0831,1100,1100,1100,990,990,990,975,974.7,975.2,15,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.13,12.89,13.4,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.93,32.27,33.67,31.94,31.3,32.66,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
1366581600000,2013,4,2012,7,30,7,2.03,0.178,0.665,22669.8,138.7,138.7,134.9,4,4,4,3357,3192,3501,3062,2897,295,295,295,1962,1797,2106,0.088,0.0843,0.0924,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.5,14.16,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.78,33.94,35.74,33.73,32.92,34.67,0,0,0,0,0,0,0.75,0,1.365,0.088,0.33,0.67,11.2
1367186400000,2013,4,2012,7,31,7,1.78,0.19,0.665,24361.8,150,150,145,4,4,4,2948,2767,3130,2634,2446,313.6,295,321,1534,1346,1735,0.107,0.0942,0.116,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.3,15.17,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.34,36.12,38.54,36.25,35.04,37.49,0,0,0,0,0,0,0.806,0,1.115,0.11,0.37,0.63,13.7
1367791200000,2013,5,2012,8,32,7,1.54,0.186,0.665,26203.6,160.2,160.2,156,4,4,4,2550,2400,2708,2242,2124,308.1,276,321,1142,1024,1287,0.121,0.113,0.128,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.32,16.06,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.95,38.92,40.94,38.99,37.9,40.04,0,0,0,0,0,0,0.867,0,0.875,0.12,0.43,0.57,17
1368396000000,2013,5,2012,8,33,7,1.32,0.167,0.665,27863.3,170.3,170.3,165.9,4,4,4,2187,2014,2351,1911,1738,276,276,276,810.9,638,975,0.127,0.117,0.137,1100,1100,1100,990,990,990,971.6,971.1,971.9,18.4,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.18,16.99,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.32,41.26,43.44,41.46,40.38,42.58,0,0,0,0,0,0,0.921,0,0.655,0.13,0.5,0.5,21.1
1369000800000,2013,5,2012,8,34,7,1.1,0.167,0.665,29709.1,181.3,181.3,176.8,4,4,4,1820,1692,1960,1544,1416,276,276,276,444.3,316,584,0.152,0.141,0.163,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.61,17.15,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,43.88,46.25,44.21,43,45.32,0,0,0,0,0,0,0.982,0,0.435,0.15,0.6,0.4,27
1369605600000,2013,5,2012,8,35,7,0.937,0.156,0.665,31301.4,189.9,189.9,186.3,4,4,4,1549,1449,1656,1292,1236,257.1,210,276,192.1,136,280,0.165,0.142,0.182,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.894,0.868,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.87,0.091,0.088,0.093,18.51,18.15,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.53,46.56,48.45,46.58,45.63,47.48,0,0,0,0,0,0,1.04,0,0.272,0.17,0.71,0.29,33.4
1370210400000,2013,6,2012,9,36,7,0.783,0.127,0.637,31656.5,192.8,192.8,188.4,4,4,4,1295,1168,1421,1085,957.6,210,210,210,32.43,0,111,0.163,0.148,0.18,1053,957.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.756,0.603,0.857,0.554,0.402,0.648,0.026,0.019,0.031,1.6,1.27,1.8,0.076,0.059,0.087,19.57,18.96,20.3,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.13,45.53,49.49,47.11,44.62,48.2,0,0,0,0,0,0,1.05,0,0.146,0.16,0.81,0.19,40.4
1370815200000,2013,6,2012,9,37,7,0.635,0.127,0.508,26651.8,173.2,173.2,158.6,4,3,3.7142857142857144,1050,976.6,1132,839.5,766.6,210,210,210,0,0,0,0.201,0.186,0.215,839.5,766.6,921.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.494,0.427,0.569,0.345,0.31,0.385,0.016,0.014,0.018,1.09,1.02,1.21,0.05,0.046,0.056,20.86,20.48,21.17,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.63,39.84,51.89,43.1,38.87,48.2,0,0,0,0,0,0,0.881,0,0.127,0.2,0.8,0.2,42
1371420000000,2013,6,2012,9,38,7,0.549,0.127,0.422,23202.7,144.6,144.6,138.1,3,3,3,907.5,861.9,955,697.5,651.9,210,210,210,0,0,0,0.232,0.22,0.244,697.5,651.9,745,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.37,0.341,0.407,0.267,0.236,0.299,0.012,0.01,0.013,0.893,0.813,0.984,0.04,0.036,0.044,21.58,21.3,21.84,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.04,44.49,49.62,46.04,43.6,48.2,0,0,0,0,0,0,0.767,0,0.127,0.23,0.77,0.23,42.3
1372024800000,2013,6,2012,9,39,7,0.493,0.127,0.366,20565.8,128.4,128.4,122.4,3,3,3,814.7,788.1,847.8,604.7,578.1,210,210,210,0,0,0,0.258,0.248,0.266,604.7,578.1,637.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.314,0.299,0.333,0.205,0.187,0.227,0.009,0.0082,0.01,0.734,0.689,0.789,0.032,0.03,0.035,22.11,21.92,22.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.69,40.07,43.66,40.81,39.11,42.79,0,0,0,0,0,0,0.68,0,0.127,0.26,0.74,0.26,41.7
1372629600000,2013,7,2012,10,40,7,0.452,0.112,0.339,19246.2,120.8,120.8,114.6,3,3,3,747.2,712.9,778.5,561.2,526.9,186,186,186,0,0,0,0.249,0.239,0.261,561.2,526.9,592.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.285,0.265,0.302,0.176,0.153,0.197,0.0076,0.0066,0.0086,0.656,0.598,0.708,0.028,0.026,0.031,22.46,22.28,22.65,0.951,0.949,0.954,0.974,0.97,0.978,0.927,0.92,0.933,39.19,37.02,41.15,38.19,35.91,40.26,0,0,0,0,0,0,0.636,0,0.113,0.25,0.75,0.25,42.6
1373234400000,2013,7,2012,10,41,7,0.406,0.112,0.293,16712.7,105.6,105.6,99.48,3,2,2.4285714285714284,671,641.5,701.7,485,455.5,186,186,186,0,0,0,0.278,0.265,0.29,485,455.5,515.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.241,0.225,0.259,0.129,0.114,0.145,0.0055,0.0048,0.0062,0.591,0.545,0.638,0.025,0.023,0.027,22.82,22.71,22.95,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.06,34.93,51.73,42.34,33.88,48.2,0,0,0,0,0,0,0.553,0,0.113,0.28,0.72,0.28,41.2
1373839200000,2013,7,2012,10,42,7,0.366,0.116,0.25,14760.1,94.42,94.42,87.86,2,2,2,605.5,580,632,413.7,353,191.9,186,227,0,0,0,0.317,0.294,0.391,413.7,353,446,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.188,0.219,0.0942,0.0656,0.109,0.004,0.0028,0.0046,0.523,0.435,0.572,0.022,0.018,0.024,23.16,23,23.36,0.955,0.949,0.958,0.979,0.973,0.98,0.935,0.923,0.939,44.87,38.37,48.17,43.93,37.31,47.21,0,0,0,0,0,0,0.488,0,0.116,0.32,0.68,0.32,40.3
1374444000000,2013,7,2012,10,43,7,0.332,0.137,0.195,11434.9,72.75,72.75,68.06,2,2,2,548.8,526.7,571.5,321.8,299.7,227,227,227,0,0,0,0.414,0.397,0.431,321.8,299.7,344.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.17,0.185,0.0509,0.0404,0.0616,0.0021,0.0017,0.0026,0.388,0.355,0.422,0.016,0.015,0.018,23.54,23.41,23.68,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.08,32.74,37.48,34.03,31.75,36.38,0,0,0,0,0,0,0.378,0,0.137,0.41,0.59,0.41,34.4
1375048800000,2013,7,2012,10,44,7,0.302,0.122,0.179,10613.9,67.28,67.28,63.18,2,2,2,499.2,478.3,519.9,296.8,279.2,202.4,184,227,0,0,0,0.405,0.368,0.448,296.8,279.2,315.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.167,0.162,0.172,0.0391,0.0308,0.0478,0.0016,0.0013,0.002,0.349,0.324,0.375,0.014,0.013,0.016,23.81,23.72,23.9,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.57,30.51,34.68,31.59,29.59,33.64,0,0,0,0,0,0,0.351,0,0.123,0.4,0.59,0.41,35.1
1375653600000,2013,8,2012,11,45,7,0.274,0.111,0.163,9671.12,61.43,61.43,57.57,2,2,2,453.3,435.4,471.4,269.3,251.3,184,184,184,0,0,0,0.406,0.39,0.423,269.3,251.3,287.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.162,0.0261,0.0176,0.0347,0.0011,0.00072,0.0014,0.306,0.279,0.333,0.013,0.011,0.014,24.05,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.67,27.7,31.67,28.78,26.87,30.72,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1376258400000,2013,8,2012,11,46,7,0.251,0.111,0.139,8322.34,52.49,52.49,49.54,2,1,1.4285714285714286,414.5,399,429.6,230.5,215,184,184,184,0,0,0,0.444,0.428,0.461,230.5,215,245.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.147,0.0153,0.014,0.0166,0.00063,0.00057,0.00068,0.341,0.261,0.411,0.014,0.011,0.017,24.19,24.12,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.26,25.93,52.22,38.52,25.16,48.2,0,0,0,0,0,0,0.275,0,0.112,0.44,0.55,0.45,33.2
1376863200000,2013,8,2012,11,47,7,0.23,0.111,0.119,7376.92,46.9,46.9,43.91,1,1,1,380.8,368.1,394.3,196.8,184.1,184,184,184,0,0,0,0.484,0.467,0.5,196.8,184.1,210.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.126,0.135,0.0125,0.0114,0.0136,0.00051,0.00046,0.00055,0.351,0.328,0.375,0.014,0.013,0.015,24.35,24.25,24.43,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,44.81,41.92,47.86,43.91,41.08,46.9,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,32.1
1377468000000,2013,8,2012,11,48,7,0.213,0.107,0.105,6506.49,45.5,45.5,38.73,1,1,1,351.8,339.9,364,174.3,159.5,177.4,138,184,0,0,0,0.504,0.406,0.536,174.3,159.5,201.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.122,0.117,0.128,0.0106,0.00931,0.0129,0.00043,0.00037,0.00052,0.31,0.284,0.356,0.012,0.011,0.014,24.53,24.46,24.6,0.947,0.943,0.955,0.974,0.97,0.98,0.923,0.914,0.936,39.74,36.27,46.42,38.73,35.18,45.5,0,0,0,0,0,0,0.215,0,0.108,0.5,0.49,0.51,30.5
1378072800000,2013,9,2012,12,49,7,0.195,0.0835,0.111,6947.86,44.33,44.33,41.36,1,1,1,321.9,309.6,334.7,183.9,171.6,138,138,138,0,0,0,0.429,0.412,0.446,183.9,171.6,196.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.126,0.0114,0.0103,0.0125,0.00046,0.00041,0.0005,0.323,0.301,0.346,0.013,0.012,0.014,24.67,24.58,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.935,42.26,39.4,45.23,41.36,38.41,44.33,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.6
1378677600000,2013,9,2012,12,50,7,0.178,0.0748,0.104,6458.58,40.75,40.75,38.44,1,1,1,295,285.2,305.5,171.3,163.9,123.7,118,138,0,0,0,0.419,0.395,0.457,171.3,163.9,180.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.0103,0.00968,0.0111,0.00041,0.00039,0.00044,0.299,0.288,0.314,0.012,0.011,0.013,24.82,24.78,24.87,0.946,0.944,0.949,0.975,0.971,0.979,0.922,0.916,0.929,39.43,37.63,41.61,38.44,36.54,40.75,0,0,0,0,0,0,0.214,0,0.074,0.42,0.58,0.42,36.3
1379282400000,2013,9,2012,12,51,7,0.165,0.0714,0.0939,5821.02,36.74,36.74,34.65,1,1,1,273.2,264.2,282.2,155.2,146.2,118,118,118,0,0,0,0.432,0.418,0.447,155.2,146.2,164.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00894,0.00818,0.00971,0.00035,0.00032,0.00039,0.269,0.253,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.71,33.59,37.83,34.65,32.58,36.74,0,0,0,0,0,0,0.192,0,0.0711,0.43,0.57,0.43,35.3
1379887200000,2013,9,2012,12,52,7,0.154,0.0714,0.0826,5101,32.02,32.02,30.36,1,1,1,254.5,248.1,261.7,136.5,130.1,118,118,118,0,0,0,0.464,0.451,0.476,136.5,130.1,143.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0991,0.104,0.00735,0.0068,0.00797,0.00029,0.00027,0.00032,0.235,0.224,0.248,0.0093,0.0088,0.0098,25.05,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.3,29.78,33.01,30.36,28.89,32.02,0,0,0,0,0,0,0.169,0,0.0714,0.46,0.54,0.46,33.1
1380492000000,2013,9,2012,12,53,7,0.146,0.0605,0.086,5338.62,33.2,33.2,31.78,1,1,1,242.2,237.9,246.7,142.2,128.7,100,97,118,0,0,0,0.413,0.395,0.478,142.2,128.7,148.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0986,0.104,0.00784,0.00669,0.00836,0.00031,0.00026,0.00033,0.244,0.221,0.255,0.0096,0.0087,0.01,25.1,25.07,25.13,0.936,0.93,0.938,0.97,0.97,0.97,0.908,0.902,0.91,32.76,29.47,34.22,31.78,28.58,33.2,0,0,0,0,0,0,0.177,0,0.06,0.41,0.59,0.41,36.6
1381096800000,2013,10,2013,1,1,7,0.14,0.0587,0.0812,5036.57,31.07,31.07,29.98,1,1,1,231.2,226.7,236,134.2,129.7,97,97,97,0,0,0,0.42,0.411,0.428,134.2,129.7,139,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0972,0.1,0.00716,0.00678,0.00757,0.00028,0.00027,0.0003,0.23,0.222,0.238,0.009,0.0087,0.0094,25.18,25.15,25.22,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.91,29.85,32.03,29.98,28.96,31.07,0,0,0,0,0,0,0.167,0,0.0588,0.42,0.58,0.42,36
1381701600000,2013,10,2013,1,2,7,0.134,0.0587,0.075,4642.05,28.65,28.65,27.63,1,1,1,220.9,217.7,225.3,123.9,120.7,97,97,97,0,0,0,0.439,0.43,0.446,123.9,120.7,128.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.094,0.0967,0.00628,0.00601,0.00666,0.00025,0.00024,0.00026,0.211,0.205,0.219,0.0083,0.0081,0.0086,25.26,25.23,25.29,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.49,27.71,29.53,27.63,26.88,28.65,0,0,0,0,0,0,0.154,0,0.059,0.44,0.56,0.44,34.6
1382306400000,2013,10,2013,1,3,7,0.133,0.0587,0.0743,4598.32,27.9,27.9,27.37,1,1,1,219.8,216.6,222.1,122.8,119.6,97,97,97,0,0,0,0.441,0.437,0.448,122.8,119.6,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0936,0.0956,0.00619,0.00592,0.00638,0.00024,0.00023,0.00025,0.209,0.203,0.213,0.0082,0.008,0.0084,25.27,25.25,25.3,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.22,27.44,28.76,27.37,26.62,27.9,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
1382911200000,2013,10,2013,1,4,7,0.132,0.0576,0.0748,4631.45,28.84,28.84,27.57,1,1,1,218.9,215.5,222.1,123.6,119.9,95.29,93,97,0,0,0,0.435,0.419,0.447,123.6,119.9,129.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0937,0.0966,0.00626,0.00594,0.00672,0.00025,0.00023,0.00026,0.211,0.204,0.22,0.0083,0.008,0.0086,25.28,25.25,25.3,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.42,27.51,29.73,27.57,26.68,28.84,0,0,0,0,0,0,0.153,0,0.0572,0.44,0.57,0.43,35.1
1383516000000,2013,11,2013,2,5,7,0.137,0.0562,0.081,5029.88,30.52,30.52,29.94,1,1,1,226.9,222.9,229.5,133.9,129.9,93,93,93,0,0,0,0.41,0.405,0.417,133.9,129.9,136.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0969,0.0992,0.00713,0.00679,0.00735,0.00028,0.00027,0.00029,0.229,0.222,0.233,0.009,0.0087,0.0092,25.21,25.19,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.87,29.92,31.46,29.94,29.02,30.52,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1384120800000,2013,11,2013,2,6,7,0.136,0.0562,0.0796,4941.65,29.83,29.83,29.41,1,1,1,224.6,223.2,226.4,131.6,130.2,93,93,93,0,0,0,0.414,0.411,0.417,131.6,130.2,133.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.097,0.0982,0.00694,0.00681,0.00709,0.00027,0.00027,0.00028,0.225,0.222,0.228,0.0088,0.0087,0.009,25.23,25.21,25.24,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.32,29.99,30.76,29.41,29.09,29.83,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.3
1384725600000,2013,11,2013,2,7,7,0.142,0.0473,0.0945,5921.96,39.79,39.79,35.25,1,1,1,234.3,226.2,242,156.2,133.2,78.14,67,93,0,0,0,0.335,0.277,0.411,156.2,133.2,175,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.0981,0.11,0.00903,0.00707,0.0106,0.00036,0.00028,0.00042,0.267,0.227,0.299,0.011,0.0089,0.012,25.13,25.05,25.22,0.94,0.932,0.947,0.973,0.97,0.978,0.915,0.904,0.925,36.21,30.69,40.71,35.25,29.77,39.79,0,0,0,0,0,0,0.196,0,0.0475,0.33,0.67,0.33,41.7
1385330400000,2013,11,2013,2,8,7,0.149,0.0414,0.107,6786.76,41.02,41.02,40.4,1,1,1,245.9,243.9,250.5,177.5,173.5,68.43,67,77,0,0,0,0.278,0.271,0.307,177.5,173.5,180,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.111,0.0108,0.0105,0.011,0.00043,0.00041,0.00044,0.304,0.298,0.308,0.012,0.012,0.012,25.02,25,25.03,0.948,0.946,0.948,0.979,0.977,0.98,0.927,0.924,0.929,41.27,40.26,41.86,40.4,39.32,41.02,0,0,0,0,0,0,0.224,0,0.042,0.28,0.72,0.28,45.5
1385935200000,2013,12,2013,3,9,7,0.162,0.0466,0.115,7298.56,46.72,46.72,43.44,1,1,1,267.8,254.6,282,190.8,177.6,77,77,77,0,0,0,0.288,0.273,0.302,190.8,177.6,205,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.122,0.012,0.0108,0.0132,0.00047,0.00043,0.00052,0.329,0.305,0.354,0.013,0.012,0.014,24.9,24.82,24.98,0.952,0.948,0.956,0.98,0.979,0.98,0.932,0.927,0.936,44.34,41.23,47.67,43.44,40.35,46.72,0,0,0,0,0,0,0.241,0,0.047,0.29,0.71,0.29,45.1
1386540000000,2013,12,2013,3,10,7,0.186,0.0466,0.14,8510.09,54.36,54.36,50.66,2,1,1.5714285714285714,308.2,288.8,326,231.2,211.8,77,77,77,0,0,0,0.25,0.236,0.267,231.2,211.8,249,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.124,0.137,0.0154,0.0138,0.0169,0.00061,0.00055,0.00068,0.308,0.246,0.391,0.012,0.0098,0.016,24.75,24.7,24.81,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.24,26.1,52.38,35.66,25.32,48.2,0,0,0,0,0,0,0.281,0,0.046,0.25,0.75,0.25,45.8
1387144800000,2013,12,2013,3,11,7,0.216,0.0466,0.169,10243.9,66.24,66.24,60.98,2,2,2,356.5,332.8,380.9,279.5,255.8,77,77,77,0,0,0,0.216,0.202,0.231,279.5,255.8,303.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.157,0.0309,0.0197,0.0425,0.0012,0.00079,0.0017,0.31,0.275,0.347,0.012,0.011,0.014,24.51,24.35,24.66,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.43,28.79,34.14,30.49,27.92,33.12,0,0,0,0,0,0,0.339,0,0.047,0.22,0.78,0.22,47.4
1387749600000,2013,12,2013,3,12,7,0.262,0.0466,0.215,13036.3,87.67,87.67,77.6,2,2,2,432.9,392.1,479.1,355.9,315.1,77,77,77,0,0,0,0.179,0.161,0.196,355.9,315.1,402.1,990,990,990,965.5,965.4,965.8,24.5,24.2,24.6,0.175,0.161,0.191,0.067,0.0478,0.0888,0.0027,0.0019,0.0037,0.425,0.363,0.494,0.017,0.015,0.02,24.03,23.75,24.28,0.949,0.943,0.955,0.975,0.97,0.98,0.925,0.914,0.936,39.78,35.37,44.73,38.8,34.3,43.83,0,0,0,0,0,0,0.431,0,0.047,0.18,0.82,0.18,49.8
1388354400000,2013,12,2013,3,13,7,0.344,0.0651,0.279,16373.5,107.4,107.4,97.46,3,2,2.2857142857142856,568.7,499.1,638.5,461,422.1,107.7,77,120,0,0,0,0.188,0.148,0.22,461,422.1,518.5,990,990,990,966.2,965.8,966.5,23.8,23.5,24.2,0.219,0.198,0.25,0.117,0.0982,0.147,0.0049,0.0041,0.0063,0.557,0.524,0.609,0.023,0.022,0.026,23.29,22.97,23.63,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.02,35.38,51.31,43.72,34.32,48.2,0,0,0,0,0,0,0.541,0,0.065,0.19,0.81,0.19,47.6
1388959200000,2014,1,2013,4,14,7,0.445,0.0759,0.369,21056.6,134.3,134.3,125.3,3,3,3,736.1,661.8,800.5,610.7,541.8,125.4,120,139,0,0,0,0.171,0.157,0.181,610.7,541.8,661.5,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.304,0.263,0.336,0.209,0.163,0.243,0.009,0.0069,0.011,0.73,0.613,0.819,0.032,0.026,0.036,22.43,22.08,22.84,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.924,0.937,42.69,38.43,45.67,41.78,37.38,44.76,0,0,0,0,0,0,0.696,0,0.076,0.17,0.83,0.17,47.3
1389564000000,2014,1,2013,4,15,7,0.551,0.0841,0.467,25346.6,168.9,168.9,150.9,4,3,3.4285714285714284,911.3,823.1,1019,772.3,684.1,139,139,139,0,0,0,0.153,0.136,0.169,772.3,684.1,879.6,990,990,990,967.5,967.2,968,22.5,22,22.8,0.419,0.349,0.514,0.31,0.258,0.365,0.014,0.011,0.017,0.977,0.857,1.12,0.044,0.038,0.051,21.48,20.92,21.95,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.83,39.83,51.29,44.5,38.86,48.2,0,0,0,0,0,0,0.838,0,0.084,0.15,0.85,0.15,46
1390168800000,2014,1,2013,4,16,7,0.723,0.0841,0.626,31560.8,192.8,192.8,187.9,4,4,4,1195,1062,1339,1056,923.3,139,139,139,21.29,0,100,0.117,0.104,0.131,1034,923.3,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.702,0.554,0.827,0.529,0.386,0.648,0.025,0.018,0.031,1.52,1.19,1.78,0.071,0.055,0.084,19.97,19.26,20.71,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.27,44.79,50.46,46.97,43.89,48.2,0,0,0,0,0,0,1.04,0,0.097,0.12,0.87,0.13,43.7
1390773600000,2014,1,2013,4,17,7,0.899,0.0941,0.665,31672.3,192.1,192.1,188.5,4,4,4,1487,1390,1600,1331,1251,155.6,139,197,231.3,151,303,0.104,0.0917,0.126,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.882,0.849,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.73,18.33,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.06,49,47.13,46.12,48.02,0,0,0,0,0,0,1.05,0,0.234,0.1,0.74,0.26,35.2
1391378400000,2014,2,2013,5,18,7,1.04,0.119,0.665,30276.9,183.2,183.2,180.2,4,4,4,1723,1636,1790,1526,1439,197,197,197,426,339,493,0.114,0.11,0.12,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.93,17.7,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,45.37,46.75,45.05,44.47,45.81,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1391983200000,2014,2,2013,5,19,7,1.12,0.101,0.665,29500.9,177.3,177.3,175.6,4,4,4,1856,1807,1897,1689,1610,167,162,197,589,510,635,0.0901,0.0854,0.109,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.49,17.36,17.65,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.8,44.43,45.22,43.9,43.55,44.32,0,0,0,0,0,0,0.976,0,0.455,0.09,0.59,0.41,26.3
1392588000000,2014,2,2013,5,20,7,1.16,0.098,0.665,29176.1,173.8,173.8,173.7,4,4,4,1912,1908,1918,1750,1746,162,162,162,650.3,646,656,0.0847,0.0845,0.0849,1100,1100,1100,990,990,990,970.8,970.8,970.8,19.2,19.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.31,17.29,17.32,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.3,44.25,44.34,43.42,43.37,43.46,0,0,0,0,0,0,0.965,0,0.495,0.084,0.57,0.43,25.2
1393192800000,2014,2,2013,5,21,7,1.13,0.111,0.665,29437.6,176.1,176.1,175.2,4,4,4,1867,1842,1897,1683,1603,184,162,239,582.9,503,635,0.0988,0.0854,0.13,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.46,17.36,17.54,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.7,44.43,44.92,43.81,43.55,44.02,0,0,0,0,0,0,0.973,0,0.465,0.098,0.59,0.41,26.1
1393797600000,2014,3,2013,6,22,7,1.14,0.145,0.665,29296.1,176,176,174.4,4,4,4,1891,1845,1978,1652,1606,239,239,239,552.4,506,639,0.127,0.121,0.13,1100,1100,1100,990,990,990,970.7,970.6,971,19.3,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.099,17.38,17.1,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.49,43.73,44.89,43.6,42.85,43.99,0,0,0,0,0,0,0.969,0,0.475,0.13,0.58,0.42,25.7
1394402400000,2014,3,2013,6,23,7,1.32,0.116,0.665,27904.6,170,170,166.1,4,4,4,2178,2024,2324,1987,1785,191,183,239,886.4,685,1041,0.0882,0.0787,0.118,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.24,16.97,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.38,41.43,43.37,41.52,40.56,42.51,0,0,0,0,0,0,0.923,0,0.655,0.088,0.5,0.5,21.1
1395007200000,2014,3,2013,6,24,7,1.52,0.111,0.665,26354.5,161.1,161.1,156.9,4,4,4,2518,2366,2697,2335,2183,183,183,183,1235,1083,1414,0.0728,0.0679,0.0774,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.34,16.14,0.944,0.942,0.945,0.976,0.974,0.979,0.922,0.918,0.925,40.17,39,41.16,39.22,37.98,40.28,0,0,0,0,0,0,0.872,0,0.855,0.073,0.44,0.56,17.3
1395612000000,2014,3,2013,6,25,7,1.83,0.111,0.665,24043.4,150.1,150.1,143.1,4,4,4,3023,2764,3283,2840,2581,183,183,183,1740,1481,2000,0.0607,0.0557,0.0662,1100,1100,1100,990,990,990,973.6,972.9,974.2,16.4,15.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,13.96,15.18,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.86,35.21,38.56,35.78,34.15,37.52,0,0,0,0,0,0,0.795,0,1.165,0.061,0.36,0.64,13.1
1396216800000,2014,3,2013,6,26,7,2.1,0.128,0.665,22213.3,135.4,135.4,132.2,4,4,4,3478,3337,3582,3265,3154,212.1,183,217,2165,2054,2265,0.061,0.0548,0.064,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.33,13.85,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.08,33.47,34.89,33.06,32.47,33.84,0,0,0,0,0,0,0.735,0,1.435,0.061,0.32,0.68,10.6
1396821600000,2014,4,2013,7,27,7,2.2,0.151,0.665,21639.1,129.4,129.4,128.8,4,4,4,3630,3604,3646,3379,3343,250.4,217,295,2279,2243,2316,0.069,0.0597,0.0811,1100,1100,1100,990,990,990,974.9,974.8,974.9,15.1,15.1,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.23,13.2,13.29,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.2,33.1,33.35,32.2,32.11,32.35,0,0,0,0,0,0,0.716,0,1.535,0.069,0.3,0.7,9.84
1397426400000,2014,4,2013,7,28,7,2.21,0.178,0.665,21554,128.4,128.4,128.3,4,4,4,3652,3646,3659,3357,3351,295,295,295,2258,2251,2264,0.0808,0.0806,0.0809,1100,1100,1100,990,990,990,974.9,974.9,975,15.1,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.18,13.17,13.2,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,33.07,33.03,33.1,32.07,32.04,32.11,0,0,0,0,0,0,0.713,0,1.545,0.081,0.3,0.7,9.75
1398031200000,2014,4,2013,7,29,7,2.22,0.178,0.665,21510.2,128.2,128.2,128,4,4,4,3664,3655,3672,3369,3360,295,295,295,2269,2260,2277,0.0805,0.0803,0.0807,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.16,13.14,13.18,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,33,32.95,33.05,32.01,31.96,32.06,0,0,0,0,0,0,0.711,0,1.555,0.08,0.3,0.7,9.69
1398636000000,2014,4,2013,7,30,7,2.18,0.187,0.665,21737.8,131,131,129.4,4,4,4,3604,3531,3651,3294,3210,309.9,295,321,2194,2110,2256,0.086,0.0808,0.0909,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.29,13.19,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.35,33.08,33.77,32.35,32.08,32.75,0,0,0,0,0,0,0.719,0,1.515,0.086,0.31,0.69,9.97
1399240800000,2014,5,2013,8,31,7,2.04,0.194,0.665,22615.8,137.7,137.7,134.6,4,4,4,3371,3233,3493,3050,2912,321,321,321,1950,1812,2072,0.0953,0.0919,0.0993,1100,1100,1100,990,990,990,974.3,974.1,974.6,15.7,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.52,14.07,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.7,33.99,35.5,33.65,32.97,34.43,0,0,0,0,0,0,0.748,0,1.375,0.095,0.33,0.67,11.1
1399845600000,2014,5,2013,8,32,7,1.83,0.194,0.665,24033.1,147.3,147.3,143.1,4,4,4,3021,2863,3180,2700,2542,321,321,321,1600,1442,1759,0.106,0.101,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.18,14.94,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.86,35.81,37.91,35.76,34.74,36.83,0,0,0,0,0,0,0.795,0,1.165,0.11,0.36,0.64,13.1
1400450400000,2014,5,2013,8,33,7,1.61,0.194,0.665,25702.3,157.2,157.2,153,4,4,4,2658,2506,2811,2337,2185,321,321,321,1237,1085,1390,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.07,15.8,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.25,38.25,40.24,38.25,37.19,39.3,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
1401055200000,2014,5,2013,8,34,7,1.4,0.189,0.665,27301.5,166.6,166.6,162.5,4,4,4,2313,2158,2457,2002,1899,311.9,257,321,901.4,799,1036,0.135,0.119,0.145,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.92,16.64,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.5,40.57,42.51,40.63,39.65,41.66,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
1401660000000,2014,6,2013,9,35,7,1.18,0.155,0.665,28992.3,177.3,177.3,172.6,4,4,4,1950,1807,2103,1693,1550,257,257,257,592.6,450,746,0.132,0.122,0.142,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.78,17.65,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.02,42.86,45.22,43.14,42,44.32,0,0,0,0,0,0,0.959,0,0.515,0.13,0.56,0.44,24.6
1402264800000,2014,6,2013,9,36,7,0.996,0.155,0.665,30706.5,186.5,186.5,182.8,4,4,4,1647,1538,1763,1390,1281,257,257,257,290.3,181,406,0.156,0.146,0.167,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.17,17.79,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,45.61,47.58,45.69,44.7,46.63,0,0,0,0,0,0,1.02,0,0.331,0.16,0.67,0.33,30.8
1402869600000,2014,6,2013,9,37,7,0.851,0.155,0.657,31842.6,192.2,192.2,189.5,4,4,4,1407,1282,1503,1150,1025,257,257,257,63.71,0,146,0.183,0.171,0.2,1086,1025,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.834,0.718,0.89,0.616,0.48,0.648,0.03,0.023,0.032,1.75,1.48,1.84,0.084,0.07,0.09,19.07,18.67,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.35,47.34,49.03,47.38,46.39,48.04,0,0,0,0,0,0,1.05,0,0.194,0.18,0.77,0.23,37.4
1403474400000,2014,6,2013,9,38,7,0.684,0.155,0.528,27454,180.2,180.2,163.4,4,3,3.857142857142857,1130,1036,1239,873.3,779.4,257,257,257,0,0,0,0.228,0.208,0.248,873.3,779.4,981.5,990,990,990,968.3,968,968.6,21.7,21.4,22,0.538,0.449,0.654,0.362,0.316,0.414,0.017,0.014,0.019,1.15,1.02,1.34,0.053,0.047,0.063,20.54,20.01,20.93,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.75,39.4,51.01,42.58,38.4,48.2,0,0,0,0,0,0,0.908,0,0.156,0.23,0.77,0.23,40.1
1404079200000,2014,6,2013,9,39,7,0.576,0.14,0.436,23639.2,144.6,144.6,140.7,3,3,3,952.8,900.1,1014,721.5,673.1,231.3,227,257,0,0,0,0.243,0.229,0.254,721.5,673.1,764.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.392,0.355,0.428,0.282,0.251,0.309,0.013,0.011,0.014,0.941,0.851,1.02,0.042,0.038,0.046,21.35,21.04,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.15,45.56,50.46,46.9,44.65,48.2,0,0,0,0,0,0,0.782,0,0.14,0.24,0.76,0.24,41
1404684000000,2014,7,2013,10,40,7,0.51,0.137,0.373,20830.7,131.4,131.4,124,3,3,3,843,803.8,884.9,616,576.8,227,227,227,0,0,0,0.27,0.257,0.282,616,576.8,657.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.322,0.3,0.346,0.212,0.186,0.24,0.0094,0.0081,0.011,0.754,0.688,0.825,0.033,0.03,0.037,21.97,21.74,22.2,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.22,39.86,44.69,41.33,38.9,43.8,0,0,0,0,0,0,0.689,0,0.137,0.27,0.73,0.27,40.8
1405288800000,2014,7,2013,10,41,7,0.465,0.137,0.328,18447.9,114.5,114.5,109.8,3,3,3,768.7,739.1,792.6,541.7,512.1,227,227,227,0,0,0,0.295,0.286,0.307,541.7,512.1,565.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.28,0.263,0.293,0.163,0.143,0.179,0.0071,0.0062,0.0078,0.629,0.579,0.669,0.027,0.025,0.029,22.4,22.26,22.56,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.67,35.79,39.17,36.6,34.72,38.16,0,0,0,0,0,0,0.61,0,0.137,0.29,0.71,0.29,39.7
1405893600000,2014,7,2013,10,42,7,0.42,0.137,0.283,16127.1,102,102,95.99,3,2,2.142857142857143,694.1,661.8,727.9,467.1,434.8,227,227,227,0,0,0,0.327,0.312,0.343,467.1,434.8,500.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.257,0.12,0.104,0.136,0.0051,0.0044,0.0058,0.599,0.559,0.653,0.026,0.024,0.028,22.72,22.58,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.22,35.06,51.8,45.57,34.01,48.2,0,0,0,0,0,0,0.533,0,0.137,0.33,0.67,0.33,38.4
1406498400000,2014,7,2013,10,43,7,0.377,0.126,0.251,14774.7,91.31,91.31,87.94,2,2,2,623.4,594.8,651.6,414.8,396.5,208.6,184,227,0,0,0,0.334,0.3,0.364,414.8,396.5,429.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.209,0.204,0.214,0.0948,0.0861,0.102,0.004,0.0036,0.0043,0.526,0.5,0.547,0.022,0.021,0.023,23.08,22.95,23.21,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.87,42.87,46.59,43.97,42.01,45.65,0,0,0,0,0,0,0.489,0,0.126,0.33,0.67,0.33,39.2
1407103200000,2014,8,2013,11,44,7,0.339,0.111,0.227,13486.7,85.65,85.65,80.28,2,2,2,559.8,534.9,585.2,375.8,350.9,184,184,184,0,0,0,0.329,0.314,0.344,375.8,350.9,401.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.184,0.202,0.0764,0.0646,0.0884,0.0032,0.0027,0.0037,0.466,0.428,0.504,0.02,0.018,0.021,23.42,23.26,23.56,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.06,38.46,43.7,40.14,37.42,42.83,0,0,0,0,0,0,0.446,0,0.112,0.33,0.67,0.33,39.8
1407708000000,2014,8,2013,11,45,7,0.306,0.111,0.194,11519.1,73.06,73.06,68.57,2,2,2,505.5,484.3,527,321.5,300.3,184,184,184,0,0,0,0.364,0.349,0.38,321.5,300.3,343,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.0508,0.0407,0.0609,0.0021,0.0017,0.0025,0.384,0.353,0.417,0.016,0.015,0.017,23.74,23.61,23.87,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.34,33.07,37.62,34.28,32.08,36.53,0,0,0,0,0,0,0.381,0,0.112,0.36,0.63,0.37,37.6
1408312800000,2014,8,2013,11,46,7,0.278,0.111,0.167,9908.6,62.94,62.94,58.98,2,2,2,459.9,441.9,478.6,275.9,257.9,184,184,184,0,0,0,0.4,0.384,0.416,275.9,257.9,294.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0292,0.0207,0.038,0.0012,0.00085,0.0016,0.316,0.289,0.344,0.013,0.012,0.014,24.01,23.9,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.4,28.43,32.44,29.49,27.57,31.47,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.6
1408917600000,2014,8,2013,11,47,7,0.254,0.111,0.143,8479.65,53.92,53.92,50.47,2,1,1.5714285714285714,420.5,405,436.2,236.5,221,184,184,184,0,0,0,0.438,0.422,0.454,236.5,221,252.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.016,0.0145,0.018,0.00065,0.00059,0.00074,0.328,0.262,0.413,0.013,0.011,0.017,24.18,24.12,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.36,26.03,52.39,35.57,25.25,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.4
1409522400000,2014,9,2013,12,48,7,0.232,0.0835,0.148,8886.19,56.45,56.45,52.89,2,2,2,383.4,368.6,399.8,245.4,230.6,138,138,138,0,0,0,0.36,0.345,0.374,245.4,230.6,261.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.149,0.0176,0.0154,0.0226,0.00071,0.00062,0.00092,0.269,0.251,0.291,0.011,0.01,0.012,24.41,24.31,24.51,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.26,25.59,29.1,26.45,24.82,28.22,0,0,0,0,0,0,0.294,0,0.084,0.36,0.64,0.36,38.3
1410127200000,2014,9,2013,12,49,7,0.212,0.0835,0.128,7927.84,48.2,48.2,47.19,1,1,1,350.3,338.3,363.4,212.3,200.3,138,138,138,0,0,0,0.394,0.38,0.408,212.3,200.3,225.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.374,0.353,0.398,0.015,0.014,0.016,24.47,24.39,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.75,46.05,51.69,47.19,45.13,48.2,0,0,0,0,0,0,0.262,0,0.084,0.39,0.6,0.4,37.4
1410732000000,2014,9,2013,12,50,7,0.195,0.0835,0.111,6957.6,44.21,44.21,41.41,1,1,1,322.1,310.7,334.2,184.1,172.7,138,138,138,0,0,0,0.429,0.413,0.444,184.1,172.7,196.2,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.126,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.303,0.345,0.013,0.012,0.014,24.67,24.58,24.74,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.31,39.66,45.11,41.41,38.68,44.21,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
1411336800000,2014,9,2013,12,51,7,0.18,0.0835,0.0963,5955.99,37.8,37.8,35.45,1,1,1,297.2,288,307.1,159.2,150,138,138,138,0,0,0,0.465,0.449,0.479,159.2,150,169.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.116,0.00928,0.0085,0.0101,0.00037,0.00034,0.0004,0.279,0.263,0.297,0.011,0.01,0.012,24.83,24.77,24.89,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.52,34.38,38.83,35.45,33.35,37.8,0,0,0,0,0,0,0.197,0,0.0837,0.46,0.54,0.46,33.1
1411941600000,2014,9,2013,12,52,7,0.169,0.0714,0.0976,6067.07,38.23,38.23,36.11,1,1,1,279.3,276.2,285,161.3,144,118,110,138,0,0,0,0.422,0.393,0.489,161.3,144,170,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.107,0.114,0.00946,0.00799,0.0102,0.00038,0.00032,0.00041,0.281,0.252,0.296,0.011,0.01,0.012,24.9,24.88,24.92,0.943,0.937,0.945,0.972,0.97,0.974,0.917,0.909,0.921,37.14,32.96,39.23,36.11,31.97,38.23,0,0,0,0,0,0,0.201,0,0.0714,0.42,0.58,0.42,35.9
1412546400000,2014,10,2014,1,1,7,0.162,0.0665,0.0956,5936.26,36.94,36.94,35.33,1,1,1,268,261.2,274.9,158,151.2,110,110,110,0,0,0,0.41,0.4,0.421,158,151.2,164.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00918,0.0086,0.00976,0.00036,0.00034,0.00039,0.274,0.262,0.287,0.011,0.01,0.011,24.95,24.91,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.42,34.81,38.02,35.33,33.77,36.94,0,0,0,0,0,0,0.196,0,0.0664,0.41,0.59,0.41,36.6
1413151200000,2014,10,2014,1,2,7,0.154,0.0665,0.0877,5438.26,33.21,33.21,32.37,1,1,1,255.1,250,258.7,145.1,140,110,110,110,0,0,0,0.431,0.425,0.44,145.1,140,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00808,0.00765,0.00839,0.00032,0.0003,0.00033,0.251,0.242,0.258,0.0099,0.0096,0.01,25.03,25.01,25.06,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,33.37,32.16,34.23,32.37,31.19,33.21,0,0,0,0,0,0,0.18,0,0.0663,0.43,0.57,0.43,35.3
1413756000000,2014,10,2014,1,3,7,0.146,0.0665,0.0793,4903.89,30.63,30.63,29.19,1,1,1,241.1,234.9,247.5,131.1,124.9,110,110,110,0,0,0,0.456,0.444,0.468,131.1,124.9,137.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0976,0.102,0.0069,0.00637,0.00744,0.00027,0.00025,0.00029,0.226,0.215,0.238,0.0089,0.0085,0.0094,25.13,25.08,25.18,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.09,28.64,31.58,29.19,27.78,30.63,0,0,0,0,0,0,0.162,0,0.0667,0.46,0.54,0.46,33.6
1414360800000,2014,10,2014,1,4,7,0.138,0.0636,0.0749,4628.19,29.83,29.83,27.55,1,1,1,229,225.6,233.6,123.8,116.5,105.1,93,110,0,0,0,0.459,0.411,0.486,123.8,116.5,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0965,0.0946,0.0982,0.00628,0.00565,0.00709,0.00025,0.00022,0.00028,0.213,0.2,0.228,0.0084,0.0079,0.009,25.21,25.19,25.24,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.4,26.6,30.76,27.55,25.8,29.83,0,0,0,0,0,0,0.153,0,0.0631,0.46,0.54,0.46,33.5
1414965600000,2014,11,2014,2,5,7,0.142,0.0562,0.0855,5314.1,32.39,32.39,31.63,1,1,1,234.3,229.5,237.7,141.3,136.5,93,93,93,0,0,0,0.397,0.391,0.405,141.3,136.5,144.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.102,0.00776,0.00735,0.00805,0.00031,0.00029,0.00032,0.242,0.233,0.248,0.0095,0.0092,0.0098,25.15,25.13,25.19,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.61,31.46,33.39,31.63,30.52,32.39,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
1415570400000,2014,11,2014,2,6,7,0.147,0.0562,0.0907,5642.24,33.89,33.89,33.58,1,1,1,242.9,241.2,244.2,149.9,148.2,93,93,93,0,0,0,0.383,0.381,0.386,149.9,148.2,151.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.104,0.00849,0.00835,0.0086,0.00034,0.00033,0.00034,0.257,0.254,0.26,0.01,0.01,0.01,25.09,25.07,25.1,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,34.62,34.23,34.93,33.58,33.2,33.89,0,0,0,0,0,0,0.187,0,0.0563,0.38,0.62,0.38,38.4
1416175200000,2014,11,2014,2,7,7,0.144,0.0562,0.0882,5487.84,33.01,33.01,32.67,1,1,1,238.9,237.1,240.4,145.9,144.1,93,93,93,0,0,0,0.389,0.387,0.392,145.9,144.1,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.103,0.00815,0.008,0.00828,0.00032,0.00032,0.00033,0.25,0.247,0.253,0.0099,0.0097,0.01,25.12,25.1,25.13,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.68,33.26,34.03,32.67,32.26,33.01,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1416780000000,2014,11,2014,2,8,7,0.145,0.0562,0.0888,5525.43,33.33,33.33,32.89,1,1,1,239.8,237.9,241.8,146.8,144.9,93,93,93,0,0,0,0.388,0.385,0.391,146.8,144.9,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00823,0.00807,0.00839,0.00032,0.00032,0.00033,0.252,0.248,0.255,0.0099,0.0098,0.01,25.11,25.09,25.12,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,33.91,33.45,34.36,32.89,32.45,33.33,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1417384800000,2014,12,2014,3,9,7,0.15,0.0466,0.104,6518.9,40.9,40.9,38.8,1,1,1,248.4,239.8,256.8,171.4,162.8,77,77,77,0,0,0,0.31,0.3,0.321,171.4,162.8,179.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0103,0.00959,0.011,0.00041,0.00038,0.00044,0.294,0.279,0.309,0.012,0.011,0.012,25.02,24.96,25.08,0.946,0.943,0.948,0.976,0.971,0.98,0.923,0.916,0.929,39.77,37.77,41.75,38.8,36.69,40.9,0,0,0,0,0,0,0.216,0,0.046,0.31,0.69,0.31,43.5
1417989600000,2014,12,2014,3,10,7,0.158,0.0403,0.117,7437.07,46.85,46.85,44.27,1,1,1,260.7,257.4,263.9,194,180.3,66.71,59,77,0,0,0,0.256,0.224,0.299,194,180.3,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.119,0.0122,0.0111,0.0132,0.00048,0.00044,0.00052,0.333,0.31,0.352,0.013,0.012,0.014,24.92,24.89,24.96,0.953,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,45.17,41.88,47.8,44.27,41.04,46.85,0,0,0,0,0,0,0.246,0,0.041,0.26,0.74,0.26,47.1
1418594400000,2014,12,2014,3,11,7,0.165,0.0357,0.13,8055.19,48.2,48.2,47.95,1,1,1,273.3,264.5,283.6,214.3,205.5,59,59,59,0,0,0,0.216,0.208,0.223,214.3,205.5,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.126,0.014,0.0132,0.0148,0.00055,0.00052,0.00059,0.369,0.353,0.387,0.015,0.014,0.015,24.84,24.78,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.98,47.93,52.35,47.95,46.97,48.2,0,0,0,0,0,0,0.266,0,0.035,0.22,0.79,0.21,48.8
1419199200000,2014,12,2014,3,12,7,0.179,0.0357,0.143,8690.22,53.93,53.93,51.73,2,2,2,295.4,285.5,305.2,236.4,226.5,59,59,59,0,0,0,0.2,0.193,0.207,236.4,226.5,246.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.127,0.134,0.0158,0.015,0.0167,0.00063,0.0006,0.00067,0.249,0.238,0.259,0.0099,0.0094,0.01,24.87,24.81,24.92,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,26.66,25.52,27.8,25.86,24.75,26.97,0,0,0,0,0,0,0.287,0,0.036,0.2,0.8,0.2,48.5
1419804000000,2014,12,2014,3,13,7,0.197,0.0405,0.156,9490.13,59.72,59.72,56.49,2,2,2,325.3,307.1,346.5,258.3,248.1,67,59,73,0,0,0,0.206,0.186,0.225,258.3,248.1,273.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.135,0.145,0.021,0.0168,0.0281,0.00084,0.00067,0.0011,0.277,0.262,0.301,0.011,0.01,0.012,24.7,24.57,24.8,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.12,28.02,30.78,28.24,27.18,29.86,0,0,0,0,0,0,0.314,0,0.041,0.21,0.79,0.21,48.2
1420408800000,2015,1,2014,4,14,7,0.23,0.0442,0.185,11227,73.42,73.42,66.83,2,2,2,379.5,353.9,410.2,306.5,280.9,73,73,73,0,0,0,0.193,0.178,0.206,306.5,280.9,337.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.148,0.168,0.0437,0.0316,0.0582,0.0018,0.0013,0.0024,0.35,0.312,0.396,0.014,0.013,0.016,24.35,24.16,24.52,0.941,0.936,0.946,0.97,0.97,0.971,0.913,0.908,0.919,34.44,31.61,37.8,33.41,30.66,36.71,0,0,0,0,0,0,0.371,0,0.045,0.19,0.8,0.2,48.8
1421013600000,2015,1,2014,4,15,7,0.281,0.0442,0.237,14336,94.52,94.52,85.33,2,2,2,464.4,421.4,508.9,391.4,348.4,73,73,73,0,0,0,0.158,0.143,0.173,391.4,348.4,435.9,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.172,0.203,0.0837,0.0634,0.105,0.0034,0.0026,0.0043,0.478,0.413,0.544,0.02,0.017,0.023,23.83,23.57,24.09,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.923,0.938,43.59,39.02,48.22,42.67,38,47.26,0,0,0,0,0,0,0.474,0,0.044,0.16,0.84,0.16,51
1421618400000,2015,1,2014,4,16,7,0.348,0.0519,0.296,17043.7,111.7,111.7,101.5,3,2,2.4285714285714284,575.9,525,627.3,490,452,85.86,73,91,0,0,0,0.149,0.135,0.163,490,452,536.3,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.208,0.256,0.132,0.112,0.159,0.0055,0.0047,0.0068,0.584,0.541,0.624,0.025,0.023,0.026,23.23,22.99,23.47,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,45.2,36.01,52.66,43,34.93,48.2,0,0,0,0,0,0,0.564,0,0.052,0.15,0.85,0.15,49
1422223200000,2015,1,2014,4,17,7,0.442,0.0562,0.386,22020.7,144,144,131.1,3,3,3,731.6,647.8,819.4,638.6,556.8,93,91,105,0,0,0,0.127,0.115,0.14,638.6,556.8,714.4,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.314,0.267,0.359,0.228,0.173,0.278,0.0098,0.0074,0.012,0.772,0.633,0.901,0.033,0.027,0.039,22.4,21.92,22.88,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.62,39.61,48.99,43.69,38.63,48.01,0,0,0,0,0,0,0.728,0,0.056,0.13,0.87,0.13,49.8
1422828000000,2015,2,2014,5,18,7,0.605,0.0635,0.542,28690.9,192.8,192.8,170.8,4,3,3.857142857142857,1001,859.8,1159,895.7,754.8,105,105,105,0,0,0,0.106,0.0906,0.122,895.7,754.8,1054,990,990,990,967.9,967.3,968.4,22.1,21.6,22.7,0.524,0.389,0.7,0.386,0.304,0.545,0.018,0.013,0.025,1.17,0.961,1.54,0.053,0.043,0.071,20.97,20.06,21.69,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.68,40.02,51.2,44.42,39.07,48.2,0,0,0,0,0,0,0.949,0,0.063,0.1,0.9,0.1,47.4
1423432800000,2015,2,2014,5,19,7,0.821,0.0881,0.665,32206.6,192.8,192.8,191.7,4,4,4,1358,1218,1465,1213,1113,145.7,105,162,112.4,13,203,0.107,0.0825,0.122,1100,1100,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.832,0.772,0.877,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.72,1.83,0.085,0.08,0.088,19.19,18.8,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.29,50.68,47.93,47.32,48.2,0,0,0,0,0,0,1.07,0,0.156,0.11,0.81,0.19,39.2
1424037600000,2015,2,2014,5,20,7,0.952,0.098,0.665,31144.6,188.2,188.2,185.4,4,4,4,1575,1493,1649,1413,1331,162,162,162,312.9,231,387,0.103,0.0982,0.108,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.902,0.89,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.089,0.093,18.42,18.18,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.64,48.02,46.35,45.71,47.06,0,0,0,0,0,0,1.03,0,0.287,0.1,0.7,0.3,32.7
1424642400000,2015,2,2014,5,21,7,1.03,0.105,0.665,30408.1,182,182,181,4,4,4,1702,1672,1719,1529,1480,173,162,239,429.3,380,454,0.102,0.0944,0.139,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.916,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.094,18,17.94,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.17,46.01,46.44,45.25,45.09,45.51,0,0,0,0,0,0,1.01,0,0.365,0.1,0.65,0.35,29.5
1425247200000,2015,3,2014,6,22,7,1.05,0.145,0.665,30220.4,180.2,180.2,179.9,4,4,4,1732,1722,1743,1493,1483,239,239,239,393.4,383,404,0.138,0.137,0.139,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.924,0.924,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.89,17.86,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.89,45.8,45.98,44.97,44.88,45.06,0,0,0,0,0,0,0.999,0,0.385,0.14,0.63,0.37,28.8
1425852000000,2015,3,2014,6,23,7,1.07,0.12,0.665,30043.8,179.4,179.4,178.8,4,4,4,1763,1746,1794,1564,1507,199,183,239,463.9,407,511,0.113,0.102,0.137,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.79,17.69,17.85,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.62,45.34,45.77,44.71,44.44,44.85,0,0,0,0,0,0,0.994,0,0.405,0.11,0.62,0.38,28.1
1426456800000,2015,3,2014,6,24,7,1.15,0.111,0.665,29222.8,177.2,177.2,173.9,4,4,4,1905,1811,2014,1722,1628,183,183,183,621.9,528,731,0.0962,0.0909,0.101,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.99,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.37,43.44,45.19,43.49,42.58,44.29,0,0,0,0,0,0,0.966,0,0.485,0.097,0.58,0.42,25.4
