datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1491170400000,2017,4,2016,7,27,7,3.09,0.178,0.665,15491.4,93.33,93.33,92.21,4,4,4,5106,5065,5126,4811,4770,295,295,295,3711,3670,3731,0.0578,0.0575,0.0582,1100,1100,1100,990.02,990.01,990.02,977.7,977.6,977.7,12.3,12.3,12.4,0.921,0.92,0.922,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.47,10.44,10.53,0.891,0.89,0.893,0.97,0.97,0.97,0.864,0.863,0.866,25.16,25.06,25.36,23.05,22.91,23.33,0,0,0,0,0,0,0.512,0,2.425,0.058,0.22,0.78,5.01
1491775200000,2017,4,2016,7,28,7,3.07,0.214,0.665,15643.4,95.02,95.02,93.12,4,4,4,5074,5005,5117,4719,4641,354.1,295,364,3619,3541,3722,0.0698,0.0577,0.0727,1100,1100,1100,990.01,990.01,990.02,977.6,977.5,977.7,12.4,12.3,12.5,0.922,0.92,0.924,0.648,0.648,0.648,0.052,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.52,10.46,10.62,0.892,0.89,0.896,0.97,0.97,0.97,0.866,0.863,0.869,25.32,25.1,25.66,23.28,22.98,23.76,0,0,0,0,0,0,0.517,0,2.405,0.07,0.22,0.78,5.1
1492380000000,2017,4,2016,7,29,7,2.92,0.22,0.665,17016,106.4,106.4,101.3,4,4,4,4824,4676,4963,4460,4312,364,364,364,3360,3212,3499,0.0755,0.0733,0.0778,1100,1100,1100,990,990,990,977.2,976.9,977.4,12.8,12.6,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.94,10.68,11.21,0.906,0.898,0.912,0.97,0.97,0.97,0.879,0.871,0.885,26.74,25.89,27.57,25.32,24.08,26.59,0,0,0,0,0,0,0.563,0,2.255,0.075,0.23,0.77,5.83
1492984800000,2017,4,2016,7,30,7,2.68,0.22,0.665,18767.2,115.5,115.5,111.7,4,4,4,4436,4246,4617,4072,3882,364,364,364,2972,2782,3153,0.0821,0.0788,0.0857,1100,1100,1100,990,990,990,976.5,976.1,976.8,13.5,13.2,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.65,11.32,12,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,28.79,27.87,29.76,27.93,27.04,28.87,0,0,0,0,0,0,0.621,0,2.015,0.082,0.25,0.75,7
1493589600000,2017,5,2016,8,31,7,2.43,0.206,0.665,20203.2,123.7,123.7,120.3,4,4,4,4011,3854,4179,3671,3514,340,340,340,2571,2414,2739,0.0848,0.0814,0.0882,1100,1100,1100,990,990,990,975.7,975.4,976,14.3,14,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.44,12.12,12.76,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,30.99,30.1,31.88,30.06,29.2,30.93,0,0,0,0,0,0,0.668,0,1.765,0.085,0.27,0.73,8.31
1494194400000,2017,5,2016,8,32,7,2.23,0.206,0.665,21441,130.3,130.3,127.6,4,4,4,3682,3565,3806,3342,3225,340,340,340,2242,2125,2366,0.0924,0.0893,0.0954,1100,1100,1100,990,990,990,975,974.8,975.3,15,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.86,13.37,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.89,32.17,33.57,31.91,31.2,32.56,0,0,0,0,0,0,0.709,0,1.565,0.092,0.3,0.7,9.61
1494799200000,2017,5,2016,8,33,7,2.04,0.206,0.665,22592.9,137.9,137.9,134.5,4,4,4,3377,3225,3518,3037,2885,340,340,340,1937,1785,2078,0.101,0.0966,0.105,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.47,14.09,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.907,34.66,33.84,35.54,33.62,32.83,34.48,0,0,0,0,0,0,0.747,0,1.375,0.1,0.33,0.67,11.1
1495404000000,2017,5,2016,8,34,7,1.8,0.206,0.665,24215.8,149.1,149.1,144.1,4,4,4,2980,2799,3163,2640,2459,340,340,340,1540,1359,1723,0.114,0.107,0.121,1100,1100,1100,990,990,990,973.5,973,973.9,16.5,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.22,15.1,0.939,0.936,0.941,0.971,0.97,0.972,0.911,0.908,0.915,37.12,35.91,38.33,36.04,34.83,37.27,0,0,0,0,0,0,0.801,0,1.135,0.11,0.37,0.63,13.5
1496008800000,2017,5,2016,8,35,7,1.56,0.189,0.665,26105.6,159.7,159.7,155.4,4,4,4,2572,2415,2740,2258,2122,313.1,293,340,1158,1022,1300,0.122,0.114,0.13,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.24,16.02,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.917,0.924,39.82,38.72,40.84,38.85,37.68,39.94,0,0,0,0,0,0,0.863,0,0.895,0.12,0.43,0.57,16.7
1496613600000,2017,6,2016,9,36,7,1.33,0.177,0.665,27802.8,170.1,170.1,165.5,4,4,4,2200,2021,2366,1907,1728,293,293,293,807.6,628,973,0.134,0.124,0.145,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.54,16.14,16.98,0.947,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.23,41.16,43.4,41.37,40.28,42.53,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1497218400000,2017,6,2016,9,37,7,1.1,0.177,0.665,29723.7,181.7,181.7,176.9,4,4,4,1818,1679,1967,1525,1386,293,293,293,424.4,286,574,0.162,0.149,0.175,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.62,17.13,18.07,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.13,43.82,46.35,44.23,42.94,45.43,0,0,0,0,0,0,0.983,0,0.435,0.16,0.6,0.4,27
1497823200000,2017,6,2016,9,38,7,0.925,0.177,0.665,31417.1,190.9,190.9,187,4,4,4,1529,1424,1636,1236,1131,293,293,293,136.1,31,243,0.192,0.179,0.206,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.892,0.851,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.58,18.21,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.73,48.7,46.75,45.8,47.73,0,0,0,0,0,0,1.04,0,0.26,0.19,0.72,0.28,34
1498428000000,2017,6,2016,9,39,7,0.757,0.171,0.586,29704.1,192,192,176.8,4,4,4,1252,1124,1397,969.6,867.5,282.4,256,293,0.5714,0,4,0.226,0.21,0.244,969,867.5,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.655,0.53,0.839,0.447,0.359,0.648,0.021,0.017,0.031,1.37,1.12,1.79,0.064,0.052,0.086,19.94,19.06,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.11,41.78,48.98,44.2,40.94,48,0,0,0,0,0,0,0.982,0,0.171,0.23,0.77,0.23,39.2
1499032800000,2017,7,2016,10,40,7,0.612,0.155,0.457,24398.1,157.9,157.9,145.2,4,3,3.2857142857142856,1012,943.2,1089,755.7,687.2,256,256,256,0,0,0,0.254,0.235,0.271,755.7,687.2,832.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.428,0.367,0.498,0.302,0.26,0.342,0.014,0.012,0.016,0.985,0.879,1.06,0.045,0.039,0.049,21.09,20.76,21.45,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.96,39.23,50.8,44.71,38.23,48.2,0,0,0,0,0,0,0.807,0,0.155,0.25,0.75,0.25,39.9
1499637600000,2017,7,2016,10,41,7,0.531,0.14,0.391,21711.6,135,135,129.2,3,3,3,877.3,834.2,922.5,646.1,607.2,231.1,227,256,0,0,0,0.264,0.25,0.278,646.1,607.2,679.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.34,0.317,0.358,0.233,0.207,0.255,0.01,0.0091,0.011,0.806,0.739,0.862,0.036,0.032,0.038,21.79,21.57,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.96,41.72,45.94,43.08,40.87,45.02,0,0,0,0,0,0,0.718,0,0.14,0.26,0.74,0.26,40.9
1500242400000,2017,7,2016,10,42,7,0.478,0.145,0.333,18722.8,120.1,120.1,111.4,3,3,3,790.5,766.2,821.2,551.1,510.2,239.4,227,256,0,0,0,0.303,0.276,0.334,551.1,510.2,594.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.287,0.266,0.31,0.169,0.142,0.198,0.0074,0.0062,0.0087,0.647,0.58,0.718,0.028,0.025,0.031,22.29,22.1,22.45,0.95,0.947,0.954,0.973,0.97,0.978,0.925,0.919,0.933,38.16,35.47,40.94,37.15,34.41,40.04,0,0,0,0,0,0,0.619,0,0.145,0.3,0.7,0.3,39.2
1500847200000,2017,7,2016,10,43,7,0.435,0.155,0.281,15903.5,96.4,96.4,94.66,2,2,2,720,687.2,753.9,464,431.2,256,256,256,0,0,0,0.356,0.34,0.373,464,431.2,497.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.24,0.222,0.259,0.118,0.103,0.134,0.0051,0.0044,0.0058,0.614,0.558,0.672,0.026,0.024,0.029,22.61,22.41,22.79,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.2,46.1,52.33,47.33,45.18,48.2,0,0,0,0,0,0,0.526,0,0.154,0.36,0.65,0.35,36.6
1501452000000,2017,7,2016,10,44,7,0.391,0.127,0.264,15438.4,96.4,96.4,91.9,2,2,2,645.9,616.4,676.5,436.1,414.4,209.7,202,256,0,0,0,0.324,0.303,0.378,436.1,414.4,464.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.22,0.209,0.235,0.105,0.0946,0.118,0.0045,0.004,0.005,0.562,0.526,0.609,0.024,0.022,0.026,22.95,22.83,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.97,44.87,49.75,45.95,43.98,48.2,0,0,0,0,0,0,0.511,0,0.127,0.32,0.68,0.32,39.5
1502056800000,2017,8,2016,11,45,7,0.351,0.122,0.229,13531.1,86.06,86.06,80.54,2,2,2,580.4,555.4,606.8,378.4,353.4,202,202,202,0,0,0,0.348,0.333,0.364,378.4,353.4,404.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.188,0.206,0.0776,0.0658,0.0901,0.0033,0.0028,0.0038,0.472,0.435,0.512,0.02,0.018,0.022,23.32,23.16,23.47,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.19,38.59,43.91,40.27,37.55,43.03,0,0,0,0,0,0,0.447,0,0.122,0.35,0.65,0.35,38.6
1502661600000,2017,8,2016,11,46,7,0.318,0.122,0.196,11566.2,73.34,73.34,68.85,2,2,2,526,504.8,547.5,324,302.8,202,202,202,0,0,0,0.384,0.369,0.4,324,302.8,345.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.177,0.17,0.185,0.0519,0.0419,0.0621,0.0022,0.0017,0.0026,0.391,0.359,0.423,0.016,0.015,0.018,23.64,23.51,23.77,0.945,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.921,35.48,33.23,37.76,34.42,32.23,36.67,0,0,0,0,0,0,0.382,0,0.122,0.38,0.62,0.38,36.4
1503266400000,2017,8,2016,11,47,7,0.29,0.122,0.168,9936.2,63.02,63.02,59.14,2,2,2,479.7,461.3,498,277.6,259.3,202,202,202,0,0,0,0.421,0.406,0.438,277.6,259.3,296,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.161,0.155,0.168,0.0301,0.0214,0.0387,0.0012,0.00088,0.0016,0.321,0.294,0.348,0.013,0.012,0.014,23.92,23.81,24.03,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.49,28.48,32.49,29.57,27.63,31.51,0,0,0,0,0,0,0.329,0,0.122,0.42,0.58,0.42,34.3
1503871200000,2017,8,2016,11,48,7,0.266,0.108,0.158,9388.93,61.92,61.92,55.89,2,2,2,439.1,421.7,455.6,261.1,238,178,146,202,0,0,0,0.404,0.337,0.459,261.1,238,287.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0234,0.016,0.0348,0.00096,0.00065,0.0014,0.295,0.266,0.331,0.012,0.011,0.014,24.13,24.06,24.19,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.91,28.81,26.1,31.92,27.94,25.32,30.96,0,0,0,0,0,0,0.31,0,0.108,0.41,0.59,0.41,35.3
1504476000000,2017,9,2016,12,49,7,0.241,0.0883,0.153,9157.65,57.99,57.99,54.51,2,2,2,399.3,383.7,415.4,253.3,237.7,146,146,146,0,0,0,0.366,0.351,0.381,253.3,237.7,269.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0197,0.016,0.0262,0.0008,0.00065,0.0011,0.28,0.261,0.303,0.011,0.011,0.012,24.33,24.23,24.42,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.1,26.34,29.89,27.25,25.55,29,0,0,0,0,0,0,0.303,0,0.088,0.37,0.63,0.37,38
1505080800000,2017,9,2016,12,50,7,0.221,0.0835,0.137,8283.79,51.81,51.81,49.31,2,1,1.4285714285714286,364.9,352.2,378.5,226.9,214.2,138,138,138,0,0,0,0.378,0.365,0.392,226.9,214.2,240.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.141,0.015,0.014,0.0162,0.00061,0.00056,0.00066,0.332,0.252,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.09,25.65,51.92,38.43,24.88,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1505685600000,2017,9,2016,12,51,7,0.203,0.0835,0.12,7495.29,47.31,47.31,44.61,1,1,1,336.1,324.6,348.1,198.1,186.6,138,138,138,0,0,0,0.411,0.396,0.425,198.1,186.6,210.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0116,0.0136,0.00051,0.00046,0.00055,0.349,0.328,0.37,0.014,0.013,0.015,24.57,24.49,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.53,42.89,48.27,44.61,42.03,47.31,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,36.9
1506290400000,2017,9,2016,12,52,7,0.188,0.081,0.107,6682.63,43.48,43.48,39.78,1,1,1,311.1,301.9,321.1,177.1,166.9,134,110,138,0,0,0,0.431,0.364,0.453,177.1,166.9,191.9,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0108,0.00994,0.0121,0.00043,0.0004,0.00048,0.311,0.293,0.335,0.012,0.012,0.013,24.73,24.67,24.78,0.948,0.945,0.952,0.977,0.972,0.98,0.926,0.919,0.933,40.72,38.33,44.37,39.78,37.27,43.48,0,0,0,0,0,0,0.221,0,0.081,0.43,0.57,0.43,35.5
1506895200000,2017,10,2017,1,1,7,0.179,0.0665,0.112,7045.54,43.17,43.17,41.94,1,1,1,295.2,291,300.6,185.2,181,110,110,110,0,0,0,0.373,0.366,0.378,185.2,181,190.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.121,0.0115,0.0111,0.0119,0.00046,0.00044,0.00048,0.323,0.315,0.332,0.013,0.013,0.013,24.8,24.76,24.82,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.79,41.8,44.05,41.94,40.96,43.17,0,0,0,0,0,0,0.233,0,0.067,0.37,0.63,0.37,39.4
1507500000000,2017,10,2017,1,2,7,0.174,0.0665,0.107,6720.83,41.6,41.6,40,1,1,1,287.2,281.1,293.7,177.2,171.1,110,110,110,0,0,0,0.383,0.375,0.391,177.2,171.1,183.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.118,0.0108,0.0103,0.0114,0.00043,0.00041,0.00045,0.309,0.298,0.32,0.012,0.012,0.013,24.84,24.8,24.88,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,40.91,39.49,42.44,40,38.5,41.6,0,0,0,0,0,0,0.222,0,0.067,0.38,0.61,0.39,38.6
1508104800000,2017,10,2017,1,3,7,0.164,0.0665,0.0975,6065.48,37.75,37.75,36.1,1,1,1,271.3,264.5,278.1,161.3,154.5,110,110,110,0,0,0,0.405,0.395,0.416,161.3,154.5,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00946,0.00888,0.01,0.00038,0.00035,0.0004,0.28,0.268,0.292,0.011,0.011,0.012,24.93,24.9,24.97,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.912,0.92,37.18,35.58,38.79,36.1,34.52,37.75,0,0,0,0,0,0,0.201,0,0.0665,0.41,0.59,0.41,37
1508709600000,2017,10,2017,1,4,7,0.156,0.0665,0.0895,5549.82,34.21,34.21,33.03,1,1,1,258,254.9,263.1,148,144.9,110,110,110,0,0,0,0.426,0.418,0.432,148,144.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00833,0.00807,0.00876,0.00033,0.00032,0.00035,0.256,0.251,0.265,0.01,0.0099,0.011,25.01,24.98,25.03,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.06,33.33,35.26,33.03,32.33,34.21,0,0,0,0,0,0,0.184,0,0.0665,0.43,0.57,0.43,35.6
1509314400000,2017,10,2017,1,5,7,0.155,0.0648,0.0898,5573.46,34.39,34.39,33.18,1,1,1,255.7,253,259.8,148.5,143.8,107.1,106,110,0,0,0,0.419,0.408,0.433,148.5,143.8,153.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00837,0.00797,0.00882,0.00033,0.00032,0.00035,0.257,0.249,0.266,0.01,0.0098,0.011,25.02,24.99,25.04,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.2,33.07,35.45,33.18,32.07,34.39,0,0,0,0,0,0,0.184,0,0.0652,0.42,0.58,0.42,36
1509919200000,2017,11,2017,2,6,7,0.157,0.0619,0.0951,5923.91,39.17,39.17,35.26,1,1,1,259.5,254.9,266.4,157.3,148.9,102.3,93,106,0,0,0,0.395,0.349,0.416,157.3,148.9,173.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.112,0.00912,0.00841,0.0105,0.00036,0.00033,0.00042,0.272,0.258,0.299,0.011,0.01,0.012,24.99,24.94,25.02,0.941,0.939,0.946,0.972,0.97,0.976,0.915,0.911,0.924,36.28,34.3,40.12,35.26,33.27,39.17,0,0,0,0,0,0,0.196,0,0.0619,0.39,0.61,0.39,37.7
1510524000000,2017,11,2017,2,7,7,0.159,0.0562,0.103,6430.33,38.97,38.97,38.28,1,1,1,262.8,260.1,265.6,169.8,167.1,93,93,93,0,0,0,0.354,0.35,0.358,169.8,167.1,172.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.11,0.112,0.0102,0.00995,0.0104,0.0004,0.00039,0.00041,0.293,0.288,0.298,0.012,0.011,0.012,24.96,24.94,24.97,0.945,0.944,0.946,0.974,0.973,0.976,0.921,0.919,0.923,39.28,38.64,39.93,38.28,37.6,38.97,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.4
1511128800000,2017,11,2017,2,8,7,0.159,0.0562,0.103,6419.5,39.99,39.99,38.21,1,1,1,262.5,256.3,269.6,169.5,163.3,93,93,93,0,0,0,0.354,0.345,0.363,169.5,163.3,176.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.113,0.0102,0.00963,0.0108,0.0004,0.00038,0.00043,0.292,0.281,0.305,0.012,0.011,0.012,24.96,24.92,24.99,0.945,0.943,0.947,0.974,0.971,0.978,0.921,0.916,0.927,39.21,37.74,40.9,38.21,36.66,39.99,0,0,0,0,0,0,0.212,0,0.056,0.35,0.65,0.35,40.4
1511733600000,2017,11,2017,2,9,7,0.16,0.0591,0.101,6313.24,39.52,39.52,37.58,1,1,1,264.7,262.3,267.7,167,158.3,97.71,93,104,0,0,0,0.369,0.347,0.397,167,158.3,174.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.113,0.00995,0.0092,0.0106,0.00039,0.00036,0.00042,0.288,0.273,0.302,0.011,0.011,0.012,24.95,24.93,24.98,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.925,38.6,36.51,40.45,37.58,35.42,39.52,0,0,0,0,0,0,0.209,0,0.059,0.37,0.63,0.37,39.5
1512338400000,2017,12,2017,3,10,7,0.168,0.0629,0.105,6554.42,41.51,41.51,39.01,1,1,1,277,266.4,287.1,173,162.4,104,104,104,0,0,0,0.375,0.362,0.39,173,162.4,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.117,0.0105,0.00955,0.0113,0.00042,0.00038,0.00045,0.3,0.281,0.318,0.012,0.011,0.013,24.89,24.83,24.95,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.915,0.931,39.98,37.47,42.35,39.01,36.37,41.51,0,0,0,0,0,0,0.217,0,0.063,0.37,0.62,0.38,39
1512943200000,2017,12,2017,3,11,7,0.181,0.0466,0.135,8204.41,51.12,51.12,48.84,2,1,1.2857142857142858,300,291.3,311.5,223,214.3,77,77,77,0,0,0,0.257,0.247,0.264,223,214.3,234.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.125,0.132,0.0147,0.014,0.0157,0.00059,0.00056,0.00063,0.342,0.242,0.388,0.014,0.0096,0.015,24.76,24.71,24.83,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.91,25.63,52.07,41.63,24.86,48.2,0,0,0,0,0,0,0.271,0,0.046,0.26,0.75,0.25,45.3
1513548000000,2017,12,2017,3,12,7,0.203,0.0466,0.157,9493.81,61.11,61.11,56.51,2,2,2,335.9,317.8,357.1,258.9,240.8,77,77,77,0,0,0,0.23,0.216,0.242,258.9,240.8,280.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.148,0.0219,0.0162,0.0312,0.00088,0.00065,0.0013,0.28,0.256,0.311,0.011,0.01,0.013,24.64,24.5,24.76,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.908,29.13,27.08,31.5,28.26,26.26,30.56,0,0,0,0,0,0,0.314,0,0.046,0.23,0.77,0.23,46.8
1514152800000,2017,12,2017,3,13,7,0.247,0.0466,0.201,12161.2,82.61,82.61,72.39,2,2,2,409,368.4,454.8,332,291.4,77,77,77,0,0,0,0.189,0.169,0.209,332,291.4,377.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.152,0.183,0.0557,0.0365,0.0773,0.0023,0.0015,0.0032,0.389,0.328,0.457,0.016,0.013,0.019,24.17,23.9,24.43,0.945,0.938,0.952,0.973,0.97,0.98,0.92,0.91,0.933,37.19,32.75,42.15,36.19,31.77,41.3,0,0,0,0,0,0,0.402,0,0.046,0.19,0.81,0.19,49.2
1514757600000,2018,1,2017,4,14,7,0.321,0.055,0.266,15692.3,102.8,102.8,93.41,3,2,2.142857142857143,530.5,473.6,582.5,439.5,382.6,91,91,91,0,0,0,0.172,0.156,0.192,439.5,382.6,491.5,990,990,990,966,965.7,966.2,24,23.8,24.3,0.207,0.186,0.23,0.106,0.0796,0.131,0.0044,0.0033,0.0055,0.537,0.466,0.607,0.022,0.019,0.025,23.48,23.25,23.8,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.73,35.32,51.76,44.26,34.26,48.2,0,0,0,0,0,0,0.519,0,0.055,0.17,0.83,0.17,48.9
1515362400000,2018,1,2017,4,15,7,0.394,0.0651,0.329,18942.5,119.3,119.3,112.8,3,3,3,651,599.1,697,543.4,508.1,107.6,91,120,0,0,0,0.165,0.143,0.183,543.4,508.1,577,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.262,0.24,0.283,0.164,0.14,0.186,0.007,0.0059,0.008,0.613,0.551,0.672,0.026,0.023,0.029,22.88,22.64,23.15,0.95,0.947,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.61,36.42,40.69,37.58,35.33,39.77,0,0,0,0,0,0,0.626,0,0.065,0.17,0.84,0.16,48.1
1515967200000,2018,1,2017,4,16,7,0.452,0.0726,0.38,21646.5,133.6,133.6,128.8,3,3,3,748,711,774.8,628,591,120,120,120,0,0,0,0.161,0.155,0.169,628,591,654.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.291,0.328,0.221,0.196,0.238,0.0095,0.0084,0.01,0.758,0.696,0.803,0.033,0.03,0.035,22.35,22.2,22.56,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.83,41.57,45.45,42.95,40.71,44.54,0,0,0,0,0,0,0.716,0,0.072,0.16,0.84,0.16,47.9
1516572000000,2018,1,2017,4,17,7,0.484,0.0726,0.411,23160,140.6,140.6,137.9,3,3,3,799.6,781.1,815.9,679.6,661.1,120,120,120,0,0,0,0.15,0.147,0.154,679.6,661.1,695.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.331,0.351,0.255,0.243,0.266,0.011,0.011,0.012,0.845,0.814,0.872,0.037,0.035,0.038,22.06,21.96,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.89,45.81,47.81,45.95,44.9,46.86,0,0,0,0,0,0,0.766,0,0.073,0.15,0.85,0.15,47.9
1517176800000,2018,1,2017,4,18,7,0.515,0.0785,0.437,24105.4,144.6,144.6,143.5,3,3,3,851.6,821.2,889.2,721.9,701.2,129.7,120,137,0,0,0,0.152,0.144,0.161,721.9,701.2,752.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.369,0.354,0.394,0.283,0.269,0.303,0.012,0.012,0.013,0.919,0.881,0.978,0.041,0.039,0.043,21.77,21.57,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.16,48.11,50.74,47.83,47.15,48.2,0,0,0,0,0,0,0.797,0,0.078,0.15,0.85,0.15,46.8
1517781600000,2018,2,2017,5,19,7,0.595,0.085,0.51,27205.8,172.1,172.1,161.9,4,3,3.857142857142857,983.5,909,1065,842.9,772,140.6,137,162,0,0,0,0.143,0.132,0.152,842.9,772,902.9,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.478,0.412,0.54,0.347,0.313,0.376,0.016,0.014,0.017,1.06,0.963,1.16,0.048,0.043,0.053,21.12,20.73,21.45,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.48,39.65,51.77,42.21,38.67,48.2,0,0,0,0,0,0,0.9,0,0.085,0.14,0.86,0.14,45.7
1518386400000,2018,2,2017,5,20,7,0.74,0.098,0.627,31539.5,192.8,192.8,187.7,4,4,4,1224,1094,1381,1062,931.9,162,162,162,25,0,119,0.133,0.117,0.148,1037,931.9,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.714,0.567,0.844,0.531,0.39,0.648,0.025,0.018,0.031,1.53,1.21,1.79,0.072,0.056,0.086,19.87,19.11,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.12,44.95,50.25,46.93,44.05,48.2,0,0,0,0,0,0,1.04,0,0.113,0.13,0.85,0.15,42.6
1518991200000,2018,2,2017,5,21,7,0.951,0.098,0.665,31165.9,190.9,190.9,185.5,4,4,4,1573,1421,1753,1411,1259,162,162,162,310.9,159,491,0.104,0.0924,0.114,1100,1100,1100,990,990,990,969.7,969.2,970.3,20.3,19.7,20.8,0.895,0.86,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.087,0.095,18.44,17.83,18.96,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,45.72,48.71,46.38,44.81,47.73,0,0,0,0,0,0,1.03,0,0.286,0.1,0.7,0.3,32.8
1519596000000,2018,2,2017,5,22,7,1.24,0.125,0.665,28493,176.7,176.7,169.6,4,4,4,2056,1824,2283,1850,1662,206,162,239,749.9,562,944,0.0996,0.0819,0.116,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.93,16.34,17.6,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.27,41.69,45.08,42.4,40.85,44.18,0,0,0,0,0,0,0.942,0,0.575,0.1,0.54,0.46,23
1520200800000,2018,3,2017,6,23,7,1.49,0.145,0.665,26623.5,162,162,158.5,4,4,4,2460,2332,2599,2221,2093,239,239,239,1122,993,1260,0.0972,0.092,0.102,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.58,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.54,39.64,41.38,39.62,38.65,40.51,0,0,0,0,0,0,0.88,0,0.825,0.097,0.45,0.55,17.9
1520805600000,2018,3,2017,6,24,7,1.7,0.145,0.665,25006.7,153.2,153.2,148.8,4,4,4,2807,2650,2975,2568,2411,239,239,239,1468,1311,1636,0.0853,0.0803,0.0902,1100,1100,1100,990,990,990,973,972.7,973.5,17,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.67,15.46,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.27,37.15,39.31,37.21,36.04,38.3,0,0,0,0,0,0,0.827,0,1.035,0.085,0.39,0.61,14.7
1521410400000,2018,3,2017,6,25,7,1.94,0.145,0.665,23256.5,142.6,142.6,138.4,4,4,4,3206,3036,3341,2967,2797,239,239,239,1867,1697,2002,0.0746,0.0715,0.0787,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.84,14.52,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.68,34.87,36.75,34.61,33.82,35.65,0,0,0,0,0,0,0.769,0,1.275,0.075,0.34,0.66,12
1522015200000,2018,3,2017,6,26,7,2.1,0.149,0.665,22240.9,134.6,134.6,132.4,4,4,4,3470,3371,3591,3223,3132,247,239,295,2123,2032,2205,0.0711,0.0674,0.0822,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.31,13.78,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.12,33.42,34.7,33.1,32.42,33.66,0,0,0,0,0,0,0.735,0,1.435,0.071,0.32,0.68,10.6
1522620000000,2018,4,2017,7,27,7,2.31,0.178,0.665,20889.6,128.6,128.6,124.3,4,4,4,3826,3638,4029,3531,3343,295,295,295,2431,2243,2634,0.0772,0.0732,0.0811,1100,1100,1100,990,990,990,975.3,974.9,975.7,14.7,14.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.82,12.39,13.21,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,32.05,30.87,33.15,31.09,29.94,32.16,0,0,0,0,0,0,0.691,0,1.645,0.077,0.29,0.71,9.04
1523224800000,2018,4,2017,7,28,7,2.61,0.178,0.665,19168.7,118.3,118.3,114.1,4,4,4,4315,4104,4489,4020,3809,295,295,295,2920,2709,3094,0.0684,0.0657,0.0719,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.55,12.26,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,29.41,28.52,30.48,28.52,27.66,29.57,0,0,0,0,0,0,0.634,0,1.945,0.068,0.25,0.75,7.34
1523829600000,2018,4,2017,7,29,7,2.78,0.19,0.665,18249.6,109.8,109.8,108.6,4,4,4,4592,4530,4630,4277,4235,314.7,295,364,3177,3135,3217,0.0685,0.064,0.0787,1100,1100,1100,990,990,990,976.8,976.7,976.8,13.2,13.2,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.36,11.29,11.48,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.886,0.887,28,27.8,28.31,27.16,26.97,27.46,0,0,0,0,0,0,0.603,0,2.115,0.068,0.24,0.76,6.56
1524434400000,2018,4,2017,7,30,7,2.79,0.22,0.665,18164.4,108.7,108.7,108.1,4,4,4,4617,4589,4635,4253,4225,364,364,364,3153,3125,3171,0.0788,0.0785,0.0793,1100,1100,1100,990,990,990,976.8,976.8,976.8,13.2,13.2,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.32,11.28,11.37,0.913,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.886,27.87,27.78,28.01,27.03,26.93,27.17,0,0,0,0,0,0,0.601,0,2.125,0.079,0.24,0.76,6.51
1525039200000,2018,4,2017,7,31,7,2.73,0.208,0.665,18494.9,111.6,111.6,110.1,4,4,4,4518,4439,4576,4174,4099,343.4,340,364,3074,2999,3122,0.076,0.0745,0.0796,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.39,11.64,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.37,28.08,28.77,27.52,27.24,27.91,0,0,0,0,0,0,0.612,0,2.065,0.076,0.24,0.76,6.77
1525644000000,2018,5,2017,8,32,7,2.57,0.206,0.665,19369.4,118.6,118.6,115.3,4,4,4,4255,4086,4408,3915,3746,340,340,340,2815,2646,2968,0.08,0.0771,0.0832,1100,1100,1100,990,990,990,976.1,975.8,976.4,13.9,13.6,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.98,11.7,12.29,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,29.71,28.93,30.58,28.82,28.07,29.66,0,0,0,0,0,0,0.641,0,1.905,0.08,0.26,0.74,7.54
1526248800000,2018,5,2017,8,33,7,2.31,0.206,0.665,20898.4,128.8,128.8,124.4,4,4,4,3824,3629,4020,3484,3289,340,340,340,2384,2189,2580,0.089,0.0846,0.0937,1100,1100,1100,990,990,990,975.3,974.9,975.7,14.7,14.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.82,12.41,13.23,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,32.06,30.91,33.2,31.1,29.99,32.2,0,0,0,0,0,0,0.691,0,1.645,0.089,0.29,0.71,9.05
1526853600000,2018,5,2017,8,34,7,2.04,0.206,0.665,22594.4,138.9,138.9,134.5,4,4,4,3377,3180,3565,3037,2840,340,340,340,1937,1740,2125,0.101,0.0954,0.107,1100,1100,1100,990,990,990,974.4,973.9,974.8,15.6,15.2,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.37,14.18,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.66,33.57,35.81,33.62,32.56,34.74,0,0,0,0,0,0,0.747,0,1.375,0.1,0.33,0.67,11.1
1527458400000,2018,5,2017,8,35,7,1.76,0.193,0.665,24558.4,151.6,151.6,146.2,4,4,4,2905,2708,3110,2585,2415,319.9,293,340,1485,1315,1670,0.11,0.103,0.117,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.35,15.32,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.62,36.26,38.92,36.55,35.17,37.9,0,0,0,0,0,0,0.812,0,1.095,0.11,0.38,0.62,14
1528063200000,2018,6,2017,9,36,7,1.5,0.177,0.665,26518,162.1,162.1,157.8,4,4,4,2483,2328,2650,2190,2035,293,293,293,1090,935,1257,0.118,0.111,0.126,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.46,16.23,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.39,39.31,41.4,39.46,38.3,40.54,0,0,0,0,0,0,0.877,0,0.835,0.12,0.44,0.56,17.7
1528668000000,2018,6,2017,9,37,7,1.27,0.177,0.665,28299.2,173.5,173.5,168.4,4,4,4,2092,1918,2280,1799,1625,293,293,293,698.7,525,887,0.141,0.129,0.153,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.35,17.29,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.97,41.72,44.25,42.11,40.87,43.37,0,0,0,0,0,0,0.936,0,0.605,0.14,0.52,0.48,22.3
1529272800000,2018,6,2017,9,38,7,1.05,0.177,0.665,30238.2,184.3,184.3,180,4,4,4,1728,1603,1866,1435,1310,293,293,293,335.6,210,473,0.17,0.157,0.183,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.46,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,44.71,47.02,45,43.81,46.08,0,0,0,0,0,0,1,0,0.385,0.17,0.63,0.37,28.8
1529877600000,2018,6,2017,9,39,7,0.885,0.174,0.665,31812.5,192.8,192.8,189.4,4,4,4,1463,1354,1567,1175,1098,287.7,256,293,75.43,0,174,0.197,0.187,0.209,1100,1098,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.869,0.824,0.913,0.647,0.643,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.82,18.44,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.33,49.31,47.34,46.38,48.2,0,0,0,0,0,0,1.05,0,0.22,0.2,0.75,0.25,35.9
1530482400000,2018,7,2017,10,40,7,0.708,0.155,0.553,28561.7,187.3,187.3,170,4,4,4,1170,1062,1297,914,806.3,256,256,256,0,0,0,0.22,0.197,0.241,914,806.3,1041,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.583,0.474,0.741,0.392,0.329,0.515,0.018,0.015,0.024,1.23,1.02,1.54,0.057,0.046,0.073,20.34,19.62,20.89,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.42,39.34,47.79,42.5,38.34,46.83,0,0,0,0,0,0,0.945,0,0.155,0.22,0.78,0.22,40.3
1531087200000,2018,7,2017,10,41,7,0.586,0.155,0.431,23261.2,144.6,144.6,138.5,3,3,3,968.6,909,1034,712.6,653,256,256,256,0,0,0,0.265,0.248,0.282,712.6,653,777.9,990,990,990,967.8,967.5,968,22.2,22,22.5,0.391,0.348,0.448,0.276,0.237,0.315,0.012,0.011,0.014,0.93,0.821,1.05,0.042,0.037,0.048,21.3,20.94,21.64,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.42,44.15,50.93,46.15,43.27,48.2,0,0,0,0,0,0,0.769,0,0.155,0.26,0.74,0.26,39.7
1531692000000,2018,7,2017,10,42,7,0.515,0.155,0.36,20051.1,127.2,127.2,119.4,3,3,3,850.8,810.6,893.6,594.8,554.6,256,256,256,0,0,0,0.301,0.286,0.316,594.8,554.6,637.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.315,0.292,0.339,0.198,0.171,0.227,0.0087,0.0075,0.01,0.723,0.655,0.795,0.032,0.029,0.035,21.97,21.73,22.2,0.953,0.951,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.72,38.27,43.26,39.78,37.21,42.4,0,0,0,0,0,0,0.663,0,0.155,0.3,0.7,0.3,38.9
1532296800000,2018,7,2017,10,43,7,0.471,0.155,0.316,17623.7,110,110,104.9,3,2,2.857142857142857,778,749.5,802.2,522,493.5,256,256,256,0,0,0,0.329,0.319,0.342,522,493.5,546.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.273,0.257,0.287,0.15,0.132,0.166,0.0065,0.0057,0.0072,0.616,0.574,0.665,0.027,0.025,0.029,22.37,22.25,22.48,0.95,0.947,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.73,35.23,51.93,37.26,34.17,48.2,0,0,0,0,0,0,0.583,0,0.155,0.33,0.67,0.33,37.4
1532901600000,2018,7,2017,10,44,7,0.425,0.132,0.294,16542.3,104.7,104.7,98.47,3,2,2.2857142857142856,703.4,670,738.3,486,468,217.4,202,256,0,0,0,0.309,0.283,0.352,486,468,512.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.249,0.237,0.262,0.129,0.12,0.144,0.0055,0.0051,0.0062,0.615,0.559,0.652,0.026,0.024,0.028,22.67,22.5,22.81,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,46.44,35.23,52.04,44.3,34.17,48.2,0,0,0,0,0,0,0.547,0,0.131,0.31,0.69,0.31,38.9
1533506400000,2018,8,2017,11,45,7,0.381,0.122,0.259,15209.4,96.23,96.23,90.53,2,2,2,629.6,601.3,659.3,427.6,399.3,202,202,202,0,0,0,0.321,0.306,0.336,427.6,399.3,457.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.204,0.231,0.101,0.0875,0.115,0.0043,0.0037,0.0049,0.548,0.504,0.597,0.023,0.021,0.025,23.03,22.87,23.19,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.19,43.35,49.1,45.27,42.49,48.12,0,0,0,0,0,0,0.503,0,0.122,0.32,0.68,0.32,39.9
1534111200000,2018,8,2017,11,46,7,0.344,0.122,0.222,13103.3,83.37,83.37,78,2,2,2,568.6,545.3,593.4,366.6,343.3,202,202,202,0,0,0,0.355,0.34,0.37,366.6,343.3,391.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.184,0.201,0.072,0.061,0.0837,0.003,0.0025,0.0035,0.454,0.419,0.492,0.019,0.018,0.021,23.39,23.24,23.53,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,39.96,37.53,42.54,39,36.43,41.69,0,0,0,0,0,0,0.433,0,0.122,0.35,0.65,0.35,38.1
1534716000000,2018,8,2017,11,47,7,0.312,0.122,0.19,11240.1,71.28,71.28,66.91,2,2,2,516.7,496.9,537.9,314.7,294.9,202,202,202,0,0,0,0.391,0.376,0.407,314.7,294.9,335.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.0475,0.0382,0.0575,0.002,0.0016,0.0024,0.377,0.347,0.408,0.016,0.014,0.017,23.7,23.57,23.82,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.49,32.37,36.74,33.45,31.4,35.64,0,0,0,0,0,0,0.372,0,0.122,0.39,0.61,0.39,36
1535320800000,2018,8,2017,11,48,7,0.286,0.112,0.173,10282.7,67.65,67.65,61.21,2,2,2,472.5,455,490.6,286.5,264.5,186,146,202,0,0,0,0.393,0.317,0.433,286.5,264.5,314.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.169,0.0342,0.0239,0.0476,0.0014,0.00098,0.002,0.333,0.301,0.371,0.014,0.012,0.015,23.94,23.85,24,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,31.55,29.05,34.87,30.6,28.18,33.83,0,0,0,0,0,0,0.34,0,0.113,0.39,0.6,0.4,36
1535925600000,2018,9,2017,12,49,7,0.262,0.0883,0.174,10388.4,65.13,65.13,61.84,2,2,2,433.3,419.2,448.8,287.3,273.2,146,146,146,0,0,0,0.337,0.325,0.348,287.3,273.2,302.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.165,0.0346,0.028,0.0419,0.0014,0.0011,0.0017,0.33,0.309,0.353,0.014,0.013,0.014,24.12,24.03,24.2,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.87,30.32,33.57,30.92,29.41,32.57,0,0,0,0,0,0,0.344,0,0.088,0.34,0.66,0.34,39.7
1536530400000,2018,9,2017,12,50,7,0.244,0.0883,0.156,9316.73,57.93,57.93,55.46,2,2,2,403.6,392.7,415.1,257.6,246.7,146,146,146,0,0,0,0.362,0.352,0.372,257.6,246.7,269.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.153,0.0208,0.0167,0.026,0.00084,0.00068,0.0011,0.286,0.271,0.303,0.012,0.011,0.012,24.3,24.23,24.37,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.59,27.37,29.86,27.73,26.55,28.97,0,0,0,0,0,0,0.308,0,0.088,0.36,0.64,0.36,38.2
1537135200000,2018,9,2017,12,51,7,0.228,0.0883,0.139,8319.98,52.19,52.19,49.52,2,1,1.4285714285714286,376.4,364.5,388.6,230.4,218.5,146,146,146,0,0,0,0.388,0.376,0.401,230.4,218.5,242.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.143,0.0153,0.0143,0.0164,0.00062,0.00058,0.00066,0.339,0.257,0.408,0.014,0.01,0.016,24.38,24.31,24.44,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.66,25.97,52.59,38.53,25.19,48.2,0,0,0,0,0,0,0.275,0,0.089,0.39,0.61,0.39,36.5
1537740000000,2018,9,2017,12,52,7,0.212,0.0883,0.124,7715.46,48.2,48.2,45.93,1,1,1,350.3,339.6,361,204.3,193.7,146,146,146,0,0,0,0.417,0.404,0.43,204.3,193.7,215,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.13,0.126,0.134,0.0131,0.0122,0.014,0.00053,0.00049,0.00057,0.361,0.342,0.38,0.015,0.014,0.015,24.49,24.41,24.56,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.88,44.45,49.28,45.93,43.56,48.2,0,0,0,0,0,0,0.255,0,0.088,0.42,0.58,0.42,36.4
1538344800000,2018,10,2018,1,1,7,0.198,0.0726,0.126,7864.52,48.2,48.2,46.81,1,1,1,327.5,318.6,336.1,207.5,198.6,120,120,120,0,0,0,0.367,0.357,0.377,207.5,198.6,216.1,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0134,0.0126,0.0141,0.00054,0.00051,0.00057,0.365,0.349,0.38,0.015,0.014,0.015,24.6,24.54,24.66,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.86,45.83,49.8,46.81,44.92,48.2,0,0,0,0,0,0,0.26,0,0.072,0.37,0.64,0.36,39.7
1538949600000,2018,10,2018,1,2,7,0.186,0.0691,0.116,7318.54,44.55,44.55,43.56,1,1,1,306.7,298.1,315.6,192.4,188.1,114.3,110,120,0,0,0,0.372,0.359,0.388,192.4,188.1,196.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.0121,0.0117,0.0125,0.00048,0.00047,0.0005,0.337,0.328,0.344,0.013,0.013,0.014,24.73,24.68,24.78,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.45,43.47,45.46,43.56,42.6,44.55,0,0,0,0,0,0,0.242,0,0.07,0.37,0.62,0.38,39.3
1539554400000,2018,10,2018,1,3,7,0.178,0.0665,0.111,6977.79,42.98,42.98,41.53,1,1,1,293.6,285.2,299.7,183.6,175.2,110,110,110,0,0,0,0.375,0.367,0.386,183.6,175.2,189.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.12,0.0114,0.0106,0.0119,0.00045,0.00042,0.00047,0.32,0.305,0.331,0.013,0.012,0.013,24.81,24.77,24.85,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.41,40.45,43.86,41.53,39.52,42.98,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.2
1540159200000,2018,10,2018,1,4,7,0.167,0.0665,0.1,6228.44,38.91,38.91,37.07,1,1,1,275.3,267.5,282.8,165.3,157.5,110,110,110,0,0,0,0.4,0.389,0.411,165.3,157.5,172.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0098,0.00913,0.0104,0.00039,0.00036,0.00041,0.287,0.273,0.301,0.011,0.011,0.012,24.91,24.87,24.96,0.944,0.942,0.946,0.972,0.97,0.976,0.918,0.913,0.923,38.13,36.29,39.88,37.07,35.2,38.91,0,0,0,0,0,0,0.206,0,0.067,0.4,0.6,0.4,37.3
1540764000000,2018,10,2018,1,5,7,0.158,0.0651,0.0929,5770.09,35.07,35.07,34.35,1,1,1,261.4,258.7,265,153.7,150.1,107.7,106,110,0,0,0,0.412,0.403,0.423,153.7,150.1,156.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.109,0.00881,0.00851,0.00908,0.00035,0.00034,0.00036,0.266,0.26,0.272,0.011,0.01,0.011,24.99,24.97,25,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.41,34.56,36.16,34.35,33.52,35.07,0,0,0,0,0,0,0.191,0,0.0651,0.41,0.59,0.41,36.5
1541368800000,2018,11,2018,2,6,7,0.163,0.0641,0.0988,6150.88,37.48,37.48,36.61,1,1,1,269.4,264.7,272.9,163.4,158.7,106,106,106,0,0,0,0.394,0.388,0.4,163.4,158.7,166.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.112,0.00964,0.00924,0.00994,0.00038,0.00037,0.00039,0.284,0.275,0.29,0.011,0.011,0.011,24.94,24.92,24.97,0.943,0.942,0.944,0.971,0.97,0.973,0.916,0.914,0.919,37.7,36.61,38.53,36.61,35.51,37.48,0,0,0,0,0,0,0.203,0,0.0642,0.39,0.61,0.39,37.7
1541973600000,2018,11,2018,2,7,7,0.162,0.0641,0.0979,6091.66,36.94,36.94,36.26,1,1,1,267.9,265.6,270.7,161.9,159.6,106,106,106,0,0,0,0.396,0.392,0.399,161.9,159.6,164.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00951,0.00931,0.00975,0.00038,0.00037,0.00039,0.281,0.277,0.286,0.011,0.011,0.011,24.95,24.93,24.96,0.943,0.942,0.944,0.971,0.97,0.972,0.915,0.914,0.917,37.36,36.8,38.02,36.26,35.69,36.94,0,0,0,0,0,0,0.201,0,0.0641,0.4,0.6,0.4,37.6
1542578400000,2018,11,2018,2,8,7,0.16,0.0585,0.101,6335.05,39.04,39.04,37.71,1,1,1,264.2,263.1,265.8,167.5,157.4,96.71,93,106,0,0,0,0.366,0.35,0.402,167.5,157.4,172.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.112,0.00999,0.00913,0.0104,0.0004,0.00036,0.00041,0.289,0.273,0.298,0.011,0.011,0.012,24.95,24.94,24.97,0.945,0.941,0.946,0.974,0.97,0.976,0.92,0.913,0.924,38.72,36.29,39.99,37.71,35.2,39.04,0,0,0,0,0,0,0.209,0,0.059,0.37,0.63,0.37,39.6
1543183200000,2018,11,2018,2,9,7,0.163,0.0581,0.105,6583.72,39.99,39.99,39.19,1,1,1,269.7,266.6,273.2,173.5,167.3,96.14,93,104,0,0,0,0.356,0.345,0.383,173.5,167.3,176.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.113,0.0105,0.00997,0.0108,0.00042,0.0004,0.00043,0.3,0.289,0.305,0.012,0.011,0.012,24.92,24.91,24.93,0.946,0.945,0.947,0.976,0.973,0.978,0.924,0.919,0.927,40.14,38.63,40.9,39.19,37.59,39.99,0,0,0,0,0,0,0.218,0,0.058,0.36,0.64,0.36,40.4
1543788000000,2018,12,2018,3,10,7,0.17,0.0629,0.107,6692.51,41.13,41.13,39.84,1,1,1,280.3,273.5,285.5,176.3,169.5,104,104,104,0,0,0,0.371,0.364,0.38,176.3,169.5,181.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0107,0.0102,0.0112,0.00043,0.0004,0.00044,0.306,0.293,0.315,0.012,0.012,0.013,24.87,24.84,24.91,0.947,0.945,0.949,0.978,0.974,0.98,0.926,0.921,0.93,40.75,39.14,41.97,39.84,38.13,41.13,0,0,0,0,0,0,0.221,0,0.063,0.37,0.63,0.37,39.4
1544392800000,2018,12,2018,3,11,7,0.171,0.0489,0.122,7720.32,47.27,47.27,45.95,1,1,1,282.6,279.8,285.2,201.8,181.2,80.86,77,104,0,0,0,0.286,0.271,0.365,201.8,181.2,207.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.116,0.123,0.0129,0.0112,0.0134,0.00051,0.00044,0.00053,0.349,0.314,0.358,0.014,0.012,0.014,24.82,24.8,24.84,0.955,0.949,0.956,0.98,0.98,0.98,0.936,0.93,0.937,46.89,41.91,48.24,45.95,41.07,47.27,0,0,0,0,0,0,0.255,0,0.049,0.29,0.71,0.29,45.1
1544997600000,2018,12,2018,3,12,7,0.172,0.0419,0.13,7998.3,50.12,50.12,47.61,2,1,1.1428571428571428,283.7,281.1,288.2,214.4,204.1,69.29,59,77,0,0,0,0.245,0.205,0.274,214.4,204.1,229.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.014,0.0131,0.0152,0.00056,0.00052,0.00061,0.348,0.241,0.39,0.014,0.0096,0.015,24.82,24.77,24.91,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.97,25.83,52.71,44.03,25.06,48.2,0,0,0,0,0,0,0.264,0,0.042,0.24,0.76,0.24,46.5
1545602400000,2018,12,2018,3,13,7,0.177,0.0357,0.141,8597.24,52.52,52.52,51.17,2,2,2,292.9,288.5,298.9,233.9,229.5,59,59,59,0,0,0,0.201,0.197,0.204,233.9,229.5,239.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.128,0.132,0.0156,0.0153,0.0161,0.00062,0.00061,0.00064,0.246,0.241,0.252,0.0098,0.0096,0.01,24.88,24.85,24.91,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,26.38,25.87,27.07,25.59,25.09,26.26,0,0,0,0,0,0,0.284,0,0.036,0.2,0.8,0.2,48.6
1546207200000,2018,12,2018,3,14,7,0.185,0.0429,0.142,8599,52.83,52.83,51.18,2,2,2,305.5,300.3,312.9,234.5,228.1,71,59,73,0,0,0,0.232,0.196,0.242,234.5,228.1,241.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.129,0.134,0.0157,0.0151,0.0163,0.00063,0.0006,0.00065,0.248,0.241,0.254,0.0099,0.0096,0.01,24.82,24.78,24.85,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.899,26.38,25.64,27.23,25.59,24.87,26.41,0,0,0,0,0,0,0.284,0,0.043,0.23,0.77,0.23,46.5
1546812000000,2019,1,2018,4,15,7,0.196,0.0442,0.152,9204.27,57.35,57.35,54.79,2,2,2,323.8,315.3,335.6,250.8,242.3,73,73,73,0,0,0,0.226,0.218,0.232,250.8,242.3,262.6,990,990,990,965,965,965.1,25,24.9,25,0.137,0.134,0.142,0.0182,0.0163,0.0229,0.00073,0.00065,0.00092,0.267,0.257,0.284,0.011,0.01,0.011,24.71,24.64,24.77,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,28.24,27.27,29.56,27.39,26.46,28.68,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,47
1547416800000,2019,1,2018,4,16,7,0.217,0.0442,0.173,10481.1,66.97,66.97,62.39,2,2,2,358.8,341.8,380.1,285.8,268.8,73,73,73,0,0,0,0.204,0.192,0.214,285.8,268.8,307.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.157,0.0339,0.0259,0.044,0.0014,0.001,0.0018,0.319,0.294,0.351,0.013,0.012,0.014,24.49,24.35,24.6,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,32.16,30.26,34.52,31.19,29.36,33.48,0,0,0,0,0,0,0.347,0,0.044,0.2,0.8,0.2,48.3
1548021600000,2019,1,2018,4,17,7,0.26,0.0442,0.216,13065.8,87.04,87.04,77.77,2,2,2,429.4,392.4,471.7,356.4,319.4,73,73,73,0,0,0,0.171,0.155,0.186,356.4,319.4,398.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.162,0.19,0.0672,0.0498,0.0872,0.0028,0.002,0.0036,0.425,0.37,0.488,0.017,0.015,0.02,24.04,23.79,24.27,0.949,0.943,0.955,0.975,0.97,0.98,0.925,0.915,0.936,39.87,35.86,44.41,38.89,34.78,43.52,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.3
1548626400000,2019,1,2018,4,18,7,0.333,0.0473,0.286,16568.6,109.8,109.8,98.62,3,2,2.2857142857142856,550.7,490.6,611.5,472.6,417.6,78.14,73,85,0,0,0,0.142,0.132,0.149,472.6,417.6,526.5,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.22,0.196,0.249,0.123,0.0961,0.153,0.0051,0.004,0.0065,0.571,0.517,0.621,0.024,0.021,0.026,23.35,23.07,23.68,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.938,46.3,36.28,52.64,44.18,35.2,48.2,0,0,0,0,0,0,0.548,0,0.047,0.14,0.86,0.14,49.8
1549231200000,2019,2,2018,5,19,7,0.417,0.0514,0.365,21028.9,135,135,125.2,3,3,3,689.2,633,742.4,604.2,548,85,85,85,0,0,0,0.123,0.114,0.134,604.2,548,657.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.293,0.261,0.323,0.205,0.167,0.24,0.0088,0.0071,0.01,0.712,0.617,0.802,0.031,0.026,0.035,22.63,22.33,22.95,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.937,42.63,39.09,45.91,41.72,38.07,44.99,0,0,0,0,0,0,0.695,0,0.052,0.12,0.88,0.12,50.4
1549836000000,2019,2,2018,5,20,7,0.491,0.0635,0.428,23678.7,144.6,144.6,140.9,3,3,3,812.6,761.8,872.2,707.6,656.8,105,105,105,0,0,0,0.13,0.12,0.138,707.6,656.8,767.2,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.357,0.327,0.4,0.273,0.24,0.31,0.012,0.01,0.014,0.891,0.804,0.995,0.039,0.035,0.044,21.96,21.62,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.58,45.7,51.85,46.98,44.78,48.2,0,0,0,0,0,0,0.783,0,0.063,0.13,0.87,0.13,48.2
1550440800000,2019,2,2018,5,21,7,0.597,0.0746,0.522,28034.9,175.6,175.6,166.9,4,4,4,987.1,900.1,1060,863.8,795.1,123.3,105,137,0,0,0,0.124,0.109,0.138,863.8,795.1,922.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.493,0.426,0.55,0.357,0.324,0.386,0.016,0.014,0.018,1.08,0.961,1.19,0.049,0.043,0.054,21.08,20.72,21.54,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.6,40.02,44.79,41.72,39.07,43.89,0,0,0,0,0,0,0.927,0,0.075,0.12,0.87,0.13,47
1551045600000,2019,2,2018,5,22,7,0.673,0.0948,0.578,30226.6,183.4,183.4,179.9,4,4,4,1113,1073,1154,956.2,935.7,156.7,137,183,0,0,0,0.141,0.123,0.162,956.2,935.7,975.7,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.586,0.562,0.607,0.402,0.392,0.411,0.018,0.018,0.019,1.25,1.21,1.29,0.058,0.055,0.059,20.49,20.33,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.9,45.21,46.78,44.98,44.31,45.84,0,0,0,0,0,0,1,0,0.095,0.14,0.86,0.14,44.9
1551650400000,2019,3,2018,6,23,7,0.734,0.111,0.623,31689.1,192.5,192.5,188.6,4,4,4,1213,1168,1247,1030,984.6,183,183,183,0,0,0,0.151,0.147,0.157,1030,984.6,1064,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.695,0.628,0.744,0.495,0.416,0.567,0.023,0.019,0.027,1.48,1.32,1.6,0.069,0.061,0.075,19.95,19.72,20.26,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.12,46.71,49.1,47.16,45.78,48.12,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43.2
1552255200000,2019,3,2018,6,24,7,0.749,0.111,0.638,32161.4,192.8,192.8,191.4,4,4,4,1238,1216,1253,1055,1033,183,183,183,0,0,0,0.148,0.146,0.151,1055,1033,1070,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.731,0.698,0.753,0.547,0.496,0.581,0.026,0.023,0.027,1.57,1.48,1.63,0.073,0.069,0.076,19.78,19.68,19.94,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,48.85,48.21,49.26,47.86,47.25,48.2,0,0,0,0,0,0,1.06,0,0.111,0.15,0.85,0.15,42.9
1552860000000,2019,3,2018,6,25,7,0.705,0.092,0.613,31534.6,191.2,191.2,187.7,4,4,4,1165,1124,1207,1013,994.5,152.1,129,183,0,0,0,0.13,0.111,0.155,1013,994.5,1036,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.66,0.626,0.686,0.454,0.42,0.504,0.021,0.019,0.023,1.4,1.32,1.48,0.065,0.061,0.068,20.18,20,20.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.88,47.1,48.77,46.93,46.16,47.79,0,0,0,0,0,0,1.04,0,0.092,0.13,0.87,0.13,44.7
1553464800000,2019,3,2018,6,26,7,0.671,0.078,0.593,30960,185.8,185.8,184.3,4,4,4,1110,1102,1121,980.6,972.9,129,129,129,0,0,0,0.116,0.115,0.117,980.6,972.9,991.8,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.606,0.597,0.622,0.414,0.41,0.419,0.019,0.019,0.019,1.29,1.28,1.32,0.059,0.059,0.061,20.46,20.4,20.5,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.01,46.73,47.41,46.07,45.8,46.46,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.1
1554069600000,2019,4,2018,7,27,7,0.704,0.0895,0.614,31582.3,191.8,191.8,188,4,4,4,1163,1129,1196,1015,981,148,148,148,0,0,0,0.127,0.124,0.131,1015,981,1048,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.671,0.621,0.718,0.464,0.414,0.53,0.021,0.019,0.025,1.42,1.31,1.54,0.066,0.06,0.072,20.17,19.95,20.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.96,46.85,48.93,47,45.91,47.95,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,44.9
1554674400000,2019,4,2018,7,28,7,0.739,0.0816,0.656,32388.9,192.8,192.8,192.8,4,4,4,1223,1204,1233,1088,1056,134.9,125,148,2.857,0,8,0.11,0.101,0.123,1085,1056,1100,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.767,0.731,0.786,0.614,0.549,0.648,0.029,0.026,0.03,1.68,1.57,1.73,0.078,0.073,0.081,19.72,19.63,19.89,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.06,49.17,50.58,48.2,48.18,48.2,0,0,0,0,0,0,1.07,0,0.083,0.11,0.89,0.11,43.8
