datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1555279200000,2019,4,2018,7,29,7,0.735,0.0756,0.659,32390.4,192.8,192.8,192.8,4,4,4,1215,1196,1224,1090,1071,125,125,125,0,0,0,0.103,0.102,0.105,1090,1071,1099,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.768,0.74,0.782,0.625,0.582,0.646,0.029,0.027,0.03,1.69,1.62,1.73,0.079,0.075,0.081,19.73,19.67,19.87,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.32,49.79,50.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.076,0.1,0.9,0.1,44.1
1555884000000,2019,4,2018,7,30,7,0.696,0.0756,0.62,31868.1,192.8,192.8,189.7,4,4,4,1150,1110,1187,1025,985,125,125,125,0,0,0,0.109,0.105,0.113,1025,985,1062,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.674,0.615,0.728,0.484,0.416,0.563,0.022,0.019,0.026,1.44,1.31,1.58,0.067,0.06,0.074,20.18,19.93,20.45,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.46,47.19,49.56,47.42,46.25,48.2,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,45.8
1556488800000,2019,4,2018,7,31,7,0.644,0.0851,0.559,29500.9,183.1,183.1,175.6,4,4,4,1065,1039,1097,923.9,892,140.7,125,147,0,0,0,0.132,0.114,0.141,923.9,892,971.6,990,990,990,968.1,968,968.2,21.9,21.8,22,0.554,0.525,0.597,0.386,0.371,0.409,0.018,0.017,0.019,1.19,1.14,1.28,0.055,0.052,0.059,20.7,20.52,20.84,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.8,43.53,46.71,43.9,42.66,45.77,0,0,0,0,0,0,0.976,0,0.085,0.13,0.87,0.13,45.8
1557093600000,2019,5,2018,8,32,7,0.606,0.0889,0.517,27673.7,169.4,169.4,164.7,4,4,4,1002,966.9,1031,854.7,819.9,147,147,147,0,0,0,0.147,0.143,0.152,854.7,819.9,884.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.46,0.518,0.353,0.336,0.367,0.016,0.015,0.017,1.07,1.01,1.13,0.049,0.046,0.051,21.03,20.88,21.22,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.05,40.68,43.22,41.18,39.76,42.36,0,0,0,0,0,0,0.915,0,0.089,0.15,0.85,0.15,45.7
1557698400000,2019,5,2018,8,33,7,0.551,0.0889,0.462,24816.9,157,157,147.7,4,3,3.2857142857142856,911.3,866,955,764.3,719,147,147,147,0,0,0,0.162,0.154,0.17,764.3,719,808,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.409,0.369,0.449,0.308,0.281,0.33,0.014,0.012,0.015,0.976,0.916,1.03,0.043,0.04,0.046,21.48,21.29,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,47.46,39.73,52.09,45.53,38.75,48.2,0,0,0,0,0,0,0.821,0,0.089,0.16,0.84,0.16,45
1558303200000,2019,5,2018,8,34,7,0.492,0.0889,0.403,22667.1,141.3,141.3,134.9,3,3,3,813.8,779.7,851.8,666.8,632.7,147,147,147,0,0,0,0.181,0.173,0.189,666.8,632.7,704.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.32,0.361,0.246,0.224,0.272,0.011,0.0097,0.012,0.828,0.771,0.892,0.036,0.034,0.039,22.02,21.8,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.89,43.9,48.06,44.97,43.02,47.1,0,0,0,0,0,0,0.75,0,0.089,0.18,0.82,0.18,46.1
1558908000000,2019,5,2018,8,35,7,0.445,0.0841,0.361,20617.3,127.6,127.6,122.7,3,3,3,736,699.8,771.7,597,576.3,139,119,147,0,0,0,0.188,0.167,0.203,597,576.3,624.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.299,0.288,0.315,0.2,0.186,0.218,0.0086,0.008,0.0095,0.71,0.675,0.757,0.031,0.029,0.033,22.45,22.26,22.62,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.78,40.43,43.41,40.91,39.5,42.55,0,0,0,0,0,0,0.682,0,0.084,0.19,0.81,0.19,46.3
1559512800000,2019,6,2018,9,36,7,0.396,0.072,0.324,18623.7,117.7,117.7,110.9,3,3,3,654.2,621.8,688,535.2,502.8,119,119,119,0,0,0,0.182,0.173,0.191,535.2,502.8,569,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.244,0.281,0.159,0.137,0.181,0.0068,0.0058,0.0078,0.604,0.549,0.661,0.026,0.023,0.028,22.88,22.69,23.06,0.949,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,38,35.88,40.18,36.95,34.81,39.23,0,0,0,0,0,0,0.616,0,0.072,0.18,0.82,0.18,47
1560117600000,2019,6,2018,9,37,7,0.353,0.072,0.281,16266.4,102.5,102.5,96.82,3,2,2.142857142857143,583.9,557,611.7,464.9,438,119,119,119,0,0,0,0.204,0.195,0.214,464.9,438,492.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.21,0.238,0.118,0.106,0.132,0.005,0.0044,0.0056,0.581,0.534,0.629,0.024,0.023,0.027,23.19,23.06,23.34,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.98,35.21,52.29,45.97,34.15,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46.1
1560722400000,2019,6,2018,9,38,7,0.317,0.072,0.245,14707.8,92.4,92.4,87.55,2,2,2,524.3,501.5,548.6,405.3,382.5,119,119,119,0,0,0,0.227,0.217,0.237,405.3,382.5,429.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.207,0.0903,0.0796,0.102,0.0038,0.0033,0.0043,0.504,0.47,0.541,0.021,0.019,0.023,23.54,23.39,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.67,42.3,47.14,43.77,41.46,46.2,0,0,0,0,0,0,0.486,0,0.072,0.23,0.77,0.23,46.4
1561327200000,2019,6,2018,9,39,7,0.286,0.072,0.214,12866.3,81.33,81.33,76.58,2,2,2,473.2,453.7,494.1,354.2,334.7,119,119,119,0,0,0,0.252,0.241,0.262,354.2,334.7,375.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.173,0.187,0.0662,0.057,0.0761,0.0027,0.0023,0.0031,0.428,0.398,0.459,0.018,0.016,0.019,23.84,23.72,23.96,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.932,39.29,37.2,41.52,38.29,36.09,40.66,0,0,0,0,0,0,0.425,0,0.072,0.25,0.75,0.25,45
1561932000000,2019,7,2018,10,40,7,0.258,0.0816,0.177,10572.5,67.06,67.06,62.93,2,2,2,426.9,408,446.3,291.9,273,135,135,135,0,0,0,0.316,0.302,0.331,291.9,273,311.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.166,0.0368,0.0279,0.0459,0.0015,0.0011,0.0019,0.336,0.307,0.365,0.014,0.013,0.015,24.14,24.03,24.26,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.44,30.35,34.57,31.47,29.44,33.53,0,0,0,0,0,0,0.35,0,0.081,0.32,0.69,0.31,41
1562536800000,2019,7,2018,10,41,7,0.234,0.0723,0.162,9707.18,60.42,60.42,57.78,2,2,2,386.6,371.1,402.3,267,256.9,119.6,108,135,0,0,0,0.309,0.279,0.344,267,256.9,278.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.146,0.152,0.025,0.0202,0.0305,0.001,0.00082,0.0012,0.297,0.283,0.313,0.012,0.011,0.013,24.37,24.29,24.45,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.78,28.57,31.14,28.89,27.71,30.21,0,0,0,0,0,0,0.321,0,0.072,0.31,0.69,0.31,41.5
1563141600000,2019,7,2018,10,42,7,0.213,0.0653,0.148,8900.48,55.95,55.95,52.98,2,2,2,352.3,339.6,365.9,244.3,231.7,108,108,108,0,0,0,0.307,0.295,0.318,244.3,231.7,257.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.135,0.145,0.0171,0.0154,0.0207,0.00069,0.00062,0.00084,0.264,0.25,0.282,0.011,0.01,0.011,24.57,24.49,24.65,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.31,25.86,28.84,26.49,25.09,27.97,0,0,0,0,0,0,0.294,0,0.065,0.31,0.69,0.31,41.8
1563746400000,2019,7,2018,10,43,7,0.196,0.0653,0.13,8013.89,48.2,48.2,47.7,1,1,1,323.5,312,335.6,215.5,204,108,108,108,0,0,0,0.334,0.322,0.346,215.5,204,227.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.0141,0.0131,0.0151,0.00056,0.00052,0.00061,0.377,0.357,0.399,0.015,0.014,0.016,24.61,24.52,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.78,47.19,52.47,47.7,46.25,48.2,0,0,0,0,0,0,0.265,0,0.066,0.33,0.66,0.34,40.9
1564351200000,2019,7,2018,10,44,7,0.18,0.0601,0.12,7558.62,46.56,46.56,44.99,1,1,1,297.6,286.1,308.5,198.2,193.1,99.43,93,108,0,0,0,0.334,0.312,0.358,198.2,193.1,204.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.12,0.124,0.0126,0.0122,0.0132,0.0005,0.00048,0.00052,0.345,0.335,0.356,0.014,0.013,0.014,24.76,24.71,24.82,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,45.91,44.73,47.51,44.99,43.83,46.56,0,0,0,0,0,0,0.25,0,0.06,0.33,0.67,0.33,42
1564956000000,2019,8,2018,11,45,7,0.165,0.0562,0.109,6833.74,43.05,43.05,40.68,1,1,1,272.5,263.4,282.5,179.5,170.4,93,93,93,0,0,0,0.341,0.329,0.353,179.5,170.4,189.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.119,0.011,0.0102,0.0119,0.00044,0.00041,0.00047,0.311,0.295,0.329,0.012,0.012,0.013,24.9,24.84,24.95,0.948,0.945,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.58,39.41,43.93,40.68,38.42,43.05,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.4
1565560800000,2019,8,2018,11,46,7,0.152,0.0562,0.0958,5970.84,37.67,37.67,35.54,1,1,1,251.4,242.8,260.4,158.4,149.8,93,93,93,0,0,0,0.37,0.357,0.383,158.4,149.8,167.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00921,0.00849,0.00997,0.00036,0.00033,0.00039,0.273,0.258,0.289,0.011,0.01,0.011,25.02,24.97,25.08,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.61,34.61,38.71,35.54,33.58,37.67,0,0,0,0,0,0,0.197,0,0.0562,0.37,0.63,0.37,39.3
1566165600000,2019,8,2018,11,47,7,0.141,0.0562,0.0847,5263.1,33.01,33.01,31.33,1,1,1,233,225.6,240.4,140,132.6,93,93,93,0,0,0,0.399,0.387,0.412,140,132.6,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.104,0.00765,0.00702,0.00828,0.0003,0.00028,0.00033,0.24,0.227,0.254,0.0095,0.0089,0.01,25.16,25.1,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.3,30.56,34.03,31.33,29.65,33.01,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.3
1566770400000,2019,8,2018,11,48,7,0.132,0.0544,0.0773,4796.18,31.28,31.28,28.55,1,1,1,217.7,211.1,223.2,127.7,121.1,90,72,93,0,0,0,0.413,0.341,0.434,127.7,121.1,139.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0965,0.0945,0.0988,0.00661,0.00605,0.00758,0.00026,0.00024,0.0003,0.218,0.207,0.237,0.0086,0.0081,0.0093,25.28,25.24,25.31,0.929,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.43,27.84,32.25,28.55,27,31.28,0,0,0,0,0,0,0.159,0,0.0547,0.41,0.59,0.41,36.3
1567375200000,2019,9,2018,12,49,7,0.122,0.0435,0.0782,4873.59,30.71,30.71,29.01,1,1,1,201.3,193.9,208.7,129.3,121.9,72,72,72,0,0,0,0.358,0.345,0.371,129.3,121.9,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0927,0.0979,0.00674,0.00611,0.00737,0.00026,0.00024,0.00029,0.219,0.206,0.232,0.0086,0.008,0.0091,25.36,25.32,25.38,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.91,28.11,31.66,29.01,27.26,30.71,0,0,0,0,0,0,0.161,0,0.0438,0.36,0.64,0.36,39.9
1567980000000,2019,9,2018,12,50,7,0.113,0.0435,0.0694,4289.74,26.93,26.93,25.53,1,1,1,186.8,181.1,192.5,114.8,109.1,72,72,72,0,0,0,0.386,0.374,0.398,114.8,109.1,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0881,0.0922,0.00551,0.00502,0.006,0.00022,0.0002,0.00023,0.193,0.183,0.203,0.0076,0.0072,0.008,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.32,24.89,27.76,25.53,24.15,26.93,0,0,0,0,0,0,0.142,0,0.0436,0.38,0.61,0.39,38
1568584800000,2019,9,2018,12,51,7,0.105,0.0435,0.0615,3761.16,23.69,23.69,22.39,1,1,1,173.6,168.8,179.1,101.6,96.75,72,72,72,0,0,0,0.415,0.402,0.427,101.6,96.75,107.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0838,0.0875,0.00439,0.00397,0.00486,0.00017,0.00016,0.00019,0.17,0.161,0.179,0.0066,0.0063,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.888,23.1,22.02,24.42,22.39,21.3,23.69,0,0,0,0,0,0,0.124,0,0.0435,0.41,0.59,0.41,35.8
1569189600000,2019,9,2018,12,52,7,0.0988,0.0435,0.0552,3390.68,21.02,21.02,20.18,1,1,1,163.3,159.2,167.4,91.28,87.18,72,72,72,0,0,0,0.441,0.43,0.452,91.28,87.18,95.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0804,0.0833,0.00351,0.00316,0.00386,0.00014,0.00012,0.00015,0.151,0.144,0.158,0.0059,0.0056,0.0062,25.38,25.37,25.38,0.921,0.916,0.925,0.965,0.963,0.967,0.889,0.886,0.891,20.91,20.08,21.75,20.18,19.34,21.02,0,0,0,0,0,0,0.112,0,0.0436,0.44,0.56,0.44,34.3
1569794400000,2019,9,2018,12,53,7,0.0936,0.0332,0.0605,3697.18,23.02,23.02,22.01,1,1,1,154.8,152.3,157.8,99.95,85.82,54.86,52,72,0,0,0,0.354,0.332,0.456,99.95,85.82,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0799,0.083,0.00425,0.00304,0.00463,0.00017,0.00012,0.00018,0.164,0.141,0.171,0.0064,0.0055,0.0067,25.35,25.34,25.37,0.915,0.911,0.927,0.969,0.963,0.97,0.886,0.883,0.892,22.72,19.8,23.73,22.01,19.06,23.02,0,0,0,0,0,0,0.122,0,0.0331,0.35,0.65,0.35,39.5
1570399200000,2019,10,2019,1,1,7,0.0925,0.0314,0.061,3727.25,22.95,22.95,22.19,1,1,1,152.9,149.1,156.2,100.9,97.07,52,52,52,0,0,0,0.34,0.333,0.349,100.9,97.07,104.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0804,0.0829,0.00433,0.004,0.0046,0.00017,0.00016,0.00018,0.165,0.158,0.171,0.0065,0.0062,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.967,0.97,0.885,0.883,0.886,22.9,22.04,23.66,22.19,21.33,22.95,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
1571004000000,2019,10,2019,1,2,7,0.0905,0.0314,0.0591,3605.86,22.42,22.42,21.46,1,1,1,149.7,144.7,154,97.65,92.69,52,52,52,0,0,0,0.348,0.338,0.359,97.65,92.69,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0788,0.0821,0.00405,0.00363,0.00442,0.00016,0.00014,0.00017,0.159,0.15,0.167,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.883,0.887,22.18,21.16,23.12,21.46,20.43,22.42,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
1571608800000,2019,10,2019,1,3,7,0.0858,0.0314,0.0544,3335.99,20.15,20.15,19.86,1,1,1,141.9,140,143.3,89.88,88.04,52,52,52,0,0,0,0.367,0.363,0.371,89.88,88.04,91.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0772,0.0783,0.00339,0.00323,0.00351,0.00013,0.00013,0.00014,0.145,0.142,0.148,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.921,0.92,0.924,0.964,0.963,0.965,0.889,0.888,0.89,20.59,20.22,20.88,19.86,19.48,20.15,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.9
1572213600000,2019,10,2019,1,4,7,0.0859,0.0309,0.055,3372.14,20.39,20.39,20.07,1,1,1,142.1,140.9,143.1,90.93,89.14,51.14,50,52,0,0,0,0.36,0.351,0.368,90.93,89.14,92.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0776,0.0784,0.00348,0.00333,0.00361,0.00014,0.00013,0.00014,0.147,0.144,0.149,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.919,0.922,0.965,0.964,0.965,0.888,0.887,0.889,20.81,20.44,21.12,20.07,19.71,20.39,0,0,0,0,0,0,0.112,0,0.0309,0.36,0.64,0.36,39.3
1572818400000,2019,11,2019,2,5,7,0.0887,0.0302,0.0584,3572.44,22.44,22.44,21.26,1,1,1,146.6,142.8,152.1,96.64,92.78,50,50,50,0,0,0,0.341,0.329,0.35,96.64,92.78,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0785,0.0818,0.00396,0.00364,0.00443,0.00016,0.00014,0.00017,0.157,0.15,0.167,0.0061,0.0059,0.0065,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.97,0.885,0.883,0.887,21.98,21.18,23.14,21.26,20.45,22.44,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.3
1573423200000,2019,11,2019,2,6,7,0.095,0.0302,0.0648,3974.83,24.73,24.73,23.66,1,1,1,157.2,152.9,161.6,107.2,102.9,50,50,50,0,0,0,0.318,0.309,0.327,107.2,102.9,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0821,0.0852,0.00486,0.0045,0.00524,0.00019,0.00018,0.00021,0.176,0.168,0.184,0.0069,0.0066,0.0072,25.34,25.34,25.34,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.892,24.39,23.34,25.5,23.66,22.64,24.73,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
1574028000000,2019,11,2019,2,7,7,0.102,0.0302,0.0722,4473.33,27.52,27.52,26.63,1,1,1,169.5,163.6,173.1,119.5,113.6,50,50,50,0,0,0,0.295,0.289,0.306,119.5,113.6,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0858,0.0892,0.0059,0.0054,0.00622,0.00023,0.00021,0.00024,0.198,0.187,0.204,0.0077,0.0073,0.008,25.34,25.34,25.34,0.925,0.92,0.927,0.97,0.97,0.97,0.897,0.893,0.899,27.45,25.98,28.37,26.63,25.2,27.52,0,0,0,0,0,0,0.148,0,0.0298,0.3,0.71,0.29,43.9
1574632800000,2019,11,2019,2,8,7,0.109,0.031,0.0779,4849.92,29.93,29.93,28.87,1,1,1,180,173.1,184.6,128.8,123.1,51.29,50,59,0,0,0,0.285,0.273,0.32,128.8,123.1,133.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0892,0.0928,0.00669,0.00622,0.00708,0.00026,0.00024,0.00028,0.214,0.204,0.222,0.0084,0.008,0.0087,25.35,25.34,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.76,28.37,30.86,28.87,27.52,29.93,0,0,0,0,0,0,0.16,0,0.0311,0.28,0.71,0.29,44.5
1575237600000,2019,12,2019,3,9,7,0.122,0.0357,0.0865,5413.6,34.98,34.98,32.22,1,1,1,202,188.2,213.9,143,129.2,59,59,59,0,0,0,0.293,0.276,0.314,143,129.2,154.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0928,0.102,0.0079,0.00673,0.00891,0.00031,0.00026,0.00035,0.241,0.216,0.262,0.0094,0.0085,0.01,25.32,25.25,25.36,0.936,0.93,0.94,0.97,0.97,0.97,0.908,0.902,0.912,33.22,29.88,36.06,32.22,28.98,34.98,0,0,0,0,0,0,0.179,0,0.0355,0.29,0.71,0.29,44.4
1575842400000,2019,12,2019,3,10,7,0.133,0.0357,0.0974,6122.25,38.19,38.19,36.44,1,1,1,220.1,215.8,227.3,161.1,156.8,59,59,59,0,0,0,0.268,0.26,0.273,161.1,156.8,168.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.107,0.00945,0.00908,0.0101,0.00037,0.00036,0.0004,0.273,0.266,0.286,0.011,0.01,0.011,25.21,25.15,25.24,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.92,37.52,36.51,39.2,36.44,35.41,38.19,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
1576447200000,2019,12,2019,3,11,7,0.148,0.0357,0.113,7152.54,46.29,46.29,42.57,1,1,1,245.5,231.9,261.4,186.5,172.9,59,59,59,0,0,0,0.241,0.226,0.254,186.5,172.9,202.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.108,0.119,0.0116,0.0104,0.013,0.00046,0.00041,0.00051,0.319,0.295,0.347,0.013,0.012,0.014,25.01,24.91,25.11,0.95,0.946,0.955,0.979,0.977,0.98,0.931,0.924,0.936,43.47,40.29,47.23,42.57,39.35,46.29,0,0,0,0,0,0,0.237,0,0.035,0.24,0.76,0.24,48.3
1577052000000,2019,12,2019,3,12,7,0.172,0.0357,0.136,8411.35,55.09,55.09,50.07,2,1,1.4285714285714286,284.3,265.6,310.4,225.3,206.6,59,59,59,0,0,0,0.208,0.19,0.222,225.3,206.6,251.4,990,990,990,964.8,964.8,965,25.2,25,25.2,0.127,0.12,0.136,0.015,0.0133,0.0177,0.0006,0.00053,0.0007,0.318,0.243,0.381,0.013,0.0097,0.015,24.84,24.78,24.89,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.06,26.12,51.53,38.72,25.34,48.2,0,0,0,0,0,0,0.278,0,0.036,0.21,0.79,0.21,48.9
1577656800000,2019,12,2019,3,13,7,0.204,0.0417,0.162,9836.54,61.67,61.67,58.55,2,2,2,336.9,317.8,355.5,267.9,257.4,69,59,73,0,0,0,0.205,0.182,0.221,267.9,257.4,282.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.139,0.149,0.0254,0.0205,0.0323,0.001,0.00082,0.0013,0.292,0.276,0.314,0.012,0.011,0.013,24.62,24.51,24.73,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.18,28.98,31.79,29.28,28.11,30.84,0,0,0,0,0,0,0.325,0,0.042,0.2,0.79,0.21,48.2
1578261600000,2020,1,2019,4,14,7,0.226,0.0442,0.182,11022.1,68.87,68.87,65.61,2,2,2,373.8,360.2,389.1,300.8,287.2,73,73,73,0,0,0,0.196,0.188,0.203,300.8,287.2,316.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.15,0.161,0.041,0.0345,0.0482,0.0017,0.0014,0.002,0.342,0.321,0.365,0.014,0.013,0.015,24.39,24.29,24.48,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.82,32.31,35.5,32.8,31.34,34.44,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.8
1578866400000,2020,1,2019,4,15,7,0.255,0.0442,0.211,12807.8,83.68,83.68,76.24,2,2,2,422.4,394.9,455.6,349.4,321.9,73,73,73,0,0,0,0.173,0.16,0.185,349.4,321.9,382.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.172,0.163,0.184,0.0639,0.0509,0.0796,0.0026,0.0021,0.0033,0.415,0.373,0.464,0.017,0.015,0.019,24.08,23.89,24.25,0.948,0.944,0.953,0.974,0.97,0.98,0.924,0.915,0.934,39.12,36.13,42.69,38.12,35.04,41.84,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.2
1579471200000,2020,1,2019,4,16,7,0.32,0.0442,0.276,16259,108.8,108.8,96.78,3,2,2.2857142857142856,529.6,470.6,593.7,456.6,397.6,73,73,73,0,0,0,0.139,0.123,0.155,456.6,397.6,520.7,990,990,990,966,965.7,966.3,24,23.7,24.3,0.213,0.189,0.244,0.115,0.0867,0.149,0.0048,0.0036,0.0063,0.546,0.487,0.605,0.023,0.02,0.025,23.47,23.16,23.8,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.84,35.77,51.98,43.32,34.7,48.2,0,0,0,0,0,0,0.538,0,0.044,0.14,0.86,0.14,50.8
1580076000000,2020,1,2019,4,17,7,0.419,0.0497,0.37,21256.2,135.9,135.9,126.5,3,3,3,693.6,618,770.6,611.5,545,82.14,73,105,0,0,0,0.118,0.101,0.14,611.5,545,665.6,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.258,0.331,0.209,0.165,0.246,0.009,0.007,0.011,0.724,0.611,0.819,0.031,0.026,0.036,22.6,22.2,23.02,0.954,0.95,0.957,0.979,0.974,0.98,0.934,0.925,0.938,43.09,38.97,46.22,42.18,37.95,45.29,0,0,0,0,0,0,0.703,0,0.049,0.12,0.88,0.12,50.7
1580680800000,2020,2,2019,5,18,7,0.522,0.0635,0.459,25165.9,164.8,164.8,149.8,4,3,3.4285714285714284,863.9,789.6,950.3,758.9,684.6,105,105,105,0,0,0,0.122,0.11,0.133,758.9,684.6,845.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.397,0.342,0.472,0.303,0.258,0.348,0.013,0.011,0.016,0.945,0.851,1.05,0.042,0.037,0.047,21.7,21.25,22.09,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.57,39.48,51.2,44.25,38.49,48.2,0,0,0,0,0,0,0.832,0,0.063,0.12,0.88,0.12,48.2
1581285600000,2020,2,2019,5,19,7,0.691,0.0801,0.6,30762.4,192.8,192.8,183.1,4,4,4,1142,986.3,1339,1010,881.3,132.4,105,137,17.71,0,102,0.116,0.102,0.133,992.2,881.3,1100,990,990,990,968.3,967.8,969,21.7,21,22.2,0.645,0.505,0.822,0.482,0.366,0.648,0.022,0.017,0.031,1.4,1.11,1.77,0.065,0.05,0.084,20.25,19.27,21.04,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,46.92,43.44,50.29,45.78,42.57,48.2,0,0,0,0,0,0,1.02,0,0.091,0.12,0.87,0.13,44.5
1581890400000,2020,2,2019,5,20,7,0.963,0.0893,0.665,31052.5,191.4,191.4,184.8,4,4,4,1593,1409,1787,1445,1272,147.7,137,162,345.3,172,525,0.0928,0.0862,0.0977,1100,1100,1100,990,990,990,969.8,969.2,970.4,20.2,19.6,20.8,0.896,0.851,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.086,0.095,18.37,17.72,19.01,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.933,47.15,45.42,48.84,46.21,44.51,47.86,0,0,0,0,0,0,1.03,0,0.298,0.093,0.69,0.31,32.2
1582495200000,2020,2,2019,5,21,7,1.2,0.105,0.665,28772.9,176,176,171.3,4,4,4,1990,1845,2107,1817,1683,173,162,239,717.4,583,813,0.0867,0.0781,0.113,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.77,17.53,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.69,42.84,44.89,42.82,41.98,43.99,0,0,0,0,0,0,0.951,0,0.535,0.087,0.55,0.45,24
1583100000000,2020,3,2019,6,22,7,1.36,0.145,0.665,27595.4,167.1,167.1,164.3,4,4,4,2249,2140,2354,2010,1901,239,239,239,909.9,801,1015,0.106,0.102,0.112,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.17,16.69,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.92,41.23,42.62,41.06,40.35,41.77,0,0,0,0,0,0,0.913,0,0.695,0.11,0.49,0.51,20.3
1583704800000,2020,3,2019,6,23,7,1.55,0.145,0.665,26174.8,160.3,160.3,155.8,4,4,4,2557,2396,2744,2318,2157,239,239,239,1218,1057,1405,0.0937,0.0871,0.0998,1100,1100,1100,990,990,990,972.4,972.1,972.9,17.6,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.23,16.07,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.917,0.925,39.91,38.69,40.97,38.95,37.65,40.07,0,0,0,0,0,0,0.866,0,0.885,0.094,0.43,0.57,16.9
1584309600000,2020,3,2019,6,24,7,1.84,0.145,0.665,23931.3,148.3,148.3,142.4,4,4,4,3046,2827,3242,2807,2588,239,239,239,1707,1488,1903,0.0786,0.0737,0.0845,1100,1100,1100,990,990,990,973.6,973.1,974.1,16.4,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.05,15.03,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.915,36.7,35.45,38.15,35.61,34.38,37.08,0,0,0,0,0,0,0.791,0,1.175,0.079,0.36,0.64,13
1584914400000,2020,3,2019,6,25,7,2.08,0.145,0.665,22358.8,136.3,136.3,133.1,4,4,4,3439,3296,3599,3200,3057,239,239,239,2100,1957,2260,0.0696,0.0664,0.0725,1100,1100,1100,990,990,990,974.5,974.2,974.8,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.63,13.29,13.94,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.3,33.37,35.13,33.27,32.37,34.08,0,0,0,0,0,0,0.739,0,1.415,0.07,0.32,0.68,10.7
1585519200000,2020,3,2019,6,26,7,2.4,0.169,0.665,20358.4,127.9,127.9,121.2,4,4,4,3974,3672,4286,3695,3433,279,239,295,2595,2333,2891,0.0701,0.0635,0.0764,1100,1100,1100,990,990,990,975.6,975,976.2,14.4,13.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.52,11.92,13.14,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,31.23,29.55,32.95,30.3,28.67,31.96,0,0,0,0,0,0,0.673,0,1.735,0.07,0.28,0.72,8.48
1586124000000,2020,4,2019,7,27,7,2.78,0.178,0.665,18112.5,112.6,112.6,107.8,4,4,4,4604,4390,4791,4309,4095,295,295,295,3209,2995,3396,0.0641,0.0616,0.0672,1100,1100,1100,990,990,990,976.8,976.4,977.1,13.2,12.9,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.34,11,11.73,0.913,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.89,27.94,26.99,29.03,26.95,25.66,28.15,0,0,0,0,0,0,0.599,0,2.115,0.064,0.24,0.76,6.52
1586728800000,2020,4,2019,7,28,7,2.99,0.178,0.665,16315.8,100.7,100.7,97.12,4,4,4,4944,4842,5028,4649,4547,295,295,295,3549,3447,3633,0.0597,0.0587,0.0609,1100,1100,1100,990,990,990.01,977.4,977.2,977.6,12.6,12.5,12.8,0.925,0.923,0.926,0.648,0.648,0.648,0.051,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.72,10.58,10.9,0.9,0.895,0.907,0.97,0.97,0.97,0.873,0.868,0.879,26.03,25.54,26.66,24.28,23.59,25.19,0,0,0,0,0,0,0.54,0,2.325,0.06,0.22,0.78,5.46
1587333600000,2020,4,2019,7,29,7,3.04,0.214,0.665,15833.8,96.49,96.49,94.25,4,4,4,5033,4958,5070,4679,4594,354.1,295,364,3579,3494,3656,0.0704,0.0584,0.0734,1100,1100,1100,990.01,990,990.01,977.6,977.4,977.6,12.4,12.4,12.6,0.923,0.922,0.926,0.648,0.648,0.648,0.052,0.052,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.58,10.52,10.69,0.895,0.893,0.899,0.97,0.97,0.97,0.868,0.866,0.872,25.52,25.33,25.92,23.56,23.3,24.12,0,0,0,0,0,0,0.524,0,2.375,0.07,0.22,0.78,5.21
1587938400000,2020,4,2019,7,30,7,2.88,0.214,0.665,17397.5,108.8,108.8,103.6,4,4,4,4756,4585,4916,4402,4245,353.7,340,364,3302,3145,3452,0.0744,0.0723,0.0764,1100,1100,1100,990,990,990,977.1,976.8,977.4,12.9,12.6,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.06,10.77,11.38,0.909,0.902,0.914,0.97,0.97,0.97,0.882,0.874,0.886,27.12,26.18,28.03,25.89,24.5,27.19,0,0,0,0,0,0,0.575,0,2.215,0.074,0.23,0.77,6.04
1588543200000,2020,5,2019,8,31,7,2.62,0.206,0.665,19121.7,118.1,118.1,113.8,4,4,4,4329,4113,4526,3989,3773,340,340,340,2889,2673,3086,0.0786,0.0751,0.0827,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.84,11.48,12.24,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,29.33,28.33,30.44,28.45,27.48,29.53,0,0,0,0,0,0,0.632,0,1.955,0.079,0.25,0.75,7.3
1589148000000,2020,5,2019,8,32,7,2.33,0.206,0.665,20800.2,128.2,128.2,123.8,4,4,4,3850,3655,4046,3510,3315,340,340,340,2410,2215,2606,0.0884,0.084,0.093,1100,1100,1100,990,990,990,975.4,974.9,975.8,14.6,14.2,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.77,12.36,13.18,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.91,30.78,33.05,30.95,29.85,32.06,0,0,0,0,0,0,0.688,0,1.665,0.088,0.29,0.71,8.93
1589752800000,2020,5,2019,8,33,7,2.06,0.206,0.665,22512.6,138.6,138.6,134,4,4,4,3398,3196,3591,3058,2856,340,340,340,1958,1756,2151,0.1,0.0947,0.106,1100,1100,1100,990,990,990,974.4,974,974.8,15.6,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.31,14.15,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.54,33.42,35.71,33.5,32.42,34.64,0,0,0,0,0,0,0.744,0,1.395,0.1,0.32,0.68,10.9
1590357600000,2020,5,2019,8,34,7,1.76,0.206,0.665,24511.5,151.2,151.2,145.9,4,4,4,2915,2724,3118,2575,2384,340,340,340,1475,1284,1678,0.117,0.109,0.125,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.82,14.33,15.28,0.94,0.937,0.942,0.971,0.97,0.973,0.913,0.909,0.917,37.55,36.2,38.82,36.48,35.12,37.79,0,0,0,0,0,0,0.811,0,1.095,0.12,0.38,0.62,13.9
1590962400000,2020,6,2019,9,35,7,1.51,0.177,0.665,26446.6,161.7,161.7,157.4,4,4,4,2498,2343,2665,2205,2050,293,293,293,1105,950,1272,0.117,0.11,0.125,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.42,16.2,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.29,39.2,41.31,39.36,38.2,40.43,0,0,0,0,0,0,0.875,0,0.845,0.12,0.44,0.56,17.5
1591567200000,2020,6,2019,9,36,7,1.28,0.177,0.665,28201.1,172.7,172.7,167.9,4,4,4,2112,1939,2295,1819,1646,293,293,293,719.4,546,902,0.139,0.128,0.151,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.76,16.31,17.22,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.83,41.62,44.07,41.97,40.77,43.18,0,0,0,0,0,0,0.933,0,0.615,0.14,0.52,0.48,22
1592172000000,2020,6,2019,9,37,7,1.06,0.177,0.665,30122,183.6,183.6,179.3,4,4,4,1749,1623,1887,1456,1330,293,293,293,355.9,230,494,0.168,0.155,0.181,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.84,17.39,18.25,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.74,44.53,46.84,44.82,43.64,45.91,0,0,0,0,0,0,0.996,0,0.395,0.17,0.63,0.37,28.4
1592776800000,2020,6,2019,9,38,7,0.897,0.177,0.665,31671.3,191.3,191.3,188.5,4,4,4,1483,1384,1587,1190,1091,293,293,293,91.57,0,194,0.198,0.185,0.212,1099,1091,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.877,0.825,0.916,0.645,0.629,0.648,0.031,0.03,0.032,1.82,1.75,1.86,0.089,0.084,0.092,18.75,18.37,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.16,48.79,47.13,46.21,47.82,0,0,0,0,0,0,1.05,0,0.232,0.2,0.74,0.26,35.3
1593381600000,2020,6,2019,9,39,7,0.725,0.161,0.563,28967.6,185.3,185.3,172.4,4,4,4,1198,1089,1327,931.5,832.6,266.6,256,293,0,0,0,0.223,0.208,0.235,931.5,832.6,1034,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.603,0.498,0.741,0.398,0.342,0.499,0.019,0.016,0.024,1.26,1.06,1.53,0.059,0.049,0.072,20.22,19.55,20.76,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,44.01,40.4,47.27,43.11,39.47,46.32,0,0,0,0,0,0,0.958,0,0.162,0.22,0.78,0.22,40
1593986400000,2020,7,2019,10,40,7,0.598,0.15,0.448,24041.9,152.9,152.9,143.1,4,3,3.142857142857143,988,922.5,1060,740.3,695.5,247.7,227,256,0,0,0,0.251,0.241,0.265,740.3,695.5,803.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.411,0.367,0.471,0.293,0.266,0.328,0.013,0.012,0.015,0.967,0.888,1.05,0.044,0.04,0.048,21.19,20.9,21.52,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.937,47.14,39.23,50.8,45.88,38.23,48.2,0,0,0,0,0,0,0.795,0,0.15,0.25,0.75,0.25,40.2
1594591200000,2020,7,2019,10,41,7,0.522,0.137,0.385,21424.3,135,135,127.5,3,3,3,862.8,821.2,906.8,635.8,594.2,227,227,227,0,0,0,0.263,0.25,0.276,635.8,594.2,679.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.333,0.31,0.358,0.226,0.198,0.255,0.01,0.0087,0.011,0.788,0.718,0.862,0.035,0.031,0.038,21.86,21.61,22.1,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.39,40.94,45.94,42.51,40.04,45.02,0,0,0,0,0,0,0.708,0,0.137,0.26,0.74,0.26,41
1595196000000,2020,7,2019,10,42,7,0.471,0.152,0.319,17806.1,117.7,117.7,106,3,2,2.857142857142857,778.9,749.5,808.9,527,493.5,251.9,227,256,0,0,0,0.324,0.281,0.342,527,493.5,581.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.275,0.257,0.303,0.153,0.132,0.19,0.0067,0.0057,0.0083,0.624,0.574,0.697,0.027,0.025,0.03,22.36,22.17,22.48,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.07,35.23,51.93,37.62,34.17,48.2,0,0,0,0,0,0,0.589,0,0.152,0.32,0.68,0.32,37.8
1595800800000,2020,7,2019,10,43,7,0.426,0.145,0.28,15989.8,96.4,96.4,95.18,2,2,2,704.1,670.5,738.3,463.6,437.5,240.6,202,256,0,0,0,0.341,0.296,0.369,463.6,437.5,482.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.238,0.225,0.251,0.118,0.105,0.127,0.0051,0.0045,0.0055,0.612,0.568,0.645,0.026,0.024,0.028,22.67,22.5,22.8,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,49.32,46.72,51.16,47.59,45.79,48.2,0,0,0,0,0,0,0.529,0,0.146,0.34,0.66,0.34,37.5
1596405600000,2020,8,2019,11,44,7,0.38,0.122,0.258,15185.8,96.23,96.23,90.39,2,2,2,628.9,599.7,659.3,426.9,397.7,202,202,202,0,0,0,0.321,0.306,0.337,426.9,397.7,457.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.203,0.231,0.101,0.0867,0.115,0.0043,0.0037,0.0049,0.547,0.501,0.597,0.023,0.021,0.025,23.04,22.87,23.2,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.12,43.18,49.1,45.2,42.32,48.12,0,0,0,0,0,0,0.502,0,0.122,0.32,0.68,0.32,40
1597010400000,2020,8,2019,11,45,7,0.342,0.122,0.219,12960.5,82.71,82.71,77.15,2,2,2,564.7,539.8,590.1,362.7,337.8,202,202,202,0,0,0,0.358,0.342,0.374,362.7,337.8,388.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.191,0.182,0.2,0.0702,0.0584,0.0822,0.0029,0.0024,0.0035,0.449,0.411,0.487,0.019,0.017,0.02,23.41,23.26,23.56,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.55,36.95,42.2,38.57,35.84,41.35,0,0,0,0,0,0,0.429,0,0.123,0.36,0.64,0.36,37.9
1597615200000,2020,8,2019,11,46,7,0.309,0.122,0.187,11021.7,70.05,70.05,65.61,2,2,2,510.4,489.2,531.9,308.4,287.2,202,202,202,0,0,0,0.396,0.38,0.413,308.4,287.2,329.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.179,0.0446,0.0346,0.0547,0.0019,0.0014,0.0023,0.367,0.335,0.399,0.015,0.014,0.017,23.74,23.61,23.86,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,33.82,31.53,36.11,32.8,30.59,35.02,0,0,0,0,0,0,0.364,0,0.122,0.39,0.61,0.39,35.7
1598220000000,2020,8,2019,11,47,7,0.281,0.122,0.159,9407.78,59.96,59.96,56,2,2,2,464.8,446.8,483.5,262.8,244.8,202,202,202,0,0,0,0.435,0.418,0.452,262.8,244.8,281.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.149,0.162,0.0233,0.0166,0.0319,0.00096,0.00068,0.0013,0.299,0.274,0.327,0.012,0.011,0.013,24.01,23.9,24.12,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,28.87,26.88,30.91,28,26.07,29.98,0,0,0,0,0,0,0.311,0,0.122,0.43,0.57,0.43,33.5
1598824800000,2020,8,2019,11,48,7,0.257,0.0931,0.164,9761.94,62.62,62.62,58.11,2,2,2,424.3,406.1,442.2,270.3,240.2,154,146,202,0,0,0,0.363,0.334,0.457,270.3,240.2,291,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.148,0.16,0.0271,0.0162,0.0363,0.0011,0.00066,0.0015,0.306,0.269,0.336,0.012,0.011,0.014,24.18,24.1,24.28,0.934,0.927,0.939,0.97,0.97,0.97,0.906,0.899,0.911,29.95,26.35,32.28,29.05,25.56,31.31,0,0,0,0,0,0,0.323,0,0.093,0.36,0.64,0.36,38
1599429600000,2020,9,2019,12,49,7,0.234,0.0883,0.145,8641.37,55,55,51.44,2,1,1.7142857142857142,386.1,371.4,401.4,240.1,225.4,146,146,146,0,0,0,0.378,0.364,0.393,240.1,225.4,255.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.137,0.148,0.0165,0.0149,0.0196,0.00067,0.0006,0.0008,0.307,0.257,0.407,0.012,0.01,0.016,24.36,24.31,24.44,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.29,26,52.54,32.6,25.22,48.2,0,0,0,0,0,0,0.286,0,0.089,0.38,0.62,0.38,36.9
1600034400000,2020,9,2019,12,50,7,0.215,0.0883,0.127,7873.28,48.2,48.2,46.86,1,1,1,356,344.9,367.8,210,198.8,146,146,146,0,0,0,0.41,0.397,0.423,210,198.8,221.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.0136,0.0127,0.0146,0.00055,0.00051,0.00059,0.371,0.352,0.393,0.015,0.014,0.016,24.45,24.37,24.52,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.15,45.65,50.8,46.86,44.74,48.2,0,0,0,0,0,0,0.26,0,0.088,0.41,0.59,0.41,36.6
1600639200000,2020,9,2019,12,51,7,0.2,0.0835,0.117,7296.45,45.8,45.8,43.43,1,1,1,330.8,321.1,341.3,192.8,183.1,138,138,138,0,0,0,0.417,0.404,0.43,192.8,183.1,203.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.121,0.128,0.0121,0.0113,0.013,0.00049,0.00045,0.00052,0.339,0.322,0.358,0.014,0.013,0.014,24.61,24.54,24.67,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.32,42.07,46.73,43.43,41.23,45.8,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
1601244000000,2020,9,2019,12,52,7,0.187,0.0738,0.113,7081.15,44.98,44.98,42.15,1,1,1,308.7,300.6,318.1,186.7,173.5,122,110,138,0,0,0,0.395,0.357,0.443,186.7,173.5,198.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.0116,0.0105,0.0126,0.00046,0.00042,0.0005,0.327,0.305,0.347,0.013,0.012,0.014,24.73,24.69,24.76,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,43.06,39.85,45.9,42.15,38.88,44.98,0,0,0,0,0,0,0.234,0,0.074,0.39,0.6,0.4,37.9
1601848800000,2020,10,2020,1,1,7,0.176,0.0665,0.109,6863.68,42.6,42.6,40.86,1,1,1,290.7,283.3,298.1,180.7,173.3,110,110,110,0,0,0,0.378,0.369,0.388,180.7,173.3,188.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0111,0.0105,0.0117,0.00044,0.00042,0.00047,0.315,0.302,0.328,0.013,0.012,0.013,24.82,24.78,24.87,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.74,40,43.47,40.86,39.04,42.6,0,0,0,0,0,0,0.227,0,0.067,0.38,0.62,0.38,39
1602453600000,2020,10,2020,1,2,7,0.167,0.0665,0.1,6251,38.43,38.43,37.21,1,1,1,275.9,269.9,280.9,165.9,159.9,110,110,110,0,0,0,0.399,0.392,0.408,165.9,159.9,170.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00985,0.00934,0.0103,0.00039,0.00037,0.00041,0.288,0.278,0.297,0.011,0.011,0.012,24.91,24.88,24.94,0.944,0.942,0.946,0.972,0.97,0.975,0.918,0.914,0.922,38.26,36.86,39.43,37.21,35.76,38.43,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.4
1603058400000,2020,10,2020,1,3,7,0.158,0.0665,0.0911,5651.65,35.2,35.2,33.64,1,1,1,260.6,253.8,267.5,150.6,143.8,110,110,110,0,0,0,0.422,0.411,0.433,150.6,143.8,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00855,0.00797,0.00913,0.00034,0.00032,0.00036,0.261,0.249,0.273,0.01,0.0098,0.011,25,24.96,25.04,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.68,33.07,36.29,33.64,32.07,35.2,0,0,0,0,0,0,0.187,0,0.0669,0.42,0.58,0.42,35.8
1603663200000,2020,10,2020,1,4,7,0.15,0.0662,0.0835,5170.72,31.76,31.76,30.78,1,1,1,247.5,243.7,252.4,138.1,134.5,109.4,106,110,0,0,0,0.442,0.435,0.45,138.1,134.5,142.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.00749,0.00718,0.00786,0.0003,0.00028,0.00031,0.239,0.232,0.246,0.0094,0.0092,0.0097,25.08,25.04,25.1,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.73,30.88,32.74,30.78,29.95,31.76,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
1604268000000,2020,11,2020,2,5,7,0.151,0.0641,0.0869,5385.73,33.08,33.08,32.06,1,1,1,249.6,243.9,254.1,143.6,137.9,106,106,106,0,0,0,0.425,0.417,0.435,143.6,137.9,148.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00796,0.00748,0.00834,0.00031,0.0003,0.00033,0.248,0.238,0.256,0.0098,0.0094,0.01,25.06,25.03,25.1,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.05,31.72,34.1,32.06,30.76,33.08,0,0,0,0,0,0,0.178,0,0.0641,0.42,0.58,0.42,35.7
1604872800000,2020,11,2020,2,6,7,0.156,0.0585,0.0971,6055.57,38.83,38.83,36.05,1,1,1,257.2,251.1,265,160.5,145.1,96.71,93,106,0,0,0,0.376,0.351,0.422,160.5,145.1,172,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.104,0.112,0.00939,0.00808,0.0104,0.00037,0.00032,0.00041,0.277,0.251,0.297,0.011,0.0099,0.012,24.99,24.94,25.04,0.942,0.937,0.946,0.972,0.97,0.976,0.916,0.909,0.923,37.08,33.39,39.8,36.05,32.39,38.83,0,0,0,0,0,0,0.2,0,0.0589,0.38,0.62,0.38,38.8
1605477600000,2020,11,2020,2,7,7,0.164,0.0562,0.107,6763.9,40.89,40.89,40.26,1,1,1,270.7,266.4,273.2,177.7,173.4,93,93,93,0,0,0,0.343,0.34,0.349,177.7,173.4,180.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0109,0.0105,0.0111,0.00043,0.00042,0.00044,0.307,0.299,0.312,0.012,0.012,0.012,24.91,24.9,24.94,0.948,0.946,0.949,0.978,0.976,0.98,0.927,0.924,0.929,41.15,40.12,41.74,40.26,39.17,40.89,0,0,0,0,0,0,0.224,0,0.057,0.34,0.65,0.35,41.2
1606082400000,2020,11,2020,2,8,7,0.169,0.0562,0.113,7124.5,44.19,44.19,42.41,1,1,1,279.7,274.9,287.4,186.7,181.8,93,93,93,0,0,0,0.332,0.324,0.338,186.7,181.8,194.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.12,0.0116,0.0112,0.0123,0.00046,0.00044,0.00049,0.323,0.314,0.337,0.013,0.012,0.013,24.86,24.81,24.89,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.27,42.12,45.09,42.41,41.28,44.19,0,0,0,0,0,0,0.236,0,0.056,0.33,0.67,0.33,42.2
1606687200000,2020,11,2020,2,9,7,0.183,0.0619,0.122,7636.94,48.2,48.2,45.46,1,1,1,303.4,288.8,320.5,200.9,187.3,102.4,93,104,0,0,0,0.338,0.322,0.357,200.9,187.3,216.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.118,0.129,0.0128,0.0117,0.0142,0.00051,0.00046,0.00057,0.349,0.325,0.377,0.014,0.013,0.015,24.73,24.62,24.81,0.954,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.938,46.51,43.32,50.06,45.46,42.45,48.2,0,0,0,0,0,0,0.253,0,0.061,0.34,0.67,0.33,41.7
1607292000000,2020,12,2020,3,10,7,0.215,0.0629,0.152,9145.91,60.8,60.8,54.44,2,1,1.8571428571428572,355.3,329,384.2,251.3,225,104,104,104,0,0,0,0.294,0.271,0.316,251.3,225,280.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.141,0.132,0.151,0.0204,0.0149,0.0313,0.00082,0.0006,0.0013,0.295,0.25,0.393,0.012,0.01,0.016,24.53,24.36,24.67,0.934,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,31.94,26.03,51.98,30.66,25.25,48.2,0,0,0,0,0,0,0.302,0,0.063,0.29,0.71,0.29,42.5
1607896800000,2020,12,2020,3,11,7,0.266,0.0629,0.203,12258.2,84.12,84.12,72.97,2,2,2,440.5,397.1,491.1,336.5,293.1,104,104,104,0,0,0,0.237,0.212,0.262,336.5,293.1,387.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.171,0.156,0.189,0.0578,0.0373,0.0817,0.0024,0.0015,0.0034,0.398,0.333,0.474,0.016,0.014,0.02,24.02,23.72,24.28,0.946,0.939,0.953,0.973,0.97,0.98,0.921,0.911,0.934,37.48,32.76,42.92,36.48,31.78,42.06,0,0,0,0,0,0,0.405,0,0.063,0.24,0.76,0.24,46.1
1608501600000,2020,12,2020,3,12,7,0.363,0.0714,0.291,16936.1,118.8,118.8,100.8,3,2,2.4285714285714284,599.6,512.7,692.1,481.6,394.7,118,118,118,0,0,0,0.199,0.17,0.23,481.6,394.7,574.1,990,990,990,966.3,965.9,966.7,23.7,23.3,24.1,0.234,0.194,0.283,0.13,0.0853,0.185,0.0055,0.0035,0.0079,0.579,0.488,0.669,0.024,0.02,0.029,23.14,22.66,23.6,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,43.76,36.34,51.89,42.39,35.25,48.2,0,0,0,0,0,0,0.56,0,0.072,0.2,0.8,0.2,46.7
1609106400000,2020,12,2020,3,13,7,0.493,0.0768,0.416,23078.1,144.6,144.6,137.4,3,3,3,814.4,725.7,911.2,687.4,607.7,127,118,139,0,0,0,0.156,0.146,0.165,687.4,607.7,772.2,990,990,990,967.2,966.8,967.5,22.8,22.5,23.2,0.352,0.303,0.416,0.26,0.207,0.313,0.011,0.0089,0.014,0.863,0.726,1.01,0.038,0.031,0.045,21.98,21.44,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.18,42.62,51.76,45.79,41.77,48.2,0,0,0,0,0,0,0.763,0,0.077,0.16,0.84,0.16,46.8
1609711200000,2021,1,2020,4,14,7,0.628,0.0841,0.544,28852.3,185.3,185.3,171.7,4,4,4,1039,945.6,1129,899.7,806.6,139,139,139,0,0,0,0.134,0.123,0.147,899.7,806.6,990,990,990,990,968,967.7,968.3,22,21.7,22.3,0.534,0.447,0.624,0.374,0.329,0.418,0.017,0.015,0.019,1.15,0.991,1.32,0.053,0.044,0.061,20.83,20.38,21.33,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.84,40.21,47.26,42.93,39.26,46.31,0,0,0,0,0,0,0.954,0,0.084,0.13,0.87,0.13,45.9
1610316000000,2021,1,2020,4,15,7,0.761,0.0907,0.65,32213.6,192.8,192.8,191.7,4,4,4,1259,1159,1351,1109,1009,150,150,150,33.86,0,101,0.119,0.111,0.129,1075,1009,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.77,0.659,0.835,0.592,0.444,0.648,0.028,0.021,0.031,1.66,1.38,1.78,0.078,0.064,0.085,19.63,19.21,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.34,47.79,50.22,47.94,46.83,48.2,0,0,0,0,0,0,1.07,0,0.111,0.12,0.85,0.15,42.3
1610920800000,2021,1,2020,4,16,7,0.877,0.0907,0.665,31888.9,192.3,192.3,189.8,4,4,4,1451,1384,1522,1301,1234,150,150,150,200.4,134,272,0.103,0.0986,0.108,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.874,0.848,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.09,18.85,18.6,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.76,49.06,47.45,46.8,48.08,0,0,0,0,0,0,1.05,0,0.212,0.1,0.76,0.24,36.4
1611525600000,2021,1,2020,4,17,7,1,0.0907,0.665,30642.2,186,186,182.4,4,4,4,1661,1557,1763,1511,1407,150,150,150,411.1,307,513,0.0905,0.0851,0.0963,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.912,0.9,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.13,17.8,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.63,47.45,45.6,44.72,46.5,0,0,0,0,0,0,1.01,0,0.335,0.091,0.67,0.33,30.6
1612130400000,2021,2,2020,5,18,7,1.12,0.119,0.665,29482.4,178,178,175.5,4,4,4,1859,1787,1932,1662,1590,197,197,197,562.3,490,635,0.106,0.102,0.11,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.24,17.71,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.77,44.13,45.4,43.87,43.24,44.5,0,0,0,0,0,0,0.975,0,0.455,0.11,0.59,0.41,26.3
1612735200000,2021,2,2020,5,19,7,1.25,0.107,0.665,28390.2,172.1,172.1,169,4,4,4,2068,1957,2202,1891,1760,177,162,197,791,660,940,0.0861,0.0736,0.101,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.54,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.11,42.22,43.91,42.25,41.38,43.03,0,0,0,0,0,0,0.939,0,0.585,0.086,0.53,0.47,22.7
1613340000000,2021,2,2020,5,20,7,1.49,0.098,0.665,26614.5,163.9,163.9,158.4,4,4,4,2462,2265,2677,2300,2103,162,162,162,1200,1003,1415,0.066,0.0605,0.0715,1100,1100,1100,990,990,990,972.2,971.7,972.7,17.8,17.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.39,16.39,0.945,0.943,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.53,39.13,41.81,39.6,38.11,40.97,0,0,0,0,0,0,0.88,0,0.825,0.066,0.45,0.55,17.9
1613944800000,2021,2,2020,5,21,7,1.81,0.098,0.665,24167.2,150.4,150.4,143.9,4,4,4,2994,2752,3229,2832,2590,162,162,162,1732,1490,1967,0.0543,0.0502,0.0589,1100,1100,1100,990,990,990,973.5,972.9,974,16.5,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.08,15.21,0.939,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.917,37.04,35.52,38.64,35.96,34.46,37.6,0,0,0,0,0,0,0.799,0,1.145,0.054,0.37,0.63,13.4
1614549600000,2021,3,2020,6,22,7,2,0.145,0.665,22870,136.8,136.8,136.1,4,4,4,3304,3275,3316,3065,3036,239,239,239,1965,1936,1977,0.0723,0.0721,0.073,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.89,13.98,0.935,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.09,35.01,35.25,34.03,33.96,34.2,0,0,0,0,0,0,0.756,0,1.335,0.072,0.33,0.67,11.4
1615154400000,2021,3,2020,6,23,7,1.99,0.145,0.665,22917.4,136.7,136.7,136.4,4,4,4,3291,3279,3304,3052,3040,239,239,239,1952,1940,1965,0.0726,0.0723,0.0729,1100,1100,1100,990,990,990,974.2,974.2,974.2,15.8,15.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.95,13.92,13.97,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.16,35.09,35.23,34.1,34.03,34.17,0,0,0,0,0,0,0.758,0,1.325,0.073,0.33,0.67,11.5
1615759200000,2021,3,2020,6,24,7,1.96,0.145,0.665,23099.8,137.9,137.9,137.5,4,4,4,3243,3225,3266,3004,2986,239,239,239,1904,1886,1927,0.0737,0.0732,0.0741,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.05,14,14.09,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.907,35.44,35.3,35.54,34.37,34.24,34.48,0,0,0,0,0,0,0.764,0,1.295,0.074,0.34,0.66,11.8
1616364000000,2021,3,2020,6,25,7,1.96,0.145,0.665,23093,138.1,138.1,137.5,4,4,4,3245,3217,3296,3006,2978,239,239,239,1906,1878,1957,0.0736,0.0725,0.0743,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.05,13.94,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.43,35.13,35.59,34.36,34.08,34.53,0,0,0,0,0,0,0.764,0,1.295,0.074,0.34,0.66,11.8
1616968800000,2021,3,2020,6,26,7,2.06,0.164,0.665,22457.3,135.7,135.7,133.7,4,4,4,3413,3325,3501,3142,3086,271,239,295,2042,1986,2106,0.0793,0.0706,0.0864,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.5,13.88,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.45,33.94,34.96,33.42,32.92,33.92,0,0,0,0,0,0,0.743,0,1.395,0.08,0.32,0.68,10.9
1617573600000,2021,4,2020,7,27,7,2.21,0.178,0.665,21543.5,130.8,130.8,128.2,4,4,4,3655,3540,3771,3360,3245,295,295,295,2260,2145,2376,0.0807,0.0782,0.0833,1100,1100,1100,990,990,990,974.9,974.7,975.2,15.1,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.93,13.42,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.05,32.38,33.72,32.06,31.4,32.71,0,0,0,0,0,0,0.712,0,1.545,0.081,0.3,0.7,9.75
1618178400000,2021,4,2020,7,28,7,2.37,0.178,0.665,20558.4,124.7,124.7,122.4,4,4,4,3912,3810,3994,3617,3515,295,295,295,2517,2415,2599,0.0754,0.0739,0.0774,1100,1100,1100,990,990,990,975.5,975.3,975.7,14.5,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.46,12.85,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,31.54,31.05,32.14,30.59,30.12,31.18,0,0,0,0,0,0,0.68,0,1.705,0.075,0.28,0.72,8.67
