datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1007157600000,2001,12,2001,3,31,0.767,0.212,0.554,34250,54.95,54.95,46.03,2,1,1.3548387096774193,286.2,270.7,309.8,206.9,166.7,79.32,59,104,0,0,0,0.279,0.19,0.384,206.9,166.7,250.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.111,0.136,0.0133,0.00992,0.0174,0.00053,0.00039,0.00069,0.301,0.243,0.38,0.012,0.0097,0.015,24.85,24.73,24.93,0.942,0.923,0.958,0.975,0.97,0.98,0.918,0.896,0.939,37.96,26.05,51.05,36.84,25.27,48.2,0,0,0,0,0,0,0.256,0,0.213,0.28,0.72,0.28,44.7
1009836000000,2002,1,2001,4,31,0.976,0.196,0.78,47267,75.67,75.67,63.53,2,2,2,364.3,311.1,420,291.3,238.1,73,73,73,0,0,0,0.202,0.174,0.235,291.3,238.1,347,990,990,990,965.2,965,965.5,24.8,24.5,25,0.152,0.133,0.171,0.0369,0.016,0.0628,0.0015,0.00064,0.0026,0.328,0.252,0.411,0.013,0.01,0.017,24.45,24.1,24.79,0.938,0.926,0.948,0.97,0.97,0.974,0.91,0.898,0.923,32.73,26.79,38.86,31.77,25.99,37.83,0,0,0,0,0,0,0.353,0,0.196,0.2,0.8,0.2,48.4
1012514400000,2002,2,2001,5,28,1.22,0.206,1.01,60164.5,111.1,111.1,89.53,3,2,2.2142857142857144,504,422.4,617.9,419,337.4,85,85,85,0,0,0,0.171,0.138,0.201,419,337.4,532.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.2,0.169,0.253,0.0973,0.0583,0.157,0.004,0.0024,0.0066,0.498,0.398,0.607,0.021,0.016,0.025,23.63,23.04,24.1,0.951,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.21,34.9,51.88,40.98,33.85,48.2,0,0,0,0,0,0,0.497,0,0.21,0.17,0.83,0.17,49.3
1014933600000,2002,3,2001,6,31,1.77,0.287,1.49,85708.1,119.5,119.5,115.2,3,3,3,662.4,625.3,683.3,555.4,518.3,107,107,107,0,0,0,0.162,0.157,0.171,555.4,518.3,576.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.249,0.282,0.172,0.147,0.186,0.0073,0.0062,0.008,0.635,0.572,0.67,0.027,0.024,0.029,22.82,22.7,23.03,0.951,0.948,0.953,0.975,0.97,0.978,0.927,0.92,0.931,39.39,36.99,40.73,38.4,35.88,39.82,0,0,0,0,0,0,0.64,0,0.28,0.16,0.84,0.16,48.4
1017612000000,2002,4,2001,7,30,2.06,0.324,1.73,96824.1,144.6,144.6,134.5,3,3,3,793.4,683.6,865.4,668.4,558.6,125,125,125,0,0,0,0.159,0.144,0.183,668.4,558.6,740.4,990,990,990,967.1,966.6,967.4,22.9,22.6,23.4,0.341,0.277,0.386,0.247,0.174,0.296,0.011,0.0075,0.013,0.831,0.645,0.957,0.036,0.028,0.042,22.09,21.68,22.72,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,46.04,39.47,50.21,44.83,38.48,48.2,0,0,0,0,0,0,0.747,0,0.33,0.16,0.84,0.16,47
1020204000000,2002,5,2001,8,31,2.12,0.394,1.72,96056.9,144.6,144.6,129.1,3,2,2.903225806451613,790,604.8,897.4,643,457.8,147,147,147,0,0,0,0.189,0.164,0.243,643,457.8,750.4,990,990,990,967.1,966.3,967.5,22.9,22.5,23.7,0.327,0.22,0.396,0.231,0.115,0.302,0.01,0.0049,0.013,0.8,0.546,0.978,0.035,0.023,0.043,22.14,21.53,23.09,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,45.95,35.5,52.17,44.59,34.43,48.2,0,0,0,0,0,0,0.717,0,0.4,0.19,0.81,0.19,45.3
1022882400000,2002,6,2001,9,30,1.19,0.308,0.882,52691.8,96.4,96.4,73.18,2,2,2,459.2,360.4,592.5,340.2,241.4,119,119,119,0,0,0,0.265,0.201,0.33,340.2,241.4,473.5,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.175,0.14,0.227,0.0597,0.0163,0.122,0.0025,0.00066,0.0052,0.407,0.262,0.611,0.017,0.011,0.026,23.93,23.12,24.54,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,37.64,26.91,51.35,36.59,26.1,48.2,0,0,0,0,0,0,0.407,0,0.308,0.26,0.74,0.26,44.3
1025474400000,2002,7,2001,10,31,0.787,0.289,0.497,30794.1,53.61,53.61,41.39,2,1,1.1290322580645162,293.7,246.3,355.2,185.7,138.3,108,108,108,0,0,0,0.372,0.304,0.438,185.7,138.3,247.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.102,0.141,0.0115,0.00751,0.0168,0.00046,0.0003,0.00068,0.303,0.239,0.397,0.012,0.0094,0.016,24.81,24.53,25.08,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.19,25.85,52.22,38.04,25.08,48.2,0,0,0,0,0,0,0.23,0,0.29,0.37,0.63,0.37,39.1
1028152800000,2002,8,2001,11,31,0.558,0.249,0.309,12368.1,33.81,33.81,16.62,1,1,1,208.5,181.5,243.9,115.5,88.53,93,93,93,0,0,0,0.45,0.381,0.512,115.5,88.53,150.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0925,0.083,0.105,0.00556,0.00328,0.00857,0.00022,0.00013,0.00034,0.196,0.148,0.26,0.0077,0.0058,0.01,25.32,25.08,25.42,0.539,0,0.939,0.563,0,0.97,0.523,0,0.911,17.14,0,34.85,16.62,0,33.81,0,13,0,0,0.419,0,0.0924,0.419,0.249,0.45,0.55,0.45,22.2
1030831200000,2002,9,2001,12,30,0.398,0.187,0.212,12613.8,23.93,23.93,17.52,1,1,1,153.6,134.5,180.2,81.65,62.5,72,72,72,0,0,0,0.472,0.4,0.535,81.65,62.5,108.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0785,0.0717,0.0878,0.00269,0.00106,0.00494,0.00011,0.000042,0.00019,0.134,0.0996,0.181,0.0052,0.0039,0.0071,25.38,25.37,25.4,0.887,0,0.939,0.931,0,0.97,0.854,0,0.902,18.19,0,24.67,17.52,0,23.93,0,1,0,0,0.0333,0,0.0973,0.0333,0.186,0.47,0.53,0.47,31.7
1033423200000,2002,10,2002,1,31,0.342,0.139,0.202,12362.2,19.41,19.41,16.62,1,1,1,127.5,116.2,139.7,75.51,64.18,52,52,52,0,0,0,0.409,0.372,0.448,75.51,64.18,87.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0771,0.00217,0.00121,0.0032,0.000085,0.000047,0.00013,0.12,0.101,0.141,0.0047,0.004,0.0055,25.38,25.36,25.4,0.919,0.881,0.94,0.961,0.96,0.963,0.883,0.846,0.903,17.29,14.08,20.15,16.62,13.52,19.41,0,0,0,0,0,0,0.0923,0,0.14,0.41,0.59,0.41,36.1
1036101600000,2002,11,2002,2,30,0.332,0.13,0.202,12519.6,18.2,18.2,17.39,1,1,1,128.1,117.5,131.8,78.11,67.55,50,50,50,0,0,0,0.391,0.379,0.425,78.11,67.55,81.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0746,0.00239,0.00149,0.0027,0.000094,0.000058,0.00011,0.124,0.106,0.13,0.0049,0.0042,0.0051,25.38,25.37,25.39,0.931,0.9,0.94,0.96,0.96,0.961,0.894,0.864,0.903,18.11,15.14,18.95,17.39,14.53,18.2,0,0,0,0,0,0,0.0966,0,0.13,0.39,0.61,0.39,37.7
1038693600000,2002,12,2002,3,31,0.44,0.158,0.282,17443.3,32.46,32.46,23.45,1,1,1,164.4,130.4,202.9,105.4,71.4,59,59,59,0,0,0,0.365,0.291,0.452,105.4,71.4,143.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0724,0.098,0.00471,0.00182,0.00798,0.00018,0.000071,0.00031,0.174,0.113,0.243,0.0068,0.0044,0.0095,25.36,25.34,25.39,0.923,0.911,0.937,0.967,0.96,0.97,0.893,0.882,0.908,24.23,16.37,33.46,23.45,15.71,32.46,0,0,0,0,0,0,0.13,0,0.158,0.36,0.64,0.36,39.6
1041372000000,2003,1,2002,4,31,0.849,0.196,0.654,40070.4,84.86,84.86,53.86,2,1,1.5161290322580645,317.1,204.8,461.3,244.1,131.8,73,73,73,0,0,0,0.25,0.158,0.356,244.1,131.8,388.3,990,990,990,965,964.4,965.7,25,24.3,25.6,0.135,0.0954,0.186,0.0313,0.00695,0.0823,0.0013,0.00027,0.0034,0.326,0.223,0.473,0.013,0.0087,0.019,24.68,23.85,25.35,0.942,0.923,0.958,0.973,0.97,0.98,0.917,0.895,0.939,36.69,25.79,50.5,35.69,25.02,48.2,0,0,0,0,0,0,0.299,0,0.195,0.23,0.77,0.23,47.2
1044050400000,2003,2,2002,5,28,1.3,0.206,1.09,64421.3,114.1,114.1,95.87,3,2,2.3214285714285716,536.2,466.4,632.4,451.2,381.4,85,85,85,0,0,0,0.16,0.134,0.182,451.2,381.4,547.4,990,990,990,966,965.7,966.4,24,23.6,24.3,0.213,0.185,0.261,0.113,0.079,0.167,0.0047,0.0033,0.0071,0.536,0.464,0.617,0.022,0.019,0.026,23.45,22.95,23.84,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.42,34.93,52.43,42.15,33.89,48.2,0,0,0,0,0,0,0.533,0,0.21,0.16,0.84,0.16,49.6
1046469600000,2003,3,2002,6,31,1.95,0.287,1.66,95089.1,133.1,133.1,127.8,3,3,3,728.2,641.5,756.8,621.2,534.5,107,107,107,0,0,0,0.147,0.141,0.167,621.2,534.5,649.8,990,990,990,966.8,966.5,966.9,23.2,23.1,23.5,0.308,0.259,0.324,0.216,0.158,0.235,0.0093,0.0067,0.01,0.746,0.6,0.794,0.032,0.025,0.034,22.44,22.28,22.93,0.955,0.95,0.956,0.979,0.972,0.98,0.935,0.923,0.937,43.5,38.05,45.26,42.6,36.97,44.35,0,0,0,0,0,0,0.71,0,0.29,0.15,0.85,0.15,48.8
1049148000000,2003,4,2002,7,30,3,0.324,2.31,116891,192.8,192.8,162.3,4,3,3.566666666666667,1159,763.1,1708,1034,638.1,125,125,125,144.1,0,483,0.119,0.0732,0.164,889.6,638.1,1100,990,990,990,968.3,967,970.2,21.7,19.8,23,0.608,0.322,0.921,0.44,0.227,0.648,0.021,0.0099,0.033,1.32,0.779,1.87,0.062,0.034,0.094,20.35,17.97,22.27,0.954,0.951,0.957,0.98,0.977,0.98,0.935,0.932,0.938,46.6,40.57,51.79,45.5,39.65,48.2,0,0,0,0,0,0,0.902,0,0.69,0.11,0.77,0.23,39
1051740000000,2003,5,2002,8,31,3.52,0.514,2.66,131046,192.8,192.8,176.1,4,3,3.870967741935484,1313,912.9,1705,1121,720.9,192,192,192,130,0,413,0.153,0.113,0.21,991.4,720.9,1100,990,990,990,968.9,967.6,970.1,21.1,19.9,22.4,0.713,0.376,0.921,0.518,0.283,0.648,0.025,0.013,0.033,1.51,0.926,1.87,0.072,0.041,0.094,19.6,17.99,21.52,0.953,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.66,39.17,51.09,45.58,38.16,48.2,0,0,0,0,0,0,0.979,0,0.86,0.15,0.76,0.24,37.2
1054418400000,2003,6,2002,9,30,1.91,0.417,1.49,84586.6,144.6,144.6,117.5,3,2,2.7666666666666666,737.2,596.3,897.4,576.2,435.3,161,161,161,0,0,0,0.222,0.179,0.27,576.2,435.3,736.4,990,990,990,966.8,966.3,967.5,23.2,22.5,23.7,0.291,0.212,0.388,0.188,0.104,0.293,0.0081,0.0044,0.013,0.704,0.546,0.954,0.031,0.023,0.042,22.45,21.56,23.16,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.1,35.26,52.33,42.88,34.2,48.2,0,0,0,0,0,0,0.653,0,0.42,0.22,0.78,0.22,44.3
1057010400000,2003,7,2002,10,31,1.3,0.454,0.851,50596.1,96.4,96.4,68.01,2,1,1.903225806451613,487.2,406.8,587.9,317.6,220.8,169.5,135,186,0,0,0,0.357,0.23,0.457,317.6,220.8,452.9,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.171,0.138,0.217,0.0503,0.0145,0.113,0.0021,0.00059,0.0047,0.393,0.258,0.578,0.016,0.011,0.024,23.82,23.18,24.25,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.44,25.69,51.9,36.33,24.92,48.2,0,0,0,0,0,0,0.378,0,0.449,0.35,0.65,0.35,38.9
1059688800000,2003,8,2002,11,31,0.909,0.415,0.494,30337,53,53,40.78,2,1,1.1290322580645162,339.5,289.5,401.6,184.5,134.5,155,155,155,0,0,0,0.461,0.386,0.535,184.5,134.5,246.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.105,0.144,0.0114,0.00719,0.0167,0.00046,0.00029,0.00068,0.304,0.236,0.4,0.012,0.0094,0.016,24.6,24.29,24.91,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,38.56,25.61,51.7,37.46,24.84,48.2,0,0,0,0,0,0,0.227,0,0.415,0.46,0.54,0.46,33.4
1062367200000,2003,9,2002,12,30,0.63,0.283,0.348,21514.9,37.67,37.67,29.88,1,1,1,243.1,210.2,286,134.1,111.4,109,91,118,0,0,0,0.448,0.401,0.514,134.1,111.4,168,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0998,0.0925,0.112,0.00715,0.00522,0.01,0.00028,0.00021,0.0004,0.231,0.191,0.292,0.0091,0.0075,0.012,25.12,24.86,25.34,0.932,0.92,0.945,0.97,0.97,0.973,0.904,0.892,0.92,30.8,25.34,38.7,29.88,24.58,37.67,0,0,0,0,0,0,0.166,0,0.282,0.45,0.55,0.45,34.2
1064959200000,2003,10,2003,1,31,0.52,0.196,0.324,20123,30.4,30.4,27.05,1,1,1,194.1,179.9,208.3,121.1,106.9,73,73,73,0,0,0,0.377,0.35,0.406,121.1,106.9,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0867,0.0967,0.00604,0.00484,0.00725,0.00024,0.00019,0.00028,0.204,0.178,0.229,0.008,0.007,0.009,25.38,25.32,25.39,0.925,0.915,0.933,0.97,0.97,0.97,0.897,0.888,0.905,27.88,24.36,31.34,27.05,23.63,30.4,0,0,0,0,0,0,0.15,0,0.196,0.38,0.62,0.38,38.7
1067637600000,2003,11,2003,2,30,0.497,0.159,0.338,21078.6,35.96,35.96,29.28,1,1,1,191.8,178,208.9,130.5,111,61.33,50,67,0,0,0,0.322,0.239,0.376,130.5,111,158.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.0871,0.102,0.00684,0.00518,0.00925,0.00027,0.0002,0.00036,0.219,0.185,0.268,0.0086,0.0072,0.01,25.35,25.28,25.37,0.929,0.918,0.941,0.97,0.97,0.97,0.901,0.891,0.913,30.18,25.36,37.07,29.28,24.6,35.96,0,0,0,0,0,0,0.163,0,0.159,0.32,0.68,0.32,42.4
1070229600000,2003,12,2003,3,31,0.612,0.158,0.454,28652.4,45.83,45.83,38.51,1,1,1,228.5,203.7,259.5,169.5,144.7,59,59,59,0,0,0,0.26,0.227,0.29,169.5,144.7,200.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0982,0.118,0.0102,0.00805,0.0128,0.0004,0.00031,0.00051,0.288,0.244,0.344,0.011,0.0095,0.014,25.14,24.92,25.33,0.945,0.936,0.955,0.975,0.97,0.98,0.921,0.908,0.936,39.49,33.66,46.77,38.51,32.65,45.83,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.8
1072908000000,2004,1,2003,4,31,1.08,0.196,0.883,53183.5,106.9,106.9,71.48,3,1,1.8387096774193548,402.8,265.2,584,329.8,192.2,73,73,73,0,0,0,0.193,0.125,0.275,329.8,192.2,511,990,990,990,965.4,964.8,966.2,24.6,23.8,25.2,0.166,0.117,0.239,0.0592,0.0121,0.142,0.0024,0.00048,0.006,0.414,0.24,0.616,0.017,0.0096,0.026,24.19,23.22,24.91,0.948,0.922,0.958,0.976,0.97,0.98,0.925,0.895,0.939,41.06,25.57,52.55,39.85,24.8,48.2,0,0,0,0,0,0,0.397,0,0.197,0.18,0.82,0.18,49.2
1075586400000,2004,2,2003,5,29,2.04,0.271,1.77,98049.3,166.1,166.1,140.9,4,3,3.3793103448275863,814.9,599.6,998,706.8,514.6,108,85,137,0,0,0,0.132,0.115,0.148,706.8,514.6,861,990,990,990,967.2,966.3,967.9,22.8,22.1,23.7,0.368,0.242,0.493,0.268,0.145,0.356,0.012,0.0061,0.016,0.861,0.561,1.08,0.038,0.024,0.049,21.98,21.03,23.14,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.05,36.89,52.26,41.89,35.79,48.2,0,0,0,0,0,0,0.783,0,0.27,0.13,0.87,0.13,48.1
1078092000000,2004,3,2003,6,31,4.24,0.443,2.83,133258,192.8,192.8,179.1,4,4,4,1584,1010,2696,1419,881.4,165.6,129,183,360.3,0,1413,0.11,0.0679,0.144,1058,881.4,1100,990,990,990,969.7,967.9,972.8,20.3,17.2,22.1,0.801,0.513,0.926,0.581,0.366,0.648,0.029,0.017,0.038,1.67,1.12,1.87,0.084,0.051,0.11,18.63,15.35,20.95,0.951,0.942,0.956,0.98,0.974,0.98,0.932,0.918,0.936,45.81,39.01,50.57,44.78,37.99,48.2,0,0,0,0,0,0,0.995,0,1.41,0.1,0.67,0.33,31.4
1080770400000,2004,4,2003,7,30,8.18,0.697,2.85,100627,148.8,148.8,139.8,4,4,4,3155,2810,3332,2886,2543,269,217,295,1786,1443,1994,0.0854,0.0655,0.104,1100,1100,1100,990,990,990,973.9,973.1,974.3,16.1,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.86,15.07,0.937,0.934,0.941,0.97,0.97,0.972,0.909,0.906,0.915,36.01,34.92,38.26,34.94,33.87,37.2,0,0,0,0,0,0,0.776,0,5.33,0.085,0.35,0.65,12.3
1083362400000,2004,5,2003,8,31,5.43,0.739,2.94,127467,191.8,191.8,171.3,4,4,4,2029,1359,2786,1753,1083,276,276,276,653.2,0,1410,0.143,0.0991,0.203,1099,1083,1100,990,990,990,971,969,973,19,17,21,0.91,0.792,0.926,0.647,0.61,0.648,0.034,0.029,0.038,1.86,1.7,1.87,0.098,0.081,0.11,17.12,15.13,19.27,0.948,0.942,0.953,0.979,0.973,0.98,0.928,0.916,0.934,43.76,38.41,48.93,42.83,37.36,47.95,0,0,0,0,0,0,0.952,0,2.49,0.14,0.54,0.46,23.5
1086040800000,2004,6,2003,9,30,2.38,0.46,1.92,103803,192.8,192.8,144.2,4,3,3.3333333333333335,917.7,700.8,1302,740.4,539.8,177.3,161,210,0,0,0,0.196,0.161,0.23,740.4,539.8,1092,990,990,990,967.5,966.7,968.8,22.5,21.2,23.3,0.417,0.27,0.8,0.293,0.162,0.63,0.013,0.0069,0.03,0.951,0.617,1.73,0.043,0.026,0.082,21.51,19.42,22.68,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,44.45,38.01,51.66,43.3,36.94,48.2,0,0,0,0,0,0,0.801,0,0.46,0.19,0.81,0.19,43.6
1088632800000,2004,7,2003,10,31,1.5,0.498,1,58831.3,103.3,103.3,79.07,3,2,2.032258064516129,560.8,459.9,689.6,374.8,273.9,186,186,186,0,0,0,0.336,0.27,0.404,374.8,273.9,503.6,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.194,0.157,0.252,0.0759,0.0283,0.137,0.0032,0.0012,0.0059,0.462,0.312,0.652,0.019,0.013,0.028,23.42,22.73,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.2,30.17,52.47,38.98,29.26,48.2,0,0,0,0,0,0,0.439,0,0.5,0.33,0.67,0.33,39.2
1091311200000,2004,8,2003,11,31,1.02,0.415,0.604,36679.5,64.16,64.16,49.3,2,1,1.4193548387096775,380.7,324,453.6,225.7,169,155,155,155,0,0,0,0.411,0.342,0.478,225.7,169,298.6,990,990,990,965.3,965,965.6,24.7,24.4,25,0.137,0.117,0.162,0.0178,0.0101,0.0399,0.00072,0.0004,0.0016,0.327,0.256,0.405,0.013,0.01,0.016,24.37,24.01,24.68,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.53,25.89,52.31,37.37,25.11,48.2,0,0,0,0,0,0,0.274,0,0.416,0.41,0.59,0.41,36
1093989600000,2004,9,2003,12,30,0.702,0.306,0.396,24620.5,45.68,45.68,34.2,1,1,1,270.8,240.1,319.9,152.8,122,118,118,118,0,0,0,0.439,0.369,0.492,152.8,122,201.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0963,0.124,0.00874,0.00612,0.0129,0.00035,0.00024,0.00052,0.265,0.21,0.352,0.011,0.0083,0.014,24.95,24.65,25.15,0.939,0.927,0.955,0.973,0.97,0.98,0.913,0.899,0.936,35.14,27.9,46.61,34.2,27.06,45.68,0,0,0,0,0,0,0.19,0,0.306,0.44,0.56,0.44,35.1
1096581600000,2004,10,2004,1,31,0.573,0.26,0.313,14405.9,31.49,31.49,19.36,1,1,1,213.8,197.1,237.9,116.8,100.1,97,97,97,0,0,0,0.455,0.408,0.492,116.8,100.1,140.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0867,0.101,0.00567,0.00426,0.00772,0.00022,0.00017,0.0003,0.198,0.169,0.242,0.0078,0.0066,0.0095,25.32,25.13,25.43,0.657,0,0.935,0.688,0,0.97,0.637,0,0.907,19.96,0,32.47,19.36,0,31.49,0,9,0,0,0.29,0,0.108,0.29,0.26,0.45,0.55,0.45,25.1
1099260000000,2004,11,2004,2,30,0.509,0.159,0.35,21896.3,34.72,34.72,30.41,1,1,1,196.5,192.5,203.4,135.1,125.5,61.33,50,67,0,0,0,0.313,0.246,0.348,135.1,125.5,153.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0922,0.0999,0.00724,0.00641,0.00879,0.00028,0.00025,0.00034,0.227,0.21,0.258,0.0089,0.0082,0.01,25.36,25.32,25.38,0.932,0.929,0.94,0.97,0.97,0.97,0.904,0.901,0.911,31.35,28.99,35.79,30.41,28.12,34.72,0,0,0,0,0,0,0.169,0,0.159,0.31,0.69,0.31,43
1101852000000,2004,12,2004,3,31,0.601,0.158,0.443,27896.4,46.33,46.33,37.5,1,1,1,224.4,197.7,261.6,165.4,138.7,59,59,59,0,0,0,0.264,0.225,0.298,165.4,138.7,202.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.106,0.0961,0.119,0.00981,0.00754,0.013,0.00039,0.00029,0.00051,0.281,0.233,0.348,0.011,0.0091,0.014,25.17,24.91,25.36,0.943,0.934,0.955,0.973,0.97,0.98,0.918,0.906,0.936,38.52,32.21,47.28,37.5,31.24,46.33,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,46.4
1104530400000,2005,1,2004,4,31,1,0.196,0.806,49170.1,90.29,90.29,66.09,2,1,1.7419354838709677,373.9,264.1,487.8,300.9,191.1,73,73,73,0,0,0,0.204,0.15,0.276,300.9,191.1,414.8,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.155,0.116,0.195,0.0461,0.012,0.0948,0.0019,0.00048,0.0039,0.383,0.241,0.513,0.016,0.0096,0.021,24.35,23.69,24.91,0.947,0.922,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.08,25.6,51.25,39.06,24.83,48.2,0,0,0,0,0,0,0.367,0,0.194,0.2,0.81,0.19,49.2
1107208800000,2005,2,2004,5,28,1.34,0.206,1.13,66403.4,106.8,106.8,98.81,3,2,2.4642857142857144,551.9,493.5,596.6,466.9,408.5,85,85,85,0,0,0,0.155,0.142,0.172,466.9,408.5,511.6,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.219,0.194,0.241,0.12,0.0918,0.143,0.005,0.0038,0.006,0.544,0.504,0.607,0.023,0.021,0.025,23.37,23.16,23.67,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.916,0.939,42.52,35.06,51.91,41.27,34.01,48.2,0,0,0,0,0,0,0.549,0,0.21,0.15,0.84,0.16,49.6
1109628000000,2005,3,2004,6,31,1.42,0.287,1.13,67401.6,96.4,96.4,90.59,2,2,2,528.4,497.1,576.6,421.4,390.1,107,107,107,0,0,0,0.203,0.186,0.215,421.4,390.1,469.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.202,0.191,0.222,0.0979,0.0831,0.121,0.0041,0.0034,0.0051,0.527,0.48,0.602,0.022,0.02,0.025,23.5,23.2,23.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.4,43.2,51.12,45.3,42.34,48.2,0,0,0,0,0,0,0.503,0,0.29,0.2,0.8,0.2,47.5
1112306400000,2005,4,2004,7,30,2.11,0.324,1.78,98485.7,159,159,136.8,4,2,3.2666666666666666,813.3,590,940.3,688.3,465.1,125,125,125,0,0,0,0.157,0.133,0.212,688.3,465.1,815.3,990,990,990,967.2,966.3,967.7,22.8,22.3,23.7,0.361,0.224,0.454,0.258,0.119,0.334,0.011,0.005,0.015,0.848,0.549,1.01,0.037,0.023,0.045,22,21.33,23.15,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.71,35.77,52,42.32,34.7,48.2,0,0,0,0,0,0,0.76,0,0.33,0.15,0.84,0.16,46.7
1114898400000,2005,5,2004,8,31,1.72,0.394,1.33,76561.7,143.2,143.2,102.9,3,2,2.4838709677419355,642.7,463.7,863.4,495.7,316.7,147,147,147,0,0,0,0.237,0.17,0.317,495.7,316.7,716.4,990,990,990,966.5,965.7,967.4,23.5,22.6,24.3,0.248,0.168,0.367,0.143,0.0485,0.28,0.0061,0.002,0.012,0.602,0.373,0.912,0.026,0.015,0.04,22.94,21.73,23.94,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.939,42.59,35.08,51.84,41.48,34.02,48.2,0,0,0,0,0,0,0.572,0,0.39,0.23,0.77,0.23,44.5
1117576800000,2005,6,2004,9,30,0.95,0.308,0.642,38975.5,72.53,72.53,54.13,2,1,1.5666666666666667,366.6,299.1,455.2,247.6,180.1,119,119,119,0,0,0,0.33,0.261,0.398,247.6,180.1,336.2,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.142,0.119,0.174,0.024,0.0111,0.0577,0.00097,0.00044,0.0024,0.336,0.254,0.403,0.014,0.01,0.016,24.44,23.95,24.79,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.12,26.13,52.71,36.91,25.35,48.2,0,0,0,0,0,0,0.301,0,0.308,0.32,0.68,0.32,41
1120168800000,2005,7,2004,10,31,0.686,0.289,0.397,24676.9,42.49,42.49,33.17,1,1,1,256.2,223.4,295.6,148.2,115.4,108,108,108,0,0,0,0.424,0.365,0.484,148.2,115.4,187.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0942,0.12,0.00835,0.00556,0.0117,0.00033,0.00022,0.00047,0.257,0.198,0.327,0.01,0.0078,0.013,25.03,24.79,25.26,0.937,0.922,0.951,0.972,0.97,0.98,0.911,0.894,0.932,34.11,26.35,43.36,33.17,25.56,42.49,0,0,0,0,0,0,0.184,0,0.289,0.42,0.58,0.42,36
1122847200000,2005,8,2004,11,31,0.504,0.249,0.255,4462.28,28.45,28.45,5.998,1,1,1,188.3,163.5,220.4,95.26,70.48,93,93,93,0,0,0,0.498,0.422,0.569,95.26,70.48,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0766,0.0967,0.00385,0.00174,0.00658,0.00015,0.000068,0.00026,0.16,0.116,0.218,0.0063,0.0045,0.0085,25.39,25.26,25.42,0.209,0,0.93,0.219,0,0.97,0.202,0,0.902,6.183,0,29.33,5.998,0,28.45,0,24,0,0,0.774,0,0.0333,0.774,0.249,0.49,0.51,0.49,8.85
1125525600000,2005,9,2004,12,30,0.35,0.187,0.135,5249.52,19.95,19.95,7.291,1,0,0.7666666666666667,135,117,162.1,63,45,72,72,72,11.07,0,50,0.538,0.444,0.615,51.95,0,90.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0815,0.00116,0,0.00341,0.000045,0,0.00013,0.101,0.0708,0.149,0.0039,0.0028,0.0058,25.4,25.37,25.43,0.399,0,0.939,0.416,0,0.964,0.383,0,0.901,7.587,0,20.68,7.291,0,19.95,7,10,0,0.233,0.333,0,0.0405,0.567,0.215,0.53,0.39,0.61,15
1128117600000,2005,10,2005,1,31,0.275,0.139,0.0682,0,0,0,0,1,0,0.45161290322580644,102.5,93.76,115.1,50.5,41.76,52,52,52,25.06,0,50,0.509,0.452,0.555,25.46,0,63.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000245,0,0.00111,0.0000096,0,0.000044,0.0795,0.0708,0.0996,0.0031,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17,14,0,0.548,0.452,0,0,1,0.2068,0.51,0.25,0.75,0
1130796000000,2005,11,2005,2,30,0.339,0.13,0.201,11183,24.19,24.19,15.53,1,0,0.9333333333333333,130.8,94.58,159.4,80.79,44.58,50,50,50,3.067,0,47,0.39,0.314,0.529,77.74,0,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0708,0.0844,0.00264,0,0.00505,0.0001,0,0.0002,0.13,0.0708,0.18,0.0051,0.0028,0.007,25.37,25.34,25.43,0.737,0,0.938,0.771,0,0.97,0.71,0,0.9,16.11,0,24.94,15.53,0,24.19,2,4,0,0.0667,0.133,0,0.0863,0.2,0.138,0.38,0.59,0.41,33
1133388000000,2005,12,2005,3,31,0.48,0.158,0.322,19959.2,33.59,33.59,26.83,1,1,1,179.3,158.8,207.8,120.3,99.84,59,59,59,0,0,0,0.331,0.284,0.371,120.3,99.84,148.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0824,0.0997,0.00597,0.00424,0.0084,0.00023,0.00017,0.00033,0.2,0.164,0.251,0.0078,0.0064,0.0098,25.35,25.3,25.36,0.924,0.911,0.938,0.97,0.969,0.97,0.896,0.882,0.91,27.66,22.61,34.63,26.83,21.91,33.59,0,0,0,0,0,0,0.149,0,0.158,0.33,0.67,0.33,41.6
1136066400000,2006,1,2005,4,31,0.893,0.196,0.698,42718.4,94.4,94.4,57.42,2,1,1.5483870967741935,333.6,210.2,508.3,260.6,137.2,73,73,73,0,0,0,0.237,0.144,0.347,260.6,137.2,435.3,990,990,990,965.1,964.5,965.9,24.9,24.1,25.5,0.141,0.0974,0.203,0.0362,0.00742,0.104,0.0015,0.00029,0.0043,0.348,0.233,0.543,0.014,0.0091,0.023,24.58,23.57,25.31,0.944,0.922,0.958,0.974,0.97,0.98,0.92,0.895,0.939,38.44,25.63,51.07,37.42,24.86,48.2,0,0,0,0,0,0,0.319,0,0.195,0.22,0.78,0.22,47.8
1138744800000,2006,2,2005,5,28,1.56,0.206,1.36,78173,144.4,144.4,116.3,3,2,2.7857142857142856,645.6,518.4,798.5,560.6,433.4,85,85,85,0,0,0,0.134,0.106,0.164,560.6,433.4,713.5,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.269,0.203,0.355,0.177,0.104,0.278,0.0076,0.0043,0.012,0.663,0.52,0.896,0.028,0.022,0.039,22.86,22.01,23.53,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.41,35.21,52.26,42.2,34.15,48.2,0,0,0,0,0,0,0.646,0,0.2,0.13,0.87,0.13,50.1
1141164000000,2006,3,2005,6,31,3.12,0.346,2.64,133798,192.8,192.8,179.8,4,3,3.870967741935484,1167,817.2,1442,1038,688.2,129,129,129,50.74,0,213,0.114,0.0894,0.158,987,688.2,1100,990,990,990,968.4,967.2,969.3,21.6,20.7,22.8,0.669,0.349,0.868,0.51,0.261,0.648,0.024,0.011,0.031,1.46,0.862,1.82,0.068,0.038,0.088,20.14,18.89,21.97,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,47.78,39.26,50.86,46.49,38.26,48.2,0,0,0,0,0,0,0.999,0,0.48,0.11,0.85,0.15,42.9
1143842400000,2006,4,2005,7,30,3.69,0.384,2.85,137133,192.8,192.8,190.5,4,4,4,1424,1273,1461,1276,1125,148,148,148,176.5,25,213,0.104,0.101,0.116,1100,1100,1100,990,990,990,969.2,968.8,969.4,20.8,20.6,21.2,0.869,0.807,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.75,1.83,0.088,0.083,0.089,18.94,18.81,19.49,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.66,48.31,50.13,47.62,47.34,48.2,0,0,0,0,0,0,1.06,0,0.84,0.1,0.77,0.23,37.2
1146434400000,2006,5,2005,8,31,2.55,0.433,2.12,113910,191.1,191.1,153.1,4,3,3.4838709677419355,951.5,759.9,1246,790,612.9,161.5,147,192,0,0,0,0.171,0.146,0.193,790,612.9,1054,990,990,990,967.7,966.9,968.7,22.3,21.3,23.1,0.446,0.308,0.73,0.32,0.21,0.545,0.014,0.0091,0.026,1.01,0.737,1.57,0.046,0.032,0.073,21.32,19.76,22.32,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.26,39.61,51.94,44.15,38.62,48.2,0,0,0,0,0,0,0.851,0,0.43,0.17,0.83,0.17,44.7
1149112800000,2006,6,2005,9,30,1.58,0.345,1.24,71938.5,129.1,129.1,99.91,3,2,2.5,611.3,501.2,748.1,478.3,340.2,133,119,161,0,0,0,0.224,0.159,0.321,478.3,340.2,629.1,990,990,990,966.3,965.9,966.9,23.7,23.1,24.1,0.237,0.178,0.315,0.13,0.0596,0.221,0.0055,0.0025,0.0096,0.57,0.41,0.762,0.024,0.017,0.033,23.1,22.35,23.73,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.59,35,52.05,40.38,33.95,48.2,0,0,0,0,0,0,0.555,0,0.34,0.22,0.78,0.22,45.5
1151704800000,2006,7,2005,10,31,1.12,0.362,0.759,45431.2,77.62,77.62,61.06,2,1,1.903225806451613,418.4,356,494.9,283.4,221,135,135,135,0,0,0,0.326,0.273,0.379,283.4,221,359.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.156,0.134,0.183,0.0344,0.0145,0.0689,0.0014,0.00059,0.0028,0.339,0.252,0.438,0.014,0.01,0.018,24.18,23.74,24.51,0.939,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.04,25.72,52.27,32.86,24.95,48.2,0,0,0,0,0,0,0.339,0,0.361,0.32,0.68,0.32,40.6
1154383200000,2006,8,2005,11,31,0.809,0.308,0.501,31010.5,51.38,51.38,41.68,2,1,1.064516129032258,301.9,261.6,352.4,186.9,146.7,115,115,115,0,0,0,0.384,0.326,0.44,186.9,146.7,237.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.105,0.137,0.0116,0.00822,0.0159,0.00046,0.00033,0.00064,0.316,0.251,0.402,0.013,0.01,0.016,24.76,24.48,25,0.947,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.29,26.02,52.74,40.04,25.24,48.2,0,0,0,0,0,0,0.232,0,0.308,0.38,0.62,0.38,38.3
1157061600000,2006,9,2005,12,30,0.575,0.236,0.339,17615.9,37.76,37.76,24.47,1,1,1,221.8,194.9,258.6,130.8,103.9,91,91,91,0,0,0,0.413,0.352,0.467,130.8,103.9,167.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0972,0.0877,0.11,0.00687,0.00458,0.01,0.00027,0.00018,0.0004,0.223,0.175,0.289,0.0088,0.0068,0.011,25.24,24.98,25.42,0.746,0,0.945,0.776,0,0.973,0.724,0,0.919,25.22,0,38.79,24.47,0,37.76,0,6,0,0,0.2,0,0.136,0.2,0.236,0.41,0.59,0.41,30.6
1159653600000,2006,10,2006,1,31,0.481,0.196,0.285,17561.4,27.27,27.27,23.6,1,1,1,179.5,164.8,194.9,106.5,91.85,73,73,73,0,0,0,0.408,0.374,0.443,106.5,91.85,121.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0814,0.092,0.00481,0.00356,0.00611,0.00019,0.00014,0.00024,0.178,0.151,0.205,0.007,0.0059,0.008,25.38,25.38,25.38,0.918,0.911,0.926,0.969,0.965,0.97,0.89,0.882,0.898,24.36,21.04,28.11,23.6,20.3,27.27,0,0,0,0,0,0,0.131,0,0.196,0.41,0.59,0.41,36.5
1162332000000,2006,11,2006,2,30,0.479,0.144,0.335,20879.6,32.79,32.79,29,1,1,1,185,169.8,195.2,129.3,116.2,55.67,50,67,0,0,0,0.301,0.256,0.366,129.3,116.2,145.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.088,0.097,0.00674,0.00562,0.00809,0.00026,0.00022,0.00032,0.216,0.194,0.244,0.0084,0.0076,0.0095,25.35,25.34,25.37,0.929,0.922,0.937,0.97,0.97,0.97,0.902,0.894,0.908,29.9,26.66,33.8,29,25.86,32.79,0,0,0,0,0,0,0.161,0,0.144,0.3,0.7,0.3,43.6
1164924000000,2006,12,2006,3,31,0.587,0.158,0.429,26986.4,48.2,48.2,36.27,1,1,1,219.1,184,272,160.1,125,59,59,59,0,0,0,0.273,0.217,0.321,160.1,125,213,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.104,0.0913,0.122,0.00936,0.00637,0.0139,0.00037,0.00025,0.00055,0.272,0.209,0.366,0.011,0.0082,0.015,25.2,24.85,25.36,0.941,0.928,0.957,0.974,0.97,0.98,0.916,0.901,0.938,37.25,28.86,49.68,36.27,27.99,48.2,0,0,0,0,0,0,0.202,0,0.158,0.27,0.73,0.27,46
1167602400000,2007,1,2006,4,31,1.62,0.24,1.38,78521,167.4,167.4,105.5,4,1,2.5806451612903225,603.9,280.5,985.7,514.2,207.5,89.68,73,120,0,0,0,0.161,0.101,0.26,514.2,207.5,865.7,990,990,990,966.3,964.8,967.8,23.7,22.2,25.2,0.263,0.122,0.494,0.161,0.0134,0.358,0.007,0.00053,0.016,0.63,0.242,1.09,0.027,0.0096,0.049,23.11,21.07,24.85,0.95,0.923,0.958,0.977,0.97,0.98,0.928,0.895,0.939,41.84,25.73,52.3,40.63,24.95,48.2,0,0,0,0,0,0,0.586,0,0.24,0.15,0.85,0.15,48.5
1170280800000,2007,2,2006,5,28,3.86,0.392,2.56,119957,192.8,192.8,178.5,4,4,4,1594,1008,2290,1432,845.9,162,162,162,373.1,0,1028,0.108,0.0707,0.161,1059,845.9,1100,990,990,990,969.8,967.9,971.8,20.2,18.2,22.1,0.819,0.488,0.926,0.588,0.348,0.648,0.029,0.016,0.036,1.7,1.06,1.87,0.085,0.048,0.1,18.54,16.33,21.01,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.927,0.936,45.59,41.58,50.16,44.63,40.72,48.2,0,0,0,0,0,0,0.992,0,1.3,0.1,0.66,0.34,31.1
1172700000000,2007,3,2006,6,31,6.62,0.587,2.95,117706,162.5,162.5,158.2,4,4,4,2470,2316,2660,2251,2077,219.1,183,239,1151,977,1377,0.0892,0.0688,0.103,1100,1100,1100,990,990,990,972.2,971.9,972.7,17.8,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.43,16.26,0.945,0.943,0.946,0.977,0.974,0.979,0.923,0.919,0.926,40.48,39.24,41.48,39.55,38.23,40.62,0,0,0,0,0,0,0.879,0,3.67,0.089,0.45,0.55,17.8
1175378400000,2007,4,2006,7,30,6.49,0.562,2.85,113214,160.4,160.4,157.2,4,4,4,2505,2391,2664,2288,2174,217,217,217,1188,1074,1347,0.0867,0.0815,0.0908,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.42,16.08,0.944,0.943,0.945,0.977,0.974,0.978,0.922,0.918,0.925,40.25,39.21,41,39.31,38.2,40.1,0,0,0,0,0,0,0.874,0,3.64,0.087,0.44,0.56,17.4
1177970400000,2007,5,2006,8,31,5.08,0.739,2.95,130245,192.3,192.3,175.1,4,4,4,1898,1393,2372,1622,1117,276,276,276,522.1,17,996,0.15,0.116,0.198,1100,1100,1100,990,990,990,970.7,969.1,972,19.3,18,20.9,0.91,0.826,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.77,1.87,0.097,0.085,0.1,17.45,16.13,19.09,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.925,0.934,44.67,41.12,49.05,43.77,40.23,48.06,0,0,0,0,0,0,0.973,0,2.13,0.15,0.58,0.42,25.6
1180648800000,2007,6,2006,9,30,2.5,0.46,2.04,109221,192.8,192.8,151.7,4,3,3.466666666666667,964.1,766.1,1341,786.8,605.1,177.3,161,210,1.033,0,31,0.186,0.157,0.21,785.7,605.1,1100,990,990,990,967.7,967,969,22.3,21,23,0.454,0.307,0.825,0.324,0.205,0.648,0.015,0.0089,0.031,1.03,0.727,1.77,0.046,0.032,0.084,21.27,19.26,22.31,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.99,39.2,51.42,43.91,38.2,48.2,0,0,0,0,0,0,0.843,0,0.46,0.18,0.82,0.18,43.7
1183240800000,2007,7,2006,10,31,1.64,0.498,1.14,66142.9,115.8,115.8,88.9,3,2,2.225806451612903,611.1,497.9,753.3,425.1,311.9,186,186,186,0,0,0,0.309,0.247,0.374,425.1,311.9,567.3,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.216,0.17,0.288,0.101,0.0462,0.18,0.0043,0.0019,0.0078,0.519,0.369,0.666,0.022,0.015,0.029,23.15,22.42,23.79,0.951,0.943,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.56,34.3,52.25,40.35,33.27,48.2,0,0,0,0,0,0,0.494,0,0.5,0.3,0.7,0.3,40.3
1185919200000,2007,8,2006,11,31,1.1,0.465,0.633,38171.3,65.79,65.79,51.31,2,1,1.4193548387096775,410,344.5,492.2,236.3,189.5,173.7,155,184,0,0,0,0.425,0.374,0.476,236.3,189.5,308.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.124,0.169,0.0195,0.0119,0.0445,0.00079,0.00048,0.0018,0.347,0.262,0.412,0.014,0.011,0.017,24.21,23.82,24.54,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.898,0.94,40.54,26.02,52.37,39.19,25.24,48.2,0,0,0,0,0,0,0.285,0,0.467,0.42,0.58,0.42,34.7
1188597600000,2007,9,2006,12,30,0.749,0.306,0.443,27568.4,48.2,48.2,38.29,1,1,1,288.9,247.7,340.9,170.9,129.7,118,118,118,0,0,0,0.412,0.346,0.476,170.9,129.7,222.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.099,0.132,0.0103,0.00677,0.0147,0.00041,0.00027,0.00059,0.297,0.223,0.39,0.012,0.0088,0.016,24.84,24.51,25.09,0.945,0.931,0.959,0.975,0.97,0.98,0.921,0.903,0.939,39.36,29.7,51.37,38.29,28.81,48.2,0,0,0,0,0,0,0.213,0,0.306,0.41,0.59,0.41,36.8
1191189600000,2007,10,2007,1,31,0.605,0.26,0.345,21379.3,33.55,33.55,28.74,1,1,1,225.8,209.7,246.9,128.8,112.7,97,97,97,0,0,0,0.431,0.393,0.463,128.8,112.7,149.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0969,0.0912,0.104,0.0067,0.00533,0.00849,0.00026,0.00021,0.00034,0.22,0.191,0.258,0.0086,0.0075,0.01,25.22,25.06,25.35,0.929,0.92,0.939,0.97,0.97,0.97,0.901,0.892,0.911,29.62,25.77,34.59,28.74,25,33.55,0,0,0,0,0,0,0.16,0,0.26,0.43,0.57,0.43,35.3
1193868000000,2007,11,2007,2,30,0.564,0.219,0.345,21477.3,34.57,34.57,29.83,1,1,1,217.5,212.7,223.4,133.2,119.7,84.33,67,93,0,0,0,0.388,0.304,0.437,133.2,119.7,153.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0933,0.102,0.00707,0.00592,0.00879,0.00028,0.00023,0.00034,0.226,0.203,0.26,0.0089,0.008,0.01,25.27,25.22,25.32,0.932,0.925,0.94,0.97,0.97,0.97,0.904,0.897,0.912,30.75,27.49,35.64,29.83,26.66,34.57,0,0,0,0,0,0,0.166,0,0.219,0.39,0.61,0.39,38.1
1196460000000,2007,12,2007,3,31,0.704,0.158,0.546,34026.7,58.82,58.82,45.73,2,1,1.2580645161290323,263,215.4,327.6,204,156.4,59,59,59,0,0,0,0.227,0.18,0.274,204,156.4,268.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.119,0.102,0.142,0.0135,0.00905,0.0258,0.00054,0.00035,0.001,0.308,0.241,0.387,0.012,0.0096,0.015,24.95,24.67,25.24,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.91,25.86,52.4,38.77,25.08,48.2,0,0,0,0,0,0,0.254,0,0.158,0.22,0.78,0.22,48.3
1199138400000,2008,1,2007,4,31,1.61,0.213,1.39,79540.5,178.3,178.3,106.9,4,2,2.6451612903225805,599.6,334.4,1023,520.2,261.4,79.39,73,91,0,0,0,0.146,0.089,0.218,520.2,261.4,932,990,990,990,966.2,965.1,968,23.8,22,24.9,0.266,0.141,0.547,0.161,0.0224,0.39,0.007,0.0009,0.018,0.628,0.282,1.19,0.027,0.011,0.054,23.13,20.83,24.65,0.95,0.932,0.958,0.976,0.97,0.98,0.927,0.904,0.939,40.91,29.43,52.05,39.77,28.55,48.2,0,0,0,0,0,0,0.594,0,0.22,0.13,0.86,0.14,49.4
1201816800000,2008,2,2007,5,29,4.03,0.406,2.68,125319,192.8,192.8,180.1,4,4,4,1607,1056,2164,1445,894.4,162,162,162,374.1,0,902,0.106,0.0748,0.153,1071,894.4,1100,990,990,990,969.8,968.1,971.5,20.2,18.5,21.9,0.833,0.532,0.926,0.599,0.372,0.648,0.03,0.017,0.035,1.72,1.15,1.87,0.086,0.052,0.1,18.46,16.63,20.77,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46,42.47,50.24,45.01,41.62,48.2,0,0,0,0,0,0,1,0,1.35,0.1,0.67,0.33,31.1
1204322400000,2008,3,2007,6,31,5.41,0.539,2.95,126903,176.8,176.8,170.6,4,4,4,2018,1820,2183,1817,1637,201.1,183,239,717.2,537,844,0.0994,0.0876,0.113,1100,1100,1100,990,990,990,971.1,970.5,971.5,18.9,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.02,16.58,17.61,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.51,42.35,45.11,42.64,41.5,44.21,0,0,0,0,0,0,0.948,0,2.46,0.1,0.55,0.45,23.5
1207000800000,2008,4,2007,7,30,3.98,0.384,2.82,133164,192.8,192.8,185,4,4,4,1537,1123,1810,1389,974.8,148,148,148,299.5,0,562,0.0983,0.0818,0.132,1090,974.8,1100,990,990,990,969.6,968.3,970.5,20.4,19.5,21.7,0.871,0.612,0.926,0.626,0.411,0.648,0.031,0.019,0.033,1.79,1.29,1.87,0.088,0.06,0.096,18.6,17.64,20.42,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.27,45.2,50.27,46.24,44.3,48.2,0,0,0,0,0,0,1.03,0,1.16,0.096,0.71,0.29,33.5
1209592800000,2008,5,2007,8,31,2.36,0.394,1.97,107926,178.8,178.8,145.1,4,3,3.3225806451612905,882.2,735,1093,735.2,588,147,147,147,0,0,0,0.169,0.134,0.2,735.2,588,946.2,990,990,990,967.4,966.8,968.2,22.6,21.8,23.2,0.395,0.294,0.575,0.285,0.194,0.397,0.013,0.0084,0.018,0.922,0.695,1.23,0.041,0.03,0.057,21.66,20.57,22.47,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.99,39.42,51.7,43.88,38.42,48.2,0,0,0,0,0,0,0.806,0,0.39,0.17,0.83,0.17,45.7
1212271200000,2008,6,2007,9,30,1.54,0.345,1.2,69755.6,124.9,124.9,96.88,3,2,2.433333333333333,596,488.9,724.9,463,327.9,133,119,161,0,0,0,0.23,0.164,0.329,463,327.9,605.9,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.229,0.174,0.302,0.122,0.0538,0.206,0.0051,0.0022,0.0089,0.552,0.391,0.723,0.023,0.016,0.031,23.18,22.48,23.81,0.952,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.54,35.24,52.33,40.27,34.18,48.2,0,0,0,0,0,0,0.538,0,0.34,0.22,0.78,0.22,45.3
1214863200000,2008,7,2007,10,31,1.1,0.362,0.738,44234.1,74.97,74.97,59.45,2,1,1.8387096774193548,410.7,351.3,483.1,275.7,216.3,135,135,135,0,0,0,0.332,0.279,0.384,275.7,216.3,348.1,990,990,990,965.4,965.2,965.8,24.6,24.2,24.8,0.154,0.133,0.179,0.0315,0.0141,0.0633,0.0013,0.00057,0.0026,0.338,0.254,0.42,0.014,0.01,0.017,24.22,23.81,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.87,25.87,52.55,33.61,25.1,48.2,0,0,0,0,0,0,0.33,0,0.362,0.33,0.67,0.33,40.2
1217541600000,2008,8,2007,11,31,0.798,0.308,0.49,30400,50.23,50.23,40.86,2,1,1.032258064516129,298,259.2,347.2,183,144.2,115,115,115,0,0,0,0.389,0.331,0.444,183,144.2,232.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.135,0.0113,0.00801,0.0155,0.00045,0.00032,0.00062,0.314,0.25,0.401,0.013,0.0099,0.016,24.78,24.48,25.01,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.29,25.89,52.62,40.05,25.11,48.2,0,0,0,0,0,0,0.227,0,0.308,0.39,0.61,0.39,38.1
1220220000000,2008,9,2007,12,30,0.566,0.236,0.33,16018.3,37.15,37.15,22.25,1,1,1,218.2,189.2,256.2,127.2,98.19,91,91,91,0,0,0,0.42,0.355,0.481,127.2,98.19,165.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0857,0.109,0.00656,0.0041,0.00979,0.00026,0.00016,0.00039,0.217,0.165,0.285,0.0085,0.0064,0.011,25.26,24.99,25.42,0.684,0,0.944,0.711,0,0.972,0.663,0,0.918,22.93,0,38.21,22.25,0,37.15,0,8,0,0,0.267,0,0.124,0.267,0.236,0.42,0.58,0.42,28.3
1222812000000,2008,10,2008,1,31,0.466,0.196,0.271,16598,25.54,25.54,22.31,1,1,1,174.1,162.1,187.8,101.1,89.12,73,73,73,0,0,0,0.42,0.389,0.45,101.1,89.12,114.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0804,0.0895,0.00435,0.00333,0.00551,0.00017,0.00013,0.00022,0.168,0.147,0.192,0.0066,0.0057,0.0075,25.38,25.38,25.38,0.915,0.911,0.923,0.968,0.964,0.97,0.886,0.882,0.894,23.03,20.48,26.33,22.31,19.74,25.54,0,0,0,0,0,0,0.124,0,0.195,0.42,0.58,0.42,35.6
1225490400000,2008,11,2008,2,30,0.52,0.144,0.375,23542.8,40.78,40.78,32.7,1,1,1,200.5,161.8,228.3,144.8,111.8,55.67,50,67,0,0,0,0.28,0.219,0.338,144.8,111.8,178.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.0852,0.109,0.00806,0.00526,0.0109,0.00032,0.00021,0.00043,0.244,0.184,0.303,0.0095,0.0072,0.012,25.3,25.13,25.38,0.936,0.919,0.948,0.972,0.97,0.98,0.909,0.892,0.928,33.64,25.55,41.63,32.7,24.78,40.78,0,0,0,0,0,0,0.182,0,0.145,0.28,0.72,0.28,45.3
1228082400000,2008,12,2008,3,31,0.697,0.158,0.539,33525.5,57.03,57.03,45.06,2,1,1.2580645161290323,260.1,226.9,319.3,201.1,167.9,59,59,59,0,0,0,0.23,0.185,0.26,201.1,167.9,260.3,990,990,990,964.7,964.6,965,25.3,25,25.4,0.118,0.106,0.139,0.013,0.01,0.0219,0.00051,0.00039,0.00088,0.303,0.241,0.388,0.012,0.0096,0.015,24.97,24.72,25.15,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.35,25.92,52.52,38.22,25.14,48.2,0,0,0,0,0,0,0.25,0,0.158,0.23,0.77,0.23,48.1
1230760800000,2009,1,2008,4,31,1.16,0.196,0.969,58644.1,96.14,96.14,78.82,2,2,2,434.8,327.8,517,361.8,254.8,73,73,73,0,0,0,0.171,0.141,0.223,361.8,254.8,444,990,990,990,965.6,965,965.9,24.4,24.1,25,0.177,0.139,0.206,0.0698,0.0193,0.109,0.0029,0.00077,0.0045,0.433,0.273,0.556,0.018,0.011,0.023,24.02,23.52,24.69,0.948,0.93,0.958,0.976,0.97,0.98,0.925,0.902,0.939,40.36,28.7,49.05,39.41,27.84,48.07,0,0,0,0,0,0,0.438,0,0.191,0.17,0.84,0.16,50.6
1233439200000,2009,2,2008,5,28,1.62,0.206,1.41,81199.5,142.4,142.4,120.8,3,2,2.7857142857142856,669.7,523.3,786.2,584.7,438.3,85,85,85,0,0,0,0.129,0.108,0.162,584.7,438.3,701.2,990,990,990,966.6,966,967,23.4,23,24,0.283,0.205,0.348,0.193,0.106,0.269,0.0083,0.0044,0.012,0.704,0.521,0.876,0.03,0.022,0.038,22.72,22.08,23.5,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.91,35.24,52.16,43.71,34.19,48.2,0,0,0,0,0,0,0.671,0,0.21,0.13,0.87,0.13,50.1
1235858400000,2009,3,2008,6,31,2.93,0.327,2.36,121743,192.8,192.8,163.6,4,3,3.5806451612903225,1093,790.7,1715,971.3,661.7,121.9,107,129,89.35,0,486,0.119,0.0752,0.163,881.9,661.7,1100,990,990,990,968.1,967.1,970.2,21.9,19.8,22.9,0.573,0.334,0.919,0.423,0.243,0.648,0.02,0.011,0.033,1.26,0.818,1.87,0.059,0.036,0.094,20.61,17.96,22.12,0.955,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.95,39.71,51.91,45.77,38.74,48.2,0,0,0,0,0,0,0.909,0,0.57,0.11,0.81,0.19,41.6
1238536800000,2009,4,2008,7,30,5.01,0.384,2.85,124676,181,181,173.2,4,4,4,1932,1701,2077,1784,1553,148,148,148,684,453,829,0.0769,0.0712,0.087,1100,1100,1100,990,990,990,970.9,970.1,971.3,19.1,18.7,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.26,16.84,17.99,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.17,43.03,46.16,43.29,42.17,45.24,0,0,0,0,0,0,0.962,0,2.16,0.077,0.57,0.43,24.9
1241128800000,2009,5,2008,8,31,3.3,0.514,2.56,128238,192.8,192.8,172.4,4,3,3.774193548387097,1232,886.5,1671,1040,694.5,192,192,192,85.71,0,379,0.162,0.115,0.217,954,694.5,1100,990,990,990,968.6,967.4,970,21.4,20,22.6,0.658,0.359,0.919,0.48,0.265,0.648,0.023,0.012,0.032,1.41,0.879,1.87,0.067,0.039,0.094,19.97,18.1,21.67,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.92,39.47,51.72,45.78,38.47,48.2,0,0,0,0,0,0,0.958,0,0.74,0.16,0.78,0.22,38.9
1243807200000,2009,6,2008,9,30,1.91,0.381,1.53,86497.7,144.6,144.6,120.1,3,2,2.8,738.5,600.7,875.9,591.5,439.7,147,119,161,0,0,0,0.204,0.136,0.268,591.5,439.7,756.9,990,990,990,966.9,966.3,967.4,23.1,22.6,23.7,0.298,0.213,0.398,0.198,0.107,0.305,0.0086,0.0045,0.014,0.725,0.539,0.985,0.031,0.023,0.044,22.42,21.61,23.14,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.55,34.95,51.86,43.24,33.9,48.2,0,0,0,0,0,0,0.667,0,0.38,0.2,0.8,0.2,45.3
1246399200000,2009,7,2008,10,31,1.33,0.454,0.873,51850.5,96.4,96.4,69.69,2,1,1.967741935483871,495.6,416.1,592.2,326.1,230.1,169.5,135,186,0,0,0,0.35,0.228,0.447,326.1,230.1,457.2,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.174,0.141,0.22,0.0536,0.0153,0.115,0.0022,0.00062,0.0048,0.395,0.258,0.586,0.016,0.011,0.025,23.77,23.15,24.25,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.67,25.69,52.12,35.62,24.92,48.2,0,0,0,0,0,0,0.387,0,0.457,0.34,0.66,0.34,39
1249077600000,2009,8,2008,11,31,0.915,0.415,0.5,30611.8,55.02,55.02,41.14,2,1,1.1612903225806452,341.5,288.4,410.9,186.5,133.4,155,155,155,0,0,0,0.459,0.377,0.537,186.5,133.4,255.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.104,0.147,0.0117,0.00709,0.0198,0.00047,0.00028,0.00081,0.302,0.234,0.402,0.012,0.0093,0.016,24.59,24.27,24.91,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.02,25.64,51.87,36.92,24.87,48.2,0,0,0,0,0,0,0.229,0,0.415,0.45,0.55,0.45,33.5
1251756000000,2009,9,2008,12,30,0.639,0.306,0.333,20542,37.53,37.53,28.53,1,1,1,246.5,217.6,285.4,128.5,99.62,118,118,118,0,0,0,0.482,0.413,0.542,128.5,99.62,167.4,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.0985,0.0883,0.112,0.00668,0.00422,0.00998,0.00026,0.00017,0.0004,0.221,0.17,0.291,0.0087,0.0067,0.012,25.11,24.87,25.32,0.928,0.911,0.945,0.97,0.968,0.973,0.9,0.883,0.919,29.41,22.55,38.58,28.53,21.84,37.53,0,0,0,0,0,0,0.159,0,0.306,0.48,0.52,0.48,32.1
1254348000000,2009,10,2009,1,31,0.53,0.237,0.293,13236.9,27.12,27.12,17.79,1,1,1,197.7,179.3,218.7,109.3,95.2,88.48,73,97,0,0,0,0.446,0.381,0.505,109.3,95.2,121.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.085,0.0944,0.00504,0.00384,0.0061,0.0002,0.00015,0.00024,0.184,0.16,0.207,0.0072,0.0062,0.0081,25.38,25.28,25.43,0.653,0,0.926,0.688,0,0.97,0.633,0,0.899,18.34,0,27.95,17.79,0,27.12,0,9,0,0,0.29,0,0.0988,0.29,0.237,0.45,0.55,0.45,25
1257026400000,2009,11,2009,2,30,0.549,0.174,0.376,23505.3,38.35,38.35,32.65,1,1,1,212,182.9,236.2,145,115.9,67,67,67,0,0,0,0.318,0.284,0.366,145,115.9,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0888,0.108,0.00807,0.0056,0.0101,0.00032,0.00022,0.0004,0.245,0.193,0.289,0.0096,0.0076,0.011,25.27,25.09,25.38,0.936,0.922,0.945,0.97,0.97,0.975,0.908,0.894,0.921,33.64,26.59,39.35,32.65,25.79,38.35,0,0,0,0,0,0,0.181,0,0.173,0.32,0.68,0.32,42.8
1259618400000,2009,12,2009,3,31,0.778,0.174,0.604,37052.3,64.69,64.69,49.8,2,1,1.5806451612903225,290.4,236.5,354.6,225.6,159.5,64.81,59,77,0,0,0,0.23,0.166,0.326,225.6,159.5,295.6,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.127,0.106,0.152,0.0177,0.00931,0.0385,0.00071,0.00037,0.0016,0.292,0.239,0.388,0.012,0.0095,0.015,24.84,24.49,25.11,0.938,0.922,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.6,25.64,52.46,33.47,24.87,48.2,0,0,0,0,0,0,0.277,0,0.174,0.22,0.78,0.22,47.6
1262296800000,2010,1,2009,4,31,1.44,0.213,1.23,71973.3,143,143,96.74,3,2,2.4193548387096775,537.2,361.4,796.9,457.8,288.4,79.39,73,91,0,0,0,0.154,0.114,0.202,457.8,288.4,705.9,990,990,990,966,965.2,967.1,24,22.9,24.8,0.222,0.151,0.352,0.122,0.0351,0.273,0.0052,0.0014,0.012,0.541,0.323,0.885,0.023,0.013,0.039,23.46,22.03,24.47,0.95,0.938,0.958,0.975,0.97,0.98,0.927,0.91,0.939,40.96,32.45,51.43,39.89,31.48,48.2,0,0,0,0,0,0,0.537,0,0.21,0.15,0.85,0.15,50
1264975200000,2010,2,2009,5,28,2.91,0.349,2.31,116314,192.8,192.8,173.1,4,3,3.8214285714285716,1203,811.9,1742,1059,674.9,144.1,137,162,105.8,0,480,0.125,0.093,0.169,953.5,674.9,1100,990,990,990,968.5,967.1,970.3,21.5,19.7,22.9,0.65,0.341,0.919,0.479,0.252,0.648,0.023,0.011,0.033,1.4,0.839,1.87,0.066,0.037,0.095,20.08,17.87,22.01,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.51,39.25,51.28,45.38,38.24,48.2,0,0,0,0,0,0,0.962,0,0.6,0.12,0.79,0.21,40
1267394400000,2010,3,2009,6,31,6.56,0.539,2.95,118160,178.3,178.3,158.8,4,4,4,2448,1779,2790,2247,1540,201.1,183,239,1147,440,1507,0.0854,0.0656,0.134,1100,1100,1100,990,990,990,972.2,970.4,973,17.8,17,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.11,0.096,0.11,15.96,15.12,17.74,0.945,0.941,0.95,0.976,0.973,0.98,0.922,0.916,0.931,40.67,38.39,45.47,39.7,37.33,44.56,0,0,0,0,0,0,0.882,0,3.61,0.082,0.45,0.55,18
1270072800000,2010,4,2009,7,30,7.17,0.562,2.85,107977,151.6,151.6,150,4,4,4,2767,2707,2826,2550,2490,217,217,217,1450,1390,1509,0.0784,0.0768,0.0802,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.17,15.03,15.32,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.54,38.15,38.93,37.49,37.09,37.9,0,0,0,0,0,0,0.833,0,4.32,0.078,0.4,0.6,15.1
1272664800000,2010,5,2009,8,31,5.81,0.739,2.95,124179,186,186,166.9,4,4,4,2169,1557,2696,1893,1281,276,276,276,792.7,181,1320,0.131,0.102,0.177,1100,1100,1100,990,990,990,971.4,969.7,972.8,18.6,17.2,20.3,0.924,0.9,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.85,1.87,0.1,0.091,0.11,16.7,15.35,18.48,0.947,0.942,0.952,0.978,0.974,0.98,0.926,0.918,0.933,42.65,39.01,47.45,41.73,37.99,46.5,0,0,0,0,0,0,0.927,0,2.86,0.13,0.51,0.49,21.4
1275343200000,2010,6,2009,9,30,2.86,0.544,2.24,115726,192.8,192.8,160.7,4,3,3.566666666666667,1103,820.8,1528,893.5,610.8,210,210,210,30.17,0,218,0.198,0.137,0.256,863.3,610.8,1100,990,990,990,968.2,967.2,969.6,21.8,20.4,22.8,0.557,0.317,0.911,0.4,0.209,0.648,0.019,0.0092,0.032,1.22,0.744,1.86,0.057,0.033,0.091,20.59,18.57,22.07,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.17,39.5,51.47,45.08,38.51,48.2,0,0,0,0,0,0,0.893,0,0.62,0.19,0.78,0.22,40.5
1277935200000,2010,7,2009,10,31,1.8,0.573,1.23,70518.2,126.9,126.9,94.78,3,2,2.3225806451612905,671.7,539.5,811.9,457.9,312.5,213.8,186,227,0,0,0,0.326,0.229,0.421,457.9,312.5,625.9,990,990,990,966.6,966,967.1,23.4,22.9,24,0.236,0.174,0.321,0.121,0.0465,0.219,0.0052,0.0019,0.0096,0.566,0.374,0.765,0.024,0.016,0.033,22.85,22.09,23.6,0.953,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.08,34.09,52.14,40.94,33.07,48.2,0,0,0,0,0,0,0.527,0,0.57,0.32,0.68,0.32,39.2
1280613600000,2010,8,2009,11,31,1.17,0.493,0.682,40869.2,74.2,74.2,54.93,2,1,1.6129032258064515,438.5,364.2,532.1,254.5,180.2,184,184,184,0,0,0,0.425,0.346,0.505,254.5,180.2,348.1,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.124,0.183,0.0265,0.0111,0.0633,0.0011,0.00045,0.0026,0.344,0.259,0.424,0.014,0.011,0.018,24.09,23.58,24.46,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.26,25.71,51.83,36.17,24.94,48.2,0,0,0,0,0,0,0.305,0,0.488,0.42,0.58,0.42,34.9
