datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1283292000000,2010,9,2009,12,30,0.773,0.34,0.433,26863.4,48.2,48.2,37.31,1,1,1,298.4,251.5,359,167,133.5,131.3,118,138,0,0,0,0.442,0.384,0.493,167,133.5,221,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.1,0.134,0.00995,0.0071,0.0145,0.0004,0.00028,0.00059,0.292,0.23,0.39,0.012,0.0091,0.016,24.8,24.42,25.06,0.944,0.932,0.958,0.974,0.97,0.98,0.919,0.904,0.939,38.35,30.6,50.71,37.31,29.68,48.2,0,0,0,0,0,0,0.207,0,0.34,0.44,0.56,0.44,34.8
1285884000000,2010,10,2010,1,31,0.602,0.26,0.342,21203.2,34.05,34.05,28.5,1,1,1,224.8,204.8,249.1,127.8,107.8,97,97,97,0,0,0,0.433,0.389,0.474,127.8,107.8,152.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.0894,0.105,0.00661,0.00491,0.00868,0.00026,0.00019,0.00034,0.218,0.182,0.262,0.0086,0.0071,0.01,25.23,25.04,25.39,0.929,0.916,0.94,0.97,0.97,0.97,0.901,0.889,0.912,29.38,24.58,35.1,28.5,23.84,34.05,0,0,0,0,0,0,0.158,0,0.26,0.43,0.57,0.43,35.2
1288562400000,2010,11,2010,2,30,0.569,0.219,0.35,21819.1,38.82,38.82,30.3,1,1,1,219.5,203.4,238.1,135.2,110.4,84.33,67,93,0,0,0,0.386,0.281,0.457,135.2,110.4,171.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.09,0.108,0.00724,0.00513,0.0103,0.00028,0.0002,0.00041,0.23,0.187,0.292,0.009,0.0073,0.012,25.25,25.08,25.39,0.932,0.918,0.945,0.97,0.97,0.976,0.904,0.89,0.922,31.22,25.24,39.8,30.3,24.48,38.82,0,0,0,0,0,0,0.168,0,0.219,0.38,0.62,0.38,38.3
1291154400000,2010,12,2010,3,31,0.857,0.174,0.683,41869.2,95.65,95.65,56.28,2,1,1.5806451612903225,320,242.2,499.3,255.2,165.2,64.81,59,77,0,0,0,0.214,0.118,0.318,255.2,165.2,440.3,990,990,990,965,964.7,965.8,25,24.2,25.3,0.138,0.108,0.203,0.0298,0.00979,0.107,0.0012,0.00039,0.0044,0.337,0.242,0.549,0.014,0.0096,0.023,24.65,23.6,25.06,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.3,25.98,52.64,37.13,25.2,48.2,0,0,0,0,0,0,0.313,0,0.174,0.2,0.8,0.2,48.9
1293832800000,2011,1,2010,4,31,2.63,0.341,2.24,117096,192.8,192.8,157.4,4,2,3.4516129032258065,980.4,523.6,1402,853,432.6,127.4,91,150,16.87,0,152,0.134,0.107,0.174,836.1,432.6,1100,990,990,990,967.7,966,969.2,22.3,20.8,24,0.524,0.203,0.857,0.388,0.103,0.648,0.018,0.0043,0.031,1.17,0.541,1.8,0.054,0.023,0.087,21.11,19.03,23.5,0.954,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.938,46.88,36.47,52.6,45.49,35.38,48.2,0,0,0,0,0,0,0.874,0,0.39,0.13,0.85,0.15,44.5
1296511200000,2011,2,2010,5,28,4.59,0.422,2.66,117398,190.8,190.8,174.7,4,4,4,1899,1424,2168,1725,1227,174.5,162,197,624.9,127,906,0.095,0.0747,0.138,1100,1100,1100,990,990,990,970.7,969.2,971.5,19.3,18.5,20.8,0.918,0.863,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.81,1.87,0.097,0.087,0.1,17.41,16.62,18.95,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.57,42.44,48.68,43.67,41.59,47.71,0,0,0,0,0,0,0.971,0,1.93,0.092,0.58,0.42,25.6
1298930400000,2011,3,2010,6,31,5.79,0.539,2.95,123878,167.6,167.6,166.5,4,4,4,2163,2121,2290,1962,1893,201.1,183,239,861.7,793,1007,0.0931,0.0799,0.112,1100,1100,1100,990,990,990,971.5,971.4,971.8,18.5,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.33,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.48,41.65,42.75,41.63,40.8,41.89,0,0,0,0,0,0,0.925,0,2.84,0.093,0.51,0.49,21.4
1301608800000,2011,4,2010,7,30,6.77,0.562,2.85,111062,162.5,162.5,154.3,4,4,4,2613,2316,2782,2396,2099,217,217,217,1296,999,1465,0.0833,0.078,0.0937,1100,1100,1100,990,990,990,972.6,971.9,973,17.4,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.55,15.14,16.26,0.943,0.942,0.946,0.975,0.973,0.979,0.92,0.916,0.926,39.55,38.44,41.48,38.56,37.39,40.62,0,0,0,0,0,0,0.857,0,3.92,0.083,0.42,0.58,16.4
1304200800000,2011,5,2010,8,31,4.91,0.739,2.94,131560,191.9,191.9,176.8,4,4,4,1833,1311,2406,1557,1035,276,276,276,459.7,0,1030,0.155,0.115,0.211,1097,1035,1100,990,990,990,970.5,968.9,972.1,19.5,17.9,21.1,0.901,0.722,0.926,0.642,0.502,0.648,0.033,0.024,0.036,1.84,1.51,1.87,0.095,0.072,0.1,17.66,16.04,19.61,0.95,0.945,0.954,0.98,0.978,0.98,0.931,0.924,0.935,45.12,40.9,48.96,44.21,40,47.98,0,0,0,0,0,0,0.982,0,1.97,0.15,0.6,0.4,26.8
1306879200000,2011,6,2010,9,30,2.43,0.417,2.01,108269,192.8,192.8,150.4,4,3,3.4,937.1,748.9,1267,776.1,587.9,161,161,161,0.2,0,6,0.176,0.127,0.215,776,587.9,1100,990,990,990,967.6,966.9,968.7,22.4,21.3,23.1,0.441,0.297,0.794,0.317,0.194,0.648,0.014,0.0084,0.03,1.01,0.698,1.74,0.045,0.03,0.082,21.38,19.52,22.41,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.47,39.69,52.03,44.3,38.71,48.2,0,0,0,0,0,0,0.835,0,0.42,0.17,0.83,0.17,44.6
1309471200000,2011,7,2010,10,31,1.59,0.498,1.09,63764.3,112.4,112.4,85.7,3,2,2.193548387096774,594.4,480.1,736.6,408.4,294.1,186,186,186,0,0,0,0.318,0.253,0.387,408.4,294.1,550.6,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.209,0.164,0.279,0.0926,0.0378,0.169,0.0039,0.0016,0.0073,0.497,0.343,0.638,0.021,0.014,0.028,23.24,22.52,23.9,0.95,0.94,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.55,32.39,51.75,39.4,31.41,48.2,0,0,0,0,0,0,0.476,0,0.5,0.31,0.69,0.31,40.1
1312149600000,2011,8,2010,11,31,1.05,0.415,0.637,38523.4,68.39,68.39,51.78,2,1,1.5161290322580645,392.7,327.8,473.8,237.7,172.8,155,155,155,0,0,0,0.399,0.327,0.473,237.7,172.8,318.8,990,990,990,965.4,965,965.7,24.6,24.3,25,0.141,0.118,0.17,0.0211,0.0104,0.0495,0.00086,0.00042,0.002,0.33,0.255,0.404,0.013,0.01,0.016,24.31,23.89,24.66,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.74,25.8,52.15,36.62,25.02,48.2,0,0,0,0,0,0,0.288,0,0.413,0.4,0.61,0.39,36.7
1314828000000,2011,9,2010,12,30,0.699,0.306,0.393,24402.2,46.65,46.65,33.89,1,1,1,269.5,228.3,324.3,151.5,110.3,118,118,118,0,0,0,0.443,0.364,0.517,151.5,110.3,206.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0921,0.126,0.00863,0.00512,0.0133,0.00034,0.0002,0.00053,0.262,0.189,0.36,0.01,0.0074,0.014,24.97,24.62,25.24,0.938,0.919,0.956,0.973,0.97,0.98,0.912,0.891,0.937,34.82,25.08,47.6,33.89,24.33,46.65,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1317420000000,2011,10,2011,1,31,0.559,0.237,0.322,18816.4,30.12,30.12,25.29,1,1,1,208.7,186.4,231.8,120.2,104.5,88.48,73,97,0,0,0,0.423,0.355,0.481,120.2,104.5,134.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.0883,0.099,0.00597,0.00463,0.00721,0.00023,0.00018,0.00028,0.204,0.176,0.231,0.008,0.0069,0.0091,25.33,25.18,25.41,0.866,0,0.933,0.907,0,0.97,0.84,0,0.905,26.07,0,31.05,25.29,0,30.12,0,2,0,0,0.0645,0,0.141,0.0645,0.237,0.42,0.58,0.42,33.7
1320098400000,2011,11,2011,2,30,0.529,0.174,0.355,22186.1,38.49,38.49,30.81,1,1,1,204.1,185.6,236.8,137.1,118.6,67,67,67,0,0,0,0.33,0.283,0.361,137.1,118.6,169.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0963,0.0898,0.108,0.0074,0.00583,0.0102,0.00029,0.00023,0.0004,0.231,0.198,0.29,0.0091,0.0078,0.011,25.32,25.09,25.38,0.933,0.924,0.945,0.97,0.97,0.975,0.905,0.896,0.921,31.75,27.27,39.48,30.81,26.45,38.49,0,0,0,0,0,0,0.171,0,0.174,0.33,0.67,0.33,41.9
1322690400000,2011,12,2011,3,31,0.805,0.174,0.632,38743.1,68.54,68.54,52.07,2,1,1.5806451612903225,300.7,237,372.7,235.9,160,64.81,59,77,0,0,0,0.223,0.158,0.325,235.9,160,313.7,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.131,0.106,0.158,0.0215,0.00935,0.047,0.00086,0.00037,0.0019,0.307,0.243,0.389,0.012,0.0097,0.015,24.77,24.38,25.1,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,35.86,26.08,52.58,34.72,25.3,48.2,0,0,0,0,0,0,0.289,0,0.173,0.22,0.79,0.21,48.1
1325368800000,2012,1,2011,4,31,1.3,0.196,1.11,65818.7,114.7,114.7,88.47,3,2,2.193548387096774,485.9,377.3,622.3,412.9,304.3,73,73,73,0,0,0,0.153,0.117,0.193,412.9,304.3,549.3,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.197,0.156,0.26,0.0946,0.0426,0.168,0.0039,0.0017,0.0071,0.49,0.347,0.618,0.02,0.014,0.026,23.72,22.99,24.37,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,41.97,34.21,51.8,40.74,33.19,48.2,0,0,0,0,0,0,0.491,0,0.19,0.15,0.85,0.15,50.6
1328047200000,2012,2,2011,5,29,1.85,0.263,1.59,90514.9,135.6,135.6,130.1,3,3,3,738.4,639,768.9,633.4,534,105,105,105,0,0,0,0.143,0.137,0.164,633.4,534,663.9,990,990,990,966.9,966.5,967,23.1,23,23.5,0.313,0.257,0.331,0.224,0.158,0.244,0.0097,0.0067,0.011,0.765,0.597,0.816,0.033,0.025,0.035,22.38,22.21,22.95,0.955,0.949,0.957,0.979,0.972,0.98,0.936,0.923,0.938,44.26,38.03,46.11,43.35,36.96,45.19,0,0,0,0,0,0,0.723,0,0.26,0.14,0.86,0.14,48.9
1330552800000,2012,3,2011,6,31,2.36,0.287,2.07,113322,172,172,152.3,4,3,3.5161290322580645,880.2,744.3,1000,773.2,637.3,107,107,107,0,0,0,0.123,0.107,0.144,773.2,637.3,893.5,990,990,990,967.4,966.9,967.9,22.6,22.1,23.1,0.416,0.317,0.519,0.308,0.227,0.371,0.014,0.0098,0.017,0.965,0.773,1.13,0.043,0.033,0.051,21.61,20.96,22.35,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.85,39.71,52.13,43.69,38.74,48.2,0,0,0,0,0,0,0.846,0,0.29,0.12,0.88,0.12,48
1333231200000,2012,4,2011,7,30,2.75,0.324,2.43,127926,189.1,189.1,177.7,4,4,4,1061,947.3,1142,936.2,822.3,125,125,125,0,0,0,0.118,0.109,0.132,936.2,822.3,1017,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.569,0.461,0.662,0.395,0.337,0.461,0.018,0.015,0.021,1.22,1.02,1.41,0.056,0.046,0.065,20.69,20.25,21.29,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,45.33,40.95,48.23,44.42,40.05,47.27,0,0,0,0,0,0,0.987,0,0.32,0.12,0.88,0.12,46.5
1335823200000,2012,5,2011,8,31,1.97,0.394,1.57,88731.2,152.9,152.9,119.3,4,2,2.774193548387097,734,560.8,931,587,413.8,147,147,147,0,0,0,0.205,0.158,0.262,587,413.8,784,990,990,990,966.8,966.1,967.6,23.2,22.4,23.9,0.296,0.202,0.427,0.195,0.0943,0.318,0.0085,0.0039,0.014,0.721,0.519,1.01,0.031,0.022,0.045,22.44,21.42,23.36,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.67,35.24,52.07,43.39,34.19,48.2,0,0,0,0,0,0,0.663,0,0.4,0.2,0.8,0.2,45
1338501600000,2012,6,2011,9,30,1.17,0.308,0.865,51930,93.04,93.04,72.13,2,2,2,452.7,374.3,551.8,333.7,255.3,119,119,119,0,0,0,0.266,0.216,0.318,333.7,255.3,432.8,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.173,0.145,0.208,0.0565,0.0195,0.103,0.0023,0.00079,0.0043,0.397,0.279,0.546,0.016,0.011,0.023,23.97,23.37,24.45,0.945,0.931,0.957,0.974,0.97,0.98,0.92,0.903,0.938,37.02,28.49,47.47,36.06,27.63,46.52,0,0,0,0,0,0,0.401,0,0.305,0.26,0.74,0.26,44.4
1341093600000,2012,7,2011,10,31,0.85,0.289,0.561,34565.9,56.87,56.87,46.46,2,1,1.2903225806451613,317.5,273.9,370.2,209.5,165.9,108,108,108,0,0,0,0.343,0.292,0.394,209.5,165.9,262.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.112,0.146,0.0139,0.00986,0.0228,0.00055,0.00039,0.00092,0.318,0.248,0.398,0.013,0.01,0.016,24.69,24.46,24.92,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.88,25.73,52.34,38.72,24.96,48.2,0,0,0,0,0,0,0.258,0,0.289,0.34,0.66,0.34,40.7
1343772000000,2012,8,2011,11,31,0.622,0.249,0.373,22597.6,40.46,40.46,30.37,1,1,1,232.1,200.9,271.5,139.1,108,93,93,93,0,0,0,0.404,0.343,0.463,139.1,108,178.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0899,0.115,0.00758,0.00493,0.0109,0.0003,0.00019,0.00043,0.239,0.183,0.309,0.0094,0.0072,0.012,25.17,24.9,25.41,0.904,0,0.948,0.94,0,0.979,0.877,0,0.928,31.28,0,41.33,30.37,0,40.46,0,1,0,0,0.0323,0,0.169,0.0323,0.249,0.4,0.6,0.4,36.3
1346450400000,2012,9,2011,12,30,0.435,0.187,0.248,15303.5,28.37,28.37,21.25,1,1,1,167.7,147.3,198.5,95.69,75.35,72,72,72,0,0,0,0.433,0.363,0.489,95.69,75.35,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0762,0.0943,0.00388,0.00215,0.0065,0.00015,0.000084,0.00025,0.159,0.123,0.214,0.0062,0.0048,0.0084,25.38,25.37,25.38,0.925,0.911,0.94,0.965,0.96,0.97,0.893,0.882,0.902,22,17.62,29.25,21.25,16.91,28.37,0,0,0,0,0,0,0.118,0,0.187,0.43,0.57,0.43,35.2
1349042400000,2012,10,2012,1,31,0.382,0.139,0.243,14892.3,20.86,20.86,20.02,1,1,1,142.7,137.2,146.8,90.66,85.23,52,52,52,0,0,0,0.365,0.354,0.379,90.66,85.23,94.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0762,0.0796,0.00346,0.00299,0.00381,0.00014,0.00012,0.00015,0.146,0.137,0.154,0.0057,0.0054,0.006,25.35,25.35,25.36,0.921,0.916,0.927,0.965,0.962,0.966,0.888,0.885,0.892,20.75,19.65,21.59,20.02,18.91,20.86,0,0,0,0,0,0,0.111,0,0.139,0.36,0.64,0.36,39
1351720800000,2012,11,2012,2,30,0.399,0.13,0.269,16524.7,29.66,29.66,22.95,1,1,1,153.9,139.7,182.1,103.9,89.7,50,50,50,0,0,0,0.327,0.275,0.358,103.9,89.7,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.0774,0.0924,0.00458,0.00337,0.00698,0.00018,0.00013,0.00027,0.17,0.144,0.22,0.0067,0.0057,0.0086,25.34,25.34,25.36,0.918,0.911,0.931,0.968,0.964,0.97,0.889,0.883,0.903,23.7,20.56,30.57,22.95,19.82,29.66,0,0,0,0,0,0,0.128,0,0.13,0.33,0.67,0.33,41.4
1354312800000,2012,12,2012,3,31,0.593,0.158,0.435,27238.8,53.85,53.85,36.61,2,1,1.064516129032258,221.5,185.6,304.9,162.5,126.6,59,59,59,0,0,0,0.271,0.194,0.318,162.5,126.6,245.8,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.105,0.0919,0.134,0.00957,0.00651,0.0166,0.00038,0.00025,0.00066,0.266,0.212,0.381,0.01,0.0083,0.015,25.2,24.8,25.36,0.939,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.939,35.96,26.27,51.58,34.92,25.48,48.2,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,45.9
1356991200000,2013,1,2012,4,31,1.8,0.24,1.55,87404,185.8,185.8,117.5,4,2,2.838709677419355,670.2,316.6,1109,580.5,243.6,89.68,73,120,0,0,0,0.144,0.0944,0.231,580.5,243.6,989.3,990,990,990,966.5,965,968.2,23.5,21.8,25,0.305,0.135,0.611,0.195,0.0165,0.418,0.0086,0.00066,0.019,0.71,0.258,1.31,0.031,0.01,0.06,22.76,20.45,24.76,0.951,0.927,0.958,0.977,0.97,0.98,0.928,0.899,0.938,41.8,27.42,51.66,40.69,26.6,48.2,0,0,0,0,0,0,0.653,0,0.25,0.13,0.86,0.14,48.6
1359669600000,2013,2,2012,5,28,2.9,0.392,2.5,127334,192.8,192.8,189.5,4,4,4,1197,1128,1246,1035,966.3,162,162,162,0,0,0,0.135,0.13,0.144,1035,966.3,1084,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.697,0.598,0.769,0.504,0.407,0.613,0.023,0.019,0.029,1.49,1.27,1.68,0.069,0.059,0.079,19.99,19.65,20.42,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.43,46.23,49.84,47.37,45.3,48.2,0,0,0,0,0,0,1.05,0,0.4,0.14,0.86,0.14,43.9
1362088800000,2013,3,2012,6,31,4.07,0.439,2.93,138695,192.8,192.8,186.4,4,4,4,1521,1229,2175,1358,1046,163.8,129,183,262,0,946,0.113,0.0593,0.149,1095,1046,1100,990,990,990,969.5,968.6,971.5,20.5,18.5,21.4,0.851,0.718,0.926,0.638,0.527,0.648,0.031,0.025,0.035,1.79,1.53,1.87,0.088,0.072,0.1,18.67,16.6,19.85,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,47.72,42.39,50.03,46.6,41.55,48.2,0,0,0,0,0,0,1.04,0,1.14,0.11,0.72,0.28,34.1
1364767200000,2013,4,2012,7,30,5.3,0.503,2.85,122591,184.9,184.9,170.3,4,4,4,2046,1586,2316,1852,1438,194,148,217,751.5,338,999,0.0944,0.0776,0.112,1100,1100,1100,990,990,990,971.1,969.8,971.9,18.9,18.1,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.092,0.1,16.99,16.26,18.38,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,43.44,41.48,47.17,42.57,40.62,46.23,0,0,0,0,0,0,0.946,0,2.45,0.095,0.54,0.46,23.1
1367359200000,2013,5,2012,8,31,2.98,0.471,2.4,123411,192.8,192.8,165.9,4,3,3.6774193548387095,1113,803.4,1557,937,656.4,176,147,192,41.81,0,265,0.162,0.123,0.199,895.2,656.4,1100,990,990,990,968.2,967.1,969.7,21.8,20.3,22.9,0.577,0.333,0.908,0.425,0.239,0.648,0.02,0.01,0.032,1.27,0.81,1.86,0.059,0.035,0.091,20.51,18.48,22.08,0.954,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.45,39.23,51.47,45.26,38.22,48.2,0,0,0,0,0,0,0.922,0,0.58,0.16,0.81,0.19,41.4
1370037600000,2013,6,2012,9,30,1.7,0.345,1.36,78549.6,137.3,137.3,109.1,3,2,2.6666666666666665,657.5,530.4,795.3,524.5,369.4,133,119,161,0,0,0,0.209,0.15,0.304,524.5,369.4,676.3,990,990,990,966.5,966,967.1,23.5,22.9,24,0.26,0.189,0.342,0.158,0.0734,0.253,0.0068,0.0031,0.011,0.627,0.454,0.842,0.027,0.019,0.037,22.85,22.08,23.56,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.11,35,47.77,41.17,33.95,46.81,0,0,0,0,0,0,0.606,0,0.34,0.2,0.8,0.2,46.2
1372629600000,2013,7,2012,10,31,1.17,0.362,0.808,48372.2,83.8,83.8,65.02,2,2,2,436.6,365.6,523,301.6,230.6,135,135,135,0,0,0,0.313,0.258,0.369,301.6,230.6,388.1,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.138,0.193,0.042,0.0153,0.0822,0.0017,0.00062,0.0034,0.351,0.251,0.48,0.014,0.01,0.02,24.09,23.57,24.52,0.939,0.923,0.953,0.972,0.97,0.98,0.913,0.896,0.934,33.44,25.59,42.75,32.51,24.83,41.9,0,0,0,0,0,0,0.361,0,0.362,0.31,0.69,0.31,41.3
1375308000000,2013,8,2012,11,31,0.816,0.308,0.508,31391.2,53.38,53.38,42.19,2,1,1.1290322580645162,304.6,259.7,361.4,189.6,144.7,115,115,115,0,0,0,0.381,0.318,0.443,189.6,144.7,246.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.105,0.141,0.0119,0.00805,0.0167,0.00047,0.00032,0.00067,0.31,0.25,0.398,0.012,0.0099,0.016,24.76,24.49,25.01,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,40.05,25.86,52.34,38.85,25.08,48.2,0,0,0,0,0,0,0.234,0,0.308,0.38,0.62,0.38,38.5
1377986400000,2013,9,2012,12,30,0.56,0.236,0.324,14633.3,37.42,37.42,20.32,1,1,1,216,187,257.3,125,96,91,91,91,0,0,0,0.425,0.354,0.487,125,96,166.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0952,0.0849,0.11,0.00638,0.00391,0.00988,0.00025,0.00015,0.00039,0.213,0.161,0.287,0.0084,0.0063,0.011,25.27,24.98,25.42,0.622,0,0.944,0.647,0,0.973,0.603,0,0.918,20.95,0,38.47,20.32,0,37.42,0,10,0,0,0.333,0,0.113,0.333,0.236,0.42,0.58,0.42,26.1
1380578400000,2013,10,2013,1,31,0.455,0.157,0.298,18395,29.9,29.9,24.72,1,1,1,170,160.8,185.1,111.2,88.3,58.77,52,73,0,0,0,0.347,0.281,0.453,111.2,88.3,133.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0801,0.0931,0.0052,0.00326,0.00706,0.0002,0.00013,0.00028,0.184,0.145,0.222,0.0072,0.0057,0.0087,25.36,25.34,25.38,0.923,0.912,0.932,0.969,0.964,0.97,0.894,0.883,0.904,25.52,20.31,30.82,24.72,19.58,29.9,0,0,0,0,0,0,0.137,0,0.157,0.35,0.65,0.35,40.4
1383256800000,2013,11,2013,2,30,0.47,0.144,0.326,20273.6,33.05,33.05,28.16,1,1,1,181.5,164,196.3,125.8,107.4,55.67,50,67,0,0,0,0.308,0.255,0.384,125.8,107.4,146.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0858,0.0974,0.00645,0.00488,0.00819,0.00025,0.00019,0.00032,0.21,0.178,0.246,0.0082,0.007,0.0096,25.35,25.34,25.37,0.927,0.916,0.937,0.97,0.97,0.97,0.899,0.888,0.909,29.03,24.48,34.07,28.16,23.75,33.05,0,0,0,0,0,0,0.156,0,0.144,0.31,0.69,0.31,43.1
1385848800000,2013,12,2013,3,31,0.719,0.158,0.561,34733.3,73.31,73.31,46.68,2,1,1.3548387096774193,268.4,196.8,394.8,209.4,137.8,59,59,59,0,0,0,0.228,0.149,0.3,209.4,137.8,335.8,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.121,0.0958,0.166,0.0172,0.00747,0.0575,0.00069,0.00029,0.0023,0.298,0.232,0.392,0.012,0.0091,0.016,24.94,24.23,25.36,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.94,37.21,25.51,51.7,36.15,24.74,48.2,0,0,0,0,0,0,0.259,0,0.158,0.22,0.78,0.22,48.3
1388527200000,2014,1,2013,4,31,2.01,0.299,1.71,95375.9,188,188,128.2,4,2,3.032258064516129,750.5,415.3,1150,639,342.3,111.6,73,139,0,0,0,0.151,0.121,0.193,639,342.3,1011,990,990,990,966.9,965.5,968.4,23.1,21.6,24.5,0.338,0.17,0.655,0.226,0.0606,0.448,0.01,0.0025,0.021,0.788,0.404,1.39,0.035,0.016,0.064,22.34,20.24,24.13,0.953,0.944,0.957,0.978,0.97,0.98,0.932,0.916,0.938,43.41,34.89,51.61,42.31,33.84,48.2,0,0,0,0,0,0,0.712,0,0.3,0.15,0.85,0.15,47.5
1391205600000,2014,2,2013,5,28,3.18,0.392,2.64,129430,192.8,192.8,192.6,4,4,4,1314,1186,1377,1152,1024,162,162,162,60.14,0,115,0.124,0.118,0.137,1092,1024,1100,990,990,990,968.9,968.5,969.1,21.1,20.9,21.5,0.805,0.682,0.841,0.63,0.478,0.648,0.03,0.022,0.031,1.73,1.44,1.79,0.082,0.067,0.086,19.38,19.12,20.07,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.45,48.15,50.23,48.15,47.19,48.2,0,0,0,0,0,0,1.07,0,0.54,0.12,0.83,0.17,40.7
1393624800000,2014,3,2013,6,31,3.91,0.49,2.88,138174,192.8,192.8,185.7,4,4,4,1458,1181,1977,1275,997.8,183,183,183,201.7,0,694,0.129,0.0926,0.155,1074,997.8,1100,990,990,990,969.4,968.5,971,20.6,19,21.5,0.817,0.647,0.926,0.589,0.422,0.648,0.029,0.02,0.034,1.7,1.35,1.87,0.083,0.063,0.099,18.94,17.1,20.18,0.953,0.948,0.955,0.98,0.98,0.98,0.934,0.929,0.936,47.44,43.73,50.05,46.43,42.86,48.2,0,0,0,0,0,0,1.03,0,1.03,0.13,0.74,0.26,35.3
1396303200000,2014,4,2013,7,30,5.48,0.384,2.85,120807,170.2,170.2,167.8,4,4,4,2112,2016,2157,1964,1868,148,148,148,864.4,768,909,0.0701,0.0686,0.0734,1100,1100,1100,990,990,990,971.4,971.1,971.5,18.6,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.65,16.99,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.8,42.51,43.43,41.95,41.66,42.56,0,0,0,0,0,0,0.932,0,2.63,0.07,0.52,0.48,22
1398895200000,2014,5,2013,8,31,4.48,0.514,2.93,134678,192.8,192.8,181,4,4,4,1672,1178,2103,1480,986,192,192,192,387.5,0,811,0.118,0.0913,0.163,1092,986,1100,990,990,990,970,968.5,971.3,20,18.7,21.5,0.881,0.63,0.926,0.632,0.416,0.648,0.032,0.019,0.035,1.81,1.32,1.87,0.091,0.061,0.1,18.16,16.78,20.22,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.22,42.87,49.95,45.25,42.01,48.2,0,0,0,0,0,0,1.01,0,1.55,0.11,0.65,0.35,30.1
1401573600000,2014,6,2013,9,30,2.29,0.417,1.87,102187,184.1,184.1,141.9,4,3,3.3,881.7,703,1147,720.7,542,161,161,161,0,0,0,0.186,0.14,0.229,720.7,542,986.4,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.392,0.271,0.626,0.275,0.163,0.416,0.012,0.007,0.019,0.903,0.62,1.32,0.04,0.027,0.061,21.68,20.32,22.67,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.22,38.15,51.91,43.09,37.09,48.2,0,0,0,0,0,0,0.788,0,0.42,0.18,0.82,0.18,44.6
1404165600000,2014,7,2013,10,31,1.51,0.498,1.01,59074.1,103.9,103.9,79.4,3,2,2.064516129032258,562,456.1,692.9,376,270.1,186,186,186,0,0,0,0.336,0.268,0.408,376,270.1,506.9,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.194,0.155,0.254,0.0765,0.0265,0.14,0.0032,0.0011,0.006,0.46,0.306,0.64,0.019,0.013,0.027,23.42,22.76,24.04,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.73,29.75,51.85,38.59,28.86,48.2,0,0,0,0,0,0,0.441,0,0.5,0.33,0.67,0.33,39.1
1406844000000,2014,8,2013,11,31,1,0.415,0.585,35559.4,63.45,63.45,47.79,2,1,1.3870967741935485,373.4,312.5,450.3,218.4,157.5,155,155,155,0,0,0,0.42,0.344,0.496,218.4,157.5,295.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.113,0.161,0.0167,0.00914,0.0384,0.00068,0.00036,0.0016,0.319,0.254,0.402,0.013,0.01,0.016,24.42,24.03,24.76,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.97,25.73,51.93,36.87,24.96,48.2,0,0,0,0,0,0,0.266,0,0.415,0.41,0.58,0.42,35.6
1409522400000,2014,9,2013,12,30,0.671,0.306,0.365,22626.8,43.07,43.07,31.43,1,1,1,258.9,220.1,308.4,140.9,102.1,118,118,118,0,0,0,0.46,0.383,0.536,140.9,102.1,190.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0892,0.12,0.00773,0.00443,0.0119,0.00031,0.00017,0.00048,0.243,0.174,0.332,0.0096,0.0068,0.013,25.03,24.73,25.31,0.934,0.913,0.952,0.972,0.97,0.98,0.907,0.885,0.933,32.33,23.12,43.95,31.43,22.42,43.07,0,0,0,0,0,0,0.175,0,0.306,0.46,0.54,0.46,33.7
1412114400000,2014,10,2014,1,31,0.532,0.237,0.295,13858.5,26.99,26.99,18.63,1,1,1,198.7,176.6,218.2,110.2,96.84,88.48,73,97,0,0,0,0.444,0.38,0.5,110.2,96.84,121.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0855,0.0942,0.00512,0.00398,0.00605,0.0002,0.00016,0.00024,0.186,0.163,0.206,0.0073,0.0064,0.0081,25.37,25.28,25.43,0.683,0,0.926,0.72,0,0.97,0.662,0,0.898,19.2,0,27.82,18.63,0,26.99,0,8,0,0,0.258,0,0.103,0.258,0.237,0.45,0.55,0.45,26
1414792800000,2014,11,2014,2,30,0.496,0.159,0.337,21023.9,33.05,33.05,29.2,1,1,1,191.4,176.3,199.3,130.1,109.3,61.33,50,67,0,0,0,0.321,0.255,0.38,130.1,109.3,146.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0865,0.0974,0.00681,0.00504,0.00819,0.00027,0.0002,0.00032,0.218,0.182,0.246,0.0085,0.0071,0.0096,25.36,25.35,25.38,0.93,0.917,0.937,0.97,0.97,0.97,0.902,0.89,0.909,30.1,24.96,34.07,29.2,24.21,33.05,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.4
1417384800000,2014,12,2014,3,31,0.601,0.158,0.443,27894.5,44.94,44.94,37.49,1,1,1,224.2,194.9,255.6,165.2,135.9,59,59,59,0,0,0,0.265,0.231,0.303,165.2,135.9,196.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0952,0.117,0.0098,0.0073,0.0125,0.00039,0.00029,0.00049,0.281,0.228,0.337,0.011,0.0089,0.013,25.17,24.94,25.36,0.943,0.933,0.954,0.974,0.97,0.98,0.919,0.905,0.935,38.48,31.54,45.86,37.49,30.59,44.94,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,46.4
1420063200000,2015,1,2014,4,31,1.03,0.196,0.836,50543.6,104.9,104.9,67.93,3,1,1.7741935483870968,385.2,261.4,573.6,312.2,188.4,73,73,73,0,0,0,0.201,0.127,0.279,312.2,188.4,500.6,990,990,990,965.3,964.7,966.2,24.7,23.8,25.3,0.159,0.115,0.233,0.0512,0.0118,0.135,0.0021,0.00047,0.0057,0.396,0.245,0.611,0.016,0.0098,0.026,24.29,23.28,24.93,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.61,26.04,52.33,39.38,25.26,48.2,0,0,0,0,0,0,0.377,0,0.194,0.19,0.81,0.19,49.1
1422741600000,2015,2,2014,5,28,2.11,0.259,1.86,101373,175.9,175.9,150.9,4,3,3.5,874.2,596.3,1062,767.2,511.3,107,85,137,0,0,0,0.123,0.105,0.143,767.2,511.3,924.6,990,990,990,967.4,966.3,968.1,22.6,21.9,23.7,0.417,0.24,0.552,0.301,0.143,0.386,0.013,0.006,0.018,0.955,0.556,1.19,0.043,0.023,0.054,21.66,20.71,23.16,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,44.31,36.68,52.04,43.19,35.58,48.2,0,0,0,0,0,0,0.838,0,0.25,0.12,0.88,0.12,48
1425160800000,2015,3,2014,6,31,2.9,0.392,2.51,130810,192.8,192.8,175.8,4,4,4,1084,1010,1223,937.3,842.5,146.4,129,183,0,0,0,0.136,0.105,0.178,937.3,842.5,1094,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.581,0.488,0.772,0.426,0.347,0.635,0.02,0.016,0.03,1.26,1.06,1.71,0.058,0.048,0.08,20.57,19.69,20.96,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,45.05,41.3,50.42,43.95,40.43,48.2,0,0,0,0,0,0,0.977,0,0.39,0.14,0.87,0.13,45.1
1427839200000,2015,4,2014,7,30,3.08,0.344,2.68,135703,192.8,192.8,188.5,4,4,4,1189,1085,1320,1056,947.9,132.7,125,148,21.9,0,95,0.112,0.0947,0.135,1034,947.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.702,0.583,0.823,0.519,0.398,0.648,0.024,0.018,0.031,1.51,1.24,1.77,0.07,0.057,0.084,20,19.32,20.57,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.37,45.64,50.58,47.12,44.73,48.2,0,0,0,0,0,0,1.05,0,0.4,0.11,0.87,0.13,44.1
1430431200000,2015,5,2014,8,31,2.6,0.433,2.16,115909,192.8,192.8,155.8,4,3,3.5161290322580645,969.5,772.4,1273,808,625.4,161.5,147,192,0,0,0,0.168,0.142,0.19,808,625.4,1081,990,990,990,967.7,967,968.8,22.3,21.2,23,0.465,0.315,0.768,0.335,0.219,0.604,0.015,0.0095,0.028,1.05,0.758,1.67,0.048,0.033,0.079,21.22,19.57,22.25,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.57,39.42,51.7,44.47,38.42,48.2,0,0,0,0,0,0,0.866,0,0.44,0.17,0.83,0.17,44.6
1433109600000,2015,6,2014,9,30,1.81,0.345,1.47,84006.2,132.8,132.8,116.7,3,2,2.7666666666666666,699.2,594.4,769.1,566.2,433.4,133,119,161,0,0,0,0.193,0.155,0.271,566.2,433.4,650.1,990,990,990,966.7,966.3,967,23.3,23,23.7,0.281,0.211,0.327,0.181,0.104,0.235,0.0078,0.0044,0.01,0.684,0.545,0.798,0.029,0.023,0.035,22.62,22.23,23.18,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,43.77,35.24,52.26,42.6,34.18,48.2,0,0,0,0,0,0,0.648,0,0.34,0.19,0.81,0.19,46.4
1435701600000,2015,7,2014,10,31,1.27,0.454,0.818,48886.5,96.19,96.19,65.71,2,1,1.7741935483870968,475.1,385.2,585.4,305.5,199.2,169.5,135,186,0,0,0,0.368,0.231,0.483,305.5,199.2,450.4,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.167,0.13,0.216,0.0467,0.0127,0.112,0.0019,0.00051,0.0047,0.395,0.259,0.574,0.016,0.011,0.024,23.87,23.19,24.32,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,39.25,25.78,52.06,38.16,25.01,48.2,0,0,0,0,0,0,0.365,0,0.452,0.36,0.64,0.36,38.5
1438380000000,2015,8,2014,11,31,0.844,0.308,0.536,32988,57.52,57.52,44.34,2,1,1.2258064516129032,315.1,264.1,380.6,200.1,149.1,115,115,115,0,0,0,0.369,0.302,0.435,200.1,149.1,265.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.106,0.147,0.0131,0.00842,0.0244,0.00053,0.00033,0.00099,0.312,0.252,0.402,0.012,0.01,0.016,24.7,24.4,24.99,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.45,26.08,52.74,38.24,25.3,48.2,0,0,0,0,0,0,0.246,0,0.308,0.36,0.64,0.36,39.1
1441058400000,2015,9,2014,12,30,0.555,0.219,0.336,20271.8,38.23,38.23,28.16,1,1,1,214.3,179.9,260.6,129.6,107.9,84.67,72,91,0,0,0,0.396,0.349,0.456,129.6,107.9,169.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.0877,0.111,0.00677,0.00492,0.0102,0.00027,0.00019,0.0004,0.221,0.181,0.292,0.0087,0.0071,0.012,25.26,24.97,25.42,0.898,0,0.945,0.938,0,0.974,0.871,0,0.921,29.02,0,39.24,28.16,0,38.23,0,1,0,0,0.0333,0,0.156,0.0333,0.219,0.39,0.61,0.39,36.5
1443650400000,2015,10,2015,1,31,0.438,0.139,0.299,18407.7,28.34,28.34,24.74,1,1,1,163.5,146.8,178.5,111.5,94.8,52,52,52,0,0,0,0.319,0.291,0.354,111.5,94.8,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0796,0.0908,0.00523,0.00381,0.0065,0.0002,0.00015,0.00025,0.184,0.154,0.211,0.0072,0.006,0.0082,25.34,25.34,25.35,0.92,0.911,0.929,0.969,0.966,0.97,0.892,0.883,0.901,25.52,21.59,29.22,24.74,20.86,28.34,0,0,0,0,0,0,0.137,0,0.139,0.32,0.68,0.32,42
1446328800000,2015,11,2015,2,30,0.44,0.13,0.311,19229.7,31.81,31.81,26.71,1,1,1,169.8,149.3,191.1,119.8,99.27,50,50,50,0,0,0,0.296,0.262,0.335,119.8,99.27,141.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0808,0.0956,0.00594,0.00419,0.00774,0.00023,0.00016,0.0003,0.198,0.162,0.236,0.0078,0.0063,0.0092,25.34,25.34,25.35,0.924,0.912,0.935,0.97,0.968,0.97,0.896,0.883,0.907,27.54,22.49,32.79,26.71,21.78,31.81,0,0,0,0,0,0,0.148,0,0.129,0.3,0.71,0.29,43.7
1448920800000,2015,12,2015,3,31,0.643,0.158,0.485,30315.1,53.18,53.18,40.75,2,1,1.1290322580645162,240,191.1,301.8,181,132.1,59,59,59,0,0,0,0.25,0.195,0.309,181,132.1,242.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.111,0.0938,0.133,0.0111,0.00698,0.0164,0.00044,0.00027,0.00065,0.288,0.222,0.381,0.011,0.0087,0.015,25.08,24.8,25.36,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.939,38.48,25.73,51.64,37.4,24.96,48.2,0,0,0,0,0,0,0.226,0,0.158,0.25,0.75,0.25,47.1
1451599200000,2016,1,2015,4,31,1.25,0.213,1.04,61316.5,104.6,104.6,82.41,3,2,2.096774193548387,466.2,304.9,592,386.8,231.8,79.39,73,91,0,0,0,0.175,0.137,0.239,386.8,231.8,501,990,990,990,965.7,964.9,966.3,24.3,23.7,25.1,0.187,0.131,0.236,0.082,0.0155,0.136,0.0034,0.00062,0.0057,0.462,0.245,0.613,0.019,0.0098,0.026,23.85,23.2,24.83,0.948,0.924,0.958,0.975,0.97,0.98,0.924,0.896,0.939,41.01,26.07,52.07,39.54,25.29,48.2,0,0,0,0,0,0,0.458,0,0.21,0.17,0.83,0.17,49.1
1454277600000,2016,2,2015,5,29,1.94,0.263,1.68,93965.7,171.6,171.6,135,4,3,3.2413793103448274,775.4,600.4,995.5,670.4,495.4,105,105,105,0,0,0,0.138,0.105,0.175,670.4,495.4,890.5,990,990,990,967,966.3,967.9,23,22.1,23.7,0.343,0.235,0.513,0.245,0.133,0.37,0.011,0.0056,0.017,0.809,0.533,1.13,0.035,0.022,0.051,22.19,20.99,23.17,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,42.83,35.48,51.49,41.74,34.42,48.2,0,0,0,0,0,0,0.75,0,0.26,0.14,0.87,0.13,48.4
1456783200000,2016,3,2015,6,31,3.52,0.346,2.82,139188,192.8,192.8,187.1,4,4,4,1313,1018,1671,1184,889,129,129,129,129.9,0,442,0.101,0.0772,0.127,1054,889,1100,990,990,990,968.9,968,970,21.1,20,22,0.764,0.52,0.913,0.565,0.369,0.648,0.027,0.017,0.032,1.62,1.13,1.86,0.077,0.051,0.093,19.49,18.1,20.91,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,47.91,43.54,50.57,46.77,42.67,48.2,0,0,0,0,0,0,1.04,0,0.7,0.098,0.8,0.2,39.5
1459461600000,2016,4,2015,7,30,4.34,0.384,2.85,130913,187.7,187.7,181.8,4,4,4,1676,1502,1735,1528,1354,148,148,148,427.7,254,487,0.0885,0.0853,0.0985,1100,1100,1100,990,990,990,970.1,969.5,970.2,19.9,19.8,20.5,0.921,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.095,18.08,17.88,18.65,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.38,45.86,47.89,45.46,44.94,46.94,0,0,0,0,0,0,1.01,0,1.49,0.088,0.66,0.34,30.2
1462053600000,2016,5,2015,8,31,2.92,0.471,2.38,123337,192.8,192.8,165.8,4,3,3.6774193548387095,1092,810.1,1480,915.8,663.1,176,147,192,25.94,0,188,0.164,0.13,0.198,889.8,663.1,1100,990,990,990,968.2,967.1,969.4,21.8,20.6,22.9,0.563,0.337,0.876,0.416,0.244,0.648,0.019,0.011,0.031,1.24,0.822,1.82,0.057,0.036,0.089,20.61,18.76,22.04,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.47,39.27,51.7,45.24,38.26,48.2,0,0,0,0,0,0,0.921,0,0.54,0.16,0.82,0.18,42.2
1464732000000,2016,6,2015,9,30,1.71,0.345,1.37,78849.8,138.4,138.4,109.5,3,2,2.6666666666666665,659.7,531.5,801.7,526.7,370.5,133,119,161,0,0,0,0.208,0.148,0.303,526.7,370.5,682.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.262,0.189,0.346,0.159,0.0739,0.257,0.0068,0.0031,0.011,0.631,0.455,0.853,0.027,0.019,0.037,22.84,22.04,23.55,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,42.26,35.15,47.88,41.32,34.09,46.92,0,0,0,0,0,0,0.608,0,0.34,0.2,0.8,0.2,46.1
1467324000000,2016,7,2015,10,31,1.17,0.362,0.811,48542.8,84.02,84.02,65.25,2,2,2,437.6,366.6,524.1,302.6,231.7,135,135,135,0,0,0,0.312,0.258,0.368,302.6,231.7,389.1,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.138,0.194,0.0425,0.0154,0.0827,0.0017,0.00062,0.0034,0.352,0.252,0.482,0.014,0.01,0.02,24.08,23.56,24.51,0.94,0.924,0.954,0.972,0.97,0.98,0.913,0.896,0.934,33.56,25.72,42.87,32.62,24.95,42.01,0,0,0,0,0,0,0.362,0,0.359,0.31,0.69,0.31,41.5
1470002400000,2016,8,2015,11,31,0.82,0.308,0.512,31659.6,53.63,53.63,42.55,2,1,1.1612903225806452,306.2,261.4,362.6,191.2,146.4,115,115,115,0,0,0,0.379,0.317,0.44,191.2,146.4,247.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.141,0.012,0.00819,0.0168,0.00048,0.00032,0.00068,0.308,0.247,0.395,0.012,0.0099,0.016,24.75,24.5,25,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.52,25.58,51.94,38.4,24.81,48.2,0,0,0,0,0,0,0.236,0,0.308,0.38,0.62,0.38,38.6
1472680800000,2016,9,2015,12,30,0.564,0.236,0.329,15434.9,37.82,37.82,21.44,1,1,1,217.8,186.4,258.9,126.8,95.45,91,91,91,0,0,0,0.422,0.351,0.488,126.8,95.45,167.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0958,0.0847,0.11,0.00652,0.00386,0.01,0.00026,0.00015,0.0004,0.216,0.16,0.29,0.0085,0.0063,0.011,25.26,24.97,25.42,0.653,0,0.945,0.679,0,0.974,0.633,0,0.92,22.09,0,38.85,21.44,0,37.82,0,9,0,0,0.3,0,0.119,0.3,0.235,0.42,0.58,0.42,27.4
1475272800000,2016,10,2016,1,31,0.442,0.157,0.285,17544.2,29.83,29.83,23.58,1,1,1,165.1,146.8,184.8,106.3,85.02,58.77,52,73,0,0,0,0.358,0.281,0.462,106.3,85.02,132.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0789,0.093,0.00479,0.00298,0.00704,0.00019,0.00012,0.00028,0.175,0.139,0.222,0.0069,0.0055,0.0087,25.36,25.34,25.38,0.921,0.911,0.932,0.968,0.962,0.97,0.891,0.883,0.904,24.36,19.64,30.76,23.58,18.9,29.83,0,0,0,0,0,0,0.131,0,0.157,0.36,0.64,0.36,39.7
1477951200000,2016,11,2016,2,30,0.457,0.13,0.328,20380.8,32.46,32.46,28.31,1,1,1,176.5,148.7,193.8,126.5,98.72,50,50,50,0,0,0,0.285,0.258,0.336,126.5,98.72,143.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0806,0.0965,0.0065,0.00414,0.00798,0.00025,0.00016,0.00031,0.21,0.161,0.241,0.0082,0.0063,0.0094,25.34,25.34,25.35,0.928,0.911,0.936,0.97,0.968,0.97,0.9,0.883,0.908,29.18,22.38,33.47,28.31,21.66,32.46,0,0,0,0,0,0,0.157,0,0.129,0.28,0.72,0.28,44.6
1480543200000,2016,12,2016,3,31,0.583,0.158,0.425,26740.3,46.27,46.27,35.94,1,1,1,217.6,188.9,261.4,158.6,129.9,59,59,59,0,0,0,0.274,0.226,0.312,158.6,129.9,202.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.093,0.119,0.00923,0.00679,0.013,0.00036,0.00027,0.00051,0.269,0.218,0.347,0.011,0.0085,0.014,25.2,24.91,25.36,0.941,0.93,0.955,0.974,0.97,0.98,0.916,0.902,0.936,36.89,30.06,47.21,35.94,29.16,46.27,0,0,0,0,0,0,0.2,0,0.158,0.27,0.73,0.27,45.9
1483221600000,2017,1,2016,4,31,1.16,0.196,0.966,57557.6,105,105,77.36,3,1,2,433.6,269.9,573.9,360.6,196.8,73,73,73,0,0,0,0.179,0.127,0.271,360.6,196.8,500.9,990,990,990,965.5,964.8,966.2,24.5,23.8,25.2,0.177,0.118,0.233,0.0717,0.0125,0.136,0.003,0.00049,0.0057,0.439,0.245,0.612,0.018,0.0098,0.026,24.02,23.28,24.88,0.948,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.89,26.07,52.38,39.49,25.29,48.2,0,0,0,0,0,0,0.43,0,0.194,0.17,0.83,0.17,49.6
1485900000000,2017,2,2016,5,28,1.72,0.223,1.49,84582,160.3,160.3,125.9,4,2,3.0357142857142856,709.3,583.5,899.5,617.1,478.5,92.14,85,105,0,0,0,0.133,0.0945,0.18,617.1,478.5,814.5,990,990,990,966.7,966.2,967.5,23.3,22.5,23.8,0.304,0.225,0.438,0.213,0.125,0.333,0.0092,0.0053,0.015,0.734,0.522,0.991,0.032,0.022,0.044,22.53,21.51,23.21,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.85,34.99,52.1,41.59,33.94,48.2,0,0,0,0,0,0,0.699,0,0.23,0.13,0.87,0.13,49.2
1488319200000,2017,3,2016,6,31,4.62,0.443,2.82,129312,192.8,192.8,173.8,4,4,4,1725,924.2,2806,1560,795.2,165.6,129,183,505.3,0,1523,0.103,0.0652,0.14,1054,795.2,1100,990,990,990,970.1,967.6,973,19.9,17,22.4,0.811,0.434,0.926,0.585,0.324,0.648,0.03,0.014,0.038,1.68,0.969,1.87,0.086,0.043,0.11,18.23,15.08,21.43,0.95,0.941,0.956,0.979,0.972,0.98,0.93,0.915,0.936,44.48,38.28,50.43,43.45,37.22,48.2,0,0,0,0,0,0,0.966,0,1.8,0.096,0.61,0.39,28
1490997600000,2017,4,2016,7,30,7.04,0.562,2.85,108980,162.6,162.6,151.4,4,4,4,2717,2312,2918,2500,2095,217,217,217,1400,995,1601,0.0803,0.0744,0.0938,1100,1100,1100,990,990,990,972.8,971.9,973.3,17.2,16.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.3,14.81,16.27,0.942,0.94,0.946,0.974,0.971,0.979,0.917,0.912,0.926,38.86,37.54,41.51,37.84,36.44,40.65,0,0,0,0,0,0,0.841,0,4.19,0.08,0.4,0.6,15.5
1493589600000,2017,5,2016,8,31,4.96,0.739,2.95,131107,190.3,190.3,176.2,4,4,4,1850,1445,2279,1574,1169,276,276,276,474.4,69,903,0.152,0.121,0.191,1100,1100,1100,990,990,990,970.6,969.3,971.8,19.4,18.2,20.7,0.915,0.846,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.86,1.79,1.87,0.096,0.087,0.1,17.55,16.35,18.9,0.95,0.946,0.952,0.98,0.98,0.98,0.931,0.927,0.933,44.95,41.72,48.54,44.05,40.88,47.57,0,0,0,0,0,0,0.979,0,2.01,0.15,0.59,0.41,26.4
1496268000000,2017,6,2016,9,30,2.68,0.544,2.11,111142,192.8,192.8,154.4,4,3,3.466666666666667,1034,798.5,1424,824,588.5,210,210,210,9.233,0,114,0.21,0.148,0.263,814.8,588.5,1100,990,990,990,968,967.1,969.2,22,20.8,22.9,0.498,0.305,0.858,0.355,0.194,0.648,0.016,0.0085,0.031,1.11,0.706,1.81,0.051,0.031,0.087,20.94,18.96,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,45.62,39.71,51.73,44.51,38.73,48.2,0,0,0,0,0,0,0.858,0,0.57,0.2,0.79,0.21,41.5
1498860000000,2017,7,2016,10,31,1.75,0.573,1.17,67819.1,123.2,123.2,91.15,3,2,2.3225806451612905,651.8,526.6,790.7,438,299.6,213.8,186,227,0,0,0,0.336,0.235,0.431,438,299.6,604.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.227,0.17,0.309,0.11,0.0404,0.205,0.0047,0.0017,0.0089,0.534,0.355,0.729,0.023,0.015,0.032,22.97,22.21,23.68,0.951,0.941,0.958,0.975,0.97,0.98,0.928,0.913,0.939,40.37,32.73,49.77,39.37,31.75,48.2,0,0,0,0,0,0,0.506,0,0.58,0.33,0.67,0.33,38.8
1501538400000,2017,8,2016,11,31,1.16,0.493,0.663,39789.8,71.51,71.51,53.48,2,1,1.5483870967741935,431.6,360.6,519.8,247.6,176.6,184,184,184,0,0,0,0.431,0.354,0.51,247.6,176.6,335.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.123,0.179,0.0242,0.0108,0.0575,0.001,0.00043,0.0024,0.344,0.264,0.415,0.014,0.011,0.017,24.12,23.66,24.48,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.05,26.17,52.64,36.87,25.39,48.2,0,0,0,0,0,0,0.297,0,0.497,0.43,0.57,0.43,34.3
1504216800000,2017,9,2016,12,30,0.775,0.34,0.434,26985.6,48.2,48.2,37.48,1,1,1,299,254,356,167.6,136,131.3,118,138,0,0,0,0.441,0.388,0.49,167.6,136,218,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.101,0.133,0.01,0.00731,0.0143,0.0004,0.00029,0.00058,0.293,0.235,0.384,0.012,0.0093,0.015,24.8,24.44,25.05,0.944,0.933,0.958,0.974,0.97,0.98,0.92,0.905,0.939,38.5,31.18,50.03,37.48,30.25,48.2,0,0,0,0,0,0,0.208,0,0.341,0.44,0.56,0.44,34.8
1506808800000,2017,10,2017,1,31,0.62,0.26,0.36,22347.2,34.85,34.85,30.04,1,1,1,231.5,212.2,252.6,134.5,115.2,97,97,97,0,0,0,0.42,0.384,0.457,134.5,115.2,155.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0989,0.0921,0.106,0.00718,0.00554,0.00898,0.00028,0.00022,0.00035,0.23,0.196,0.268,0.0091,0.0077,0.011,25.18,25.02,25.33,0.932,0.922,0.941,0.97,0.97,0.97,0.904,0.894,0.913,30.97,26.37,35.93,30.04,25.58,34.85,0,0,0,0,0,0,0.167,0,0.26,0.42,0.58,0.42,36
1509487200000,2017,11,2017,2,30,0.581,0.219,0.362,22563.9,38.08,38.08,31.34,1,1,1,224,211.9,235.1,139.7,118.9,84.33,67,93,0,0,0,0.377,0.285,0.439,139.7,118.9,168.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0993,0.093,0.107,0.00762,0.00585,0.01,0.0003,0.00023,0.0004,0.238,0.202,0.287,0.0094,0.0079,0.011,25.22,25.1,25.33,0.934,0.924,0.945,0.971,0.97,0.974,0.907,0.896,0.92,32.29,27.29,39.09,31.34,26.47,38.08,0,0,0,0,0,0,0.174,0,0.219,0.38,0.62,0.38,38.8
1512079200000,2017,12,2017,3,31,0.73,0.174,0.557,34454.5,67.62,67.62,46.31,2,1,1.2903225806451613,272.7,223.9,368.3,207.9,146.9,64.81,59,77,0,0,0,0.245,0.16,0.344,207.9,146.9,309.3,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.121,0.101,0.156,0.0158,0.00824,0.045,0.00063,0.00032,0.0018,0.308,0.241,0.388,0.012,0.0096,0.015,24.9,24.41,25.21,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,39.07,25.92,52.52,37.82,25.14,48.2,0,0,0,0,0,0,0.257,0,0.173,0.24,0.76,0.24,47.2
1514757600000,2018,1,2017,4,31,1.53,0.228,1.3,76081,122.7,122.7,102.3,3,2,2.5483870967741935,570.6,383.3,681.4,485.5,310.3,85.19,73,91,0,0,0,0.152,0.134,0.19,485.5,310.3,590.4,990,990,990,966.2,965.3,966.6,23.8,23.4,24.7,0.233,0.158,0.286,0.134,0.0455,0.195,0.0057,0.0018,0.0084,0.568,0.356,0.69,0.024,0.014,0.03,23.28,22.68,24.33,0.952,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,41.69,34.87,52.3,40.54,33.82,48.2,0,0,0,0,0,0,0.568,0,0.23,0.15,0.85,0.15,49.7
1517436000000,2018,2,2017,5,28,2.15,0.276,1.86,101048,192.8,192.8,150.4,4,3,3.392857142857143,889.8,687.7,1332,775.7,582.7,114.1,105,137,4.964,0,95,0.131,0.103,0.153,770.7,582.7,1100,990,990,990,967.4,966.7,968.9,22.6,21.1,23.3,0.433,0.284,0.819,0.323,0.19,0.648,0.014,0.0081,0.031,1,0.679,1.77,0.045,0.029,0.084,21.58,19.29,22.67,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.46,39.55,51.49,44.33,38.56,48.2,0,0,0,0,0,0,0.835,0,0.29,0.13,0.87,0.13,47
1519855200000,2018,3,2017,6,31,4.53,0.49,2.95,134903,192.4,192.4,181.3,4,4,4,1693,1384,1981,1510,1201,183,183,183,409.7,101,698,0.109,0.0924,0.132,1100,1100,1100,990,990,990,970.1,969.1,971,19.9,19,20.9,0.908,0.839,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.79,1.87,0.093,0.086,0.099,18.04,17.09,19.1,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.26,43.7,49.09,45.33,42.83,48.11,0,0,0,0,0,0,1.01,0,1.58,0.11,0.65,0.35,29.8
1522533600000,2018,4,2017,7,30,6.2,0.562,2.85,115394,170.5,170.5,160.3,4,4,4,2392,2006,2559,2175,1789,217,217,217,1075,689,1242,0.0913,0.0848,0.108,1100,1100,1100,990,990,990,972,971.1,972.4,18,17.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.08,15.68,17.01,0.945,0.944,0.948,0.978,0.976,0.98,0.924,0.921,0.929,40.98,39.9,43.5,40.07,38.93,42.63,0,0,0,0,0,0,0.89,0,3.35,0.091,0.46,0.54,18.6
1525125600000,2018,5,2017,8,31,5.69,0.739,2.95,125065,185.3,185.3,168.1,4,4,4,2125,1576,2532,1849,1300,276,276,276,748.7,200,1156,0.133,0.109,0.175,1100,1100,1100,990,990,990,971.3,969.7,972.4,18.7,17.6,20.3,0.925,0.911,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.8,15.74,18.41,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.921,0.933,42.93,40.07,47.26,42.02,39.12,46.32,0,0,0,0,0,0,0.934,0,2.74,0.13,0.52,0.48,22
1527804000000,2018,6,2017,9,30,2.91,0.544,2.27,116952,192.8,192.8,162.4,4,3,3.6,1121,828.1,1547,911,618.1,210,210,210,35.07,0,237,0.195,0.136,0.254,876,618.1,1100,990,990,990,968.2,967.2,969.6,21.8,20.4,22.8,0.571,0.322,0.911,0.41,0.214,0.648,0.019,0.0094,0.032,1.25,0.756,1.86,0.058,0.033,0.091,20.5,18.51,22.03,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.24,39.4,51.35,45.15,38.41,48.2,0,0,0,0,0,0,0.902,0,0.64,0.19,0.78,0.22,40.2
1530396000000,2018,7,2017,10,31,1.83,0.573,1.25,72000.6,128.1,128.1,96.77,3,2,2.3548387096774195,682,551.5,819,468.2,324.5,213.8,186,227,0,0,0,0.321,0.227,0.412,468.2,324.5,633,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.241,0.178,0.325,0.126,0.0522,0.224,0.0054,0.0022,0.0098,0.579,0.392,0.777,0.025,0.016,0.034,22.8,22.05,23.53,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.44,35.22,52.02,41.31,34.16,48.2,0,0,0,0,0,0,0.538,0,0.58,0.31,0.68,0.32,39.3
1533074400000,2018,8,2017,11,31,1.21,0.493,0.714,42680.3,76.88,76.88,57.37,2,1,1.6774193548387097,450.7,376.8,544.1,266.7,192.8,184,184,184,0,0,0,0.413,0.338,0.488,266.7,192.8,360.1,990,990,990,965.6,965.3,966,24.4,24,24.7,0.155,0.129,0.188,0.03,0.0121,0.069,0.0012,0.00049,0.0029,0.353,0.261,0.442,0.015,0.011,0.018,24.02,23.51,24.37,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.33,25.9,52.26,36.18,25.12,48.2,0,0,0,0,0,0,0.319,0,0.496,0.41,0.59,0.41,35.3
1535752800000,2018,9,2017,12,30,0.835,0.358,0.477,29469.8,50.65,50.65,40.93,2,1,1.0333333333333334,322,279.4,373.2,184,141.4,138,138,138,0,0,0,0.431,0.37,0.494,184,141.4,235.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.106,0.139,0.0114,0.00777,0.0157,0.00046,0.00031,0.00064,0.318,0.247,0.406,0.013,0.0098,0.016,24.67,24.35,24.93,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,41.31,26.11,52.63,40.09,25.32,48.2,0,0,0,0,0,0,0.227,0,0.358,0.43,0.57,0.43,35.3
1538344800000,2018,10,2018,1,31,0.655,0.295,0.361,22306.6,37.46,37.46,29.98,1,1,1,244.7,215.2,277,134.7,105.2,110,110,110,0,0,0,0.452,0.397,0.511,134.7,105.2,167,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0906,0.112,0.0072,0.00469,0.00994,0.00028,0.00018,0.00039,0.233,0.18,0.29,0.0092,0.007,0.012,25.11,24.9,25.33,0.932,0.915,0.945,0.97,0.97,0.973,0.904,0.887,0.919,30.9,23.89,38.51,29.98,23.18,37.46,0,0,0,0,0,0,0.167,0,0.294,0.45,0.55,0.45,34.1
1541023200000,2018,11,2018,2,30,0.583,0.219,0.365,22715.9,37.54,37.54,31.55,1,1,1,225,214.3,232.9,140.6,121.3,84.33,67,93,0,0,0,0.375,0.288,0.434,140.6,121.3,165.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0996,0.0939,0.106,0.00771,0.00606,0.00985,0.0003,0.00024,0.00039,0.24,0.206,0.283,0.0094,0.0081,0.011,25.21,25.12,25.31,0.935,0.926,0.944,0.97,0.97,0.973,0.907,0.898,0.918,32.51,27.89,38.58,31.55,27.05,37.54,0,0,0,0,0,0,0.175,0,0.218,0.38,0.63,0.37,39
1543615200000,2018,12,2018,3,31,0.663,0.174,0.489,30947.2,46.52,46.52,41.6,1,1,1,247.5,235.1,262.5,182.7,158.1,64.81,59,77,0,0,0,0.262,0.225,0.327,182.7,158.1,203.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.105,0.119,0.0113,0.00919,0.013,0.00045,0.00036,0.00052,0.313,0.27,0.349,0.012,0.011,0.014,25.01,24.9,25.12,0.949,0.941,0.955,0.978,0.97,0.98,0.928,0.913,0.936,42.53,36.67,47.47,41.6,35.57,46.52,0,0,0,0,0,0,0.231,0,0.174,0.26,0.74,0.26,46.7
1546293600000,2019,1,2018,4,31,0.824,0.196,0.629,38658.1,70.82,70.82,51.96,2,1,1.4516129032258065,307.7,261.6,398.4,234.7,188.7,73,73,73,0,0,0,0.241,0.183,0.279,234.7,188.7,325.4,990,990,990,965,964.7,965.4,25,24.6,25.3,0.132,0.116,0.164,0.0199,0.0118,0.0526,0.0008,0.00047,0.0021,0.329,0.244,0.393,0.013,0.0097,0.016,24.72,24.23,24.93,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.94,25.91,52.74,38.65,25.14,48.2,0,0,0,0,0,0,0.289,0,0.195,0.24,0.76,0.24,46.9
1548972000000,2019,2,2018,5,28,1.3,0.206,1.1,64527,118.1,118.1,96.02,3,2,2.392857142857143,538,406.3,652.1,453,321.3,85,85,85,0,0,0,0.162,0.13,0.209,453,321.3,567.1,990,990,990,966,965.4,966.5,24,23.5,24.6,0.216,0.163,0.272,0.116,0.0507,0.18,0.0049,0.0021,0.0077,0.533,0.373,0.65,0.022,0.015,0.028,23.45,22.84,24.2,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.88,35.33,52.03,40.67,34.27,48.2,0,0,0,0,0,0,0.533,0,0.2,0.16,0.85,0.15,49.6
1551391200000,2019,3,2018,6,31,1.76,0.287,1.48,85159.5,122.8,122.8,114.5,3,3,3,658.6,599.3,699.7,551.6,492.3,107,107,107,0,0,0,0.163,0.153,0.179,551.6,492.3,592.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.268,0.235,0.292,0.17,0.131,0.197,0.0072,0.0055,0.0085,0.629,0.53,0.698,0.027,0.022,0.03,22.84,22.6,23.17,0.951,0.945,0.954,0.975,0.97,0.98,0.927,0.917,0.935,39.13,35.26,41.77,38.15,34.2,40.93,0,0,0,0,0,0,0.636,0,0.28,0.16,0.84,0.16,48.4
1554069600000,2019,4,2018,7,30,1.58,0.324,1.26,71786.5,104,104,99.7,3,2,2.5,610.4,580.2,626.1,485.4,455.2,125,125,125,0,0,0,0.205,0.2,0.215,485.4,455.2,501.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.218,0.244,0.128,0.114,0.136,0.0054,0.0048,0.0058,0.578,0.531,0.638,0.024,0.022,0.027,23.08,23.01,23.21,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,43.4,34.97,52.6,41.27,33.92,48.2,0,0,0,0,0,0,0.554,0,0.32,0.21,0.8,0.2,45.4
1556661600000,2019,5,2018,8,31,1.34,0.394,0.945,56439.2,91.7,91.7,75.86,2,2,2,500,406,575.5,353,259,147,147,147,0,0,0,0.298,0.255,0.362,353,259,428.6,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.181,0.148,0.208,0.0656,0.0213,0.101,0.0027,0.00087,0.0043,0.427,0.286,0.541,0.018,0.012,0.023,23.72,23.27,24.29,0.948,0.932,0.957,0.975,0.97,0.98,0.924,0.904,0.938,38.88,28.74,46.78,37.93,27.88,45.85,0,0,0,0,0,0,0.421,0,0.395,0.29,0.71,0.29,42.1
