datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0498,0.0189,0.0309,1912.85,27.44,27.44,26.57,1,1,1,192,188.5,195.6,119,115.5,73,73,73,0,0,0,0.38,0.373,0.387,119,115.5,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0897,0.0922,0.00587,0.00557,0.00617,0.00023,0.00022,0.00024,0.2,0.194,0.206,0.0078,0.0076,0.0081,25.38,25.38,25.38,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.39,26.5,28.28,26.57,25.7,27.44,0,0,0,0,0,0,0.148,0,0.0189,0.38,0.62,0.38,38.4
726098400000,1993,1,1992,4,14,7,0.131,0.0442,0.0867,5416.75,35.67,35.67,32.24,1,1,1,216.4,201.3,231.4,143.4,128.3,73,73,73,0,0,0,0.338,0.315,0.363,143.4,128.3,158.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0995,0.0942,0.105,0.00794,0.00666,0.00922,0.00031,0.00026,0.00036,0.244,0.217,0.27,0.0096,0.0085,0.011,25.26,25.14,25.38,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,33.24,29.69,36.77,32.24,28.8,35.67,0,0,0,0,0,0,0.179,0,0.0443,0.34,0.66,0.34,41.3
726703200000,1993,1,1992,4,15,7,0.153,0.0442,0.109,6847.71,44.8,44.8,40.76,1,1,1,252.4,236.1,269.4,179.4,163.1,73,73,73,0,0,0,0.29,0.271,0.309,179.4,163.1,196.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.118,0.011,0.00961,0.0124,0.00043,0.00038,0.00049,0.308,0.279,0.338,0.012,0.011,0.013,24.99,24.88,25.1,0.948,0.943,0.954,0.977,0.971,0.98,0.927,0.916,0.934,41.7,37.86,45.71,40.76,36.78,44.8,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,44.8
727308000000,1993,1,1992,4,16,7,0.182,0.0442,0.138,8455.39,55.64,55.64,50.33,2,1,1.5714285714285714,300.8,274.1,327.7,227.8,201.1,73,73,73,0,0,0,0.243,0.223,0.266,227.8,201.1,254.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.12,0.139,0.0154,0.0128,0.0192,0.00061,0.00051,0.00077,0.302,0.242,0.38,0.012,0.0097,0.015,24.79,24.69,24.86,0.939,0.923,0.958,0.974,0.97,0.98,0.915,0.895,0.939,36.45,25.77,51.09,35.3,25,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.5
727912800000,1993,1,1992,4,17,7,0.22,0.0442,0.176,10658.8,68.31,68.31,63.45,2,2,2,363.8,338.3,386.5,290.8,265.3,73,73,73,0,0,0,0.201,0.189,0.216,290.8,265.3,313.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.143,0.16,0.0362,0.0242,0.047,0.0015,0.00097,0.0019,0.327,0.288,0.361,0.013,0.012,0.015,24.45,24.31,24.62,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,32.7,29.87,35.21,31.72,28.98,34.15,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.4
728517600000,1993,2,1992,5,18,7,0.259,0.0514,0.207,12521.5,82.82,82.82,74.53,2,2,2,427.5,396,464.4,342.5,311,85,85,85,0,0,0,0.2,0.183,0.215,342.5,311,379.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.171,0.16,0.184,0.0606,0.0458,0.0781,0.0025,0.0019,0.0032,0.405,0.358,0.461,0.017,0.015,0.019,24.07,23.85,24.26,0.947,0.942,0.952,0.973,0.97,0.98,0.922,0.914,0.933,38.28,34.86,42.25,37.27,33.82,41.41,0,0,0,0,0,0,0.414,0,0.052,0.2,0.8,0.2,48.3
729122400000,1993,2,1992,5,19,7,0.323,0.0514,0.271,16066.4,105.9,105.9,95.63,3,2,2.2857142857142856,533.8,480.5,592.1,448.8,395.5,85,85,85,0,0,0,0.16,0.144,0.177,448.8,395.5,507.1,990,990,990,966,965.8,966.3,24,23.7,24.2,0.21,0.19,0.238,0.111,0.0857,0.14,0.0046,0.0035,0.0059,0.535,0.485,0.588,0.022,0.02,0.025,23.46,23.19,23.75,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.09,35,50.87,42.87,33.95,48.2,0,0,0,0,0,0,0.531,0,0.052,0.16,0.84,0.16,49.7
729727200000,1993,2,1992,5,20,7,0.414,0.0514,0.363,20858.5,136.6,136.6,124.2,3,3,3,684.5,614.8,751.5,599.5,529.8,85,85,85,0,0,0,0.125,0.113,0.138,599.5,529.8,666.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.291,0.251,0.329,0.201,0.155,0.246,0.0086,0.0066,0.011,0.704,0.587,0.817,0.03,0.025,0.035,22.66,22.28,23.05,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.922,0.938,42.32,37.9,46.45,41.39,36.82,45.52,0,0,0,0,0,0,0.69,0,0.051,0.12,0.88,0.12,50.4
730332000000,1993,2,1992,5,21,7,0.497,0.0514,0.446,24629.6,157.5,157.5,146.6,4,3,3.2857142857142856,821.7,770.4,883.2,736.7,685.4,85,85,85,0,0,0,0.104,0.0962,0.11,736.7,685.4,798.2,990,990,990,967.2,967,967.4,22.8,22.6,23,0.374,0.339,0.423,0.291,0.259,0.325,0.013,0.011,0.014,0.913,0.849,0.967,0.04,0.037,0.043,21.9,21.61,22.17,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.59,39.35,51.32,45.17,38.35,48.2,0,0,0,0,0,0,0.814,0,0.051,0.1,0.9,0.1,49.6
730936800000,1993,3,1992,6,22,7,0.575,0.078,0.497,26684.8,166.6,166.6,158.8,4,3,3.857142857142857,950.6,902.7,991.7,821.6,773.7,129,129,129,0,0,0,0.136,0.13,0.143,821.6,773.7,862.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.458,0.415,0.496,0.337,0.313,0.357,0.015,0.014,0.016,1.03,0.959,1.09,0.046,0.043,0.049,21.27,21.05,21.47,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.73,39.59,51.94,41.43,38.6,48.2,0,0,0,0,0,0,0.882,0,0.078,0.14,0.86,0.14,46.4
731541600000,1993,3,1992,6,23,7,0.622,0.078,0.544,28952.9,177.1,177.1,172.3,4,4,4,1029,1004,1060,900,875,129,129,129,0,0,0,0.126,0.122,0.128,900,875,931.1,990,990,990,968,967.9,968.1,22,21.9,22.1,0.53,0.507,0.559,0.375,0.363,0.39,0.017,0.016,0.018,1.15,1.11,1.2,0.052,0.05,0.055,20.86,20.71,20.98,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.96,42.98,45.17,43.08,42.12,44.26,0,0,0,0,0,0,0.957,0,0.078,0.13,0.87,0.13,46.5
732146400000,1993,3,1992,6,24,7,0.703,0.078,0.622,31657.6,192.8,192.8,188.4,4,4,4,1162,1078,1256,1033,949.5,129,129,129,3.857,0,27,0.111,0.103,0.12,1029,949.5,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.681,0.575,0.792,0.508,0.399,0.648,0.024,0.018,0.03,1.47,1.24,1.74,0.068,0.057,0.082,20.12,19.55,20.62,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.43,45.86,50.3,47.11,44.94,48.2,0,0,0,0,0,0,1.05,0,0.081,0.11,0.88,0.12,45
732751200000,1993,3,1992,6,25,7,0.855,0.078,0.665,32042.8,192.8,192.8,190.7,4,4,4,1413,1301,1504,1284,1172,129,129,129,184.4,72,275,0.0915,0.0858,0.0992,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.858,0.81,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.84,0.087,0.083,0.09,18.99,18.66,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,47.92,49.88,47.68,46.96,48.2,0,0,0,0,0,0,1.06,0,0.19,0.091,0.78,0.22,37.5
733356000000,1993,3,1992,6,26,7,0.959,0.0846,0.665,31064.7,187,187,184.9,4,4,4,1586,1526,1636,1447,1397,139.9,129,148,346.6,297,388,0.0881,0.0821,0.0929,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.911,0.9,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.38,18.21,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.17,46.73,47.71,46.23,45.79,46.76,0,0,0,0,0,0,1.03,0,0.294,0.088,0.69,0.31,32.4
733960800000,1993,4,1992,7,27,7,1.03,0.0895,0.665,30373.2,182.6,182.6,180.8,4,4,4,1706,1653,1767,1558,1505,148,148,148,457.9,405,519,0.0868,0.0838,0.0895,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.98,17.78,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.12,45.58,46.59,45.2,44.67,45.66,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
734565600000,1993,4,1992,7,28,7,1.14,0.0895,0.665,29338,177.6,177.6,174.6,4,4,4,1884,1798,1958,1736,1650,148,148,148,636.3,550,710,0.0786,0.0756,0.0823,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.4,17.16,17.68,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.55,43.91,45.31,43.66,43.03,44.4,0,0,0,0,0,0,0.97,0,0.475,0.079,0.58,0.42,25.7
735170400000,1993,4,1992,7,29,7,1.19,0.0895,0.665,28867.9,172.5,172.5,171.8,4,4,4,1966,1947,1975,1818,1799,148,148,148,717.7,699,727,0.0753,0.0749,0.076,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.14,17.11,17.2,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.83,43.75,44,42.96,42.88,43.12,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
735775200000,1993,4,1992,7,30,7,1.13,0.0971,0.665,29413.2,177.4,177.4,175.1,4,4,4,1871,1804,1929,1711,1612,160.6,148,192,610.4,512,681,0.086,0.0767,0.106,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.25,17.66,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.66,44.15,45.25,43.77,43.27,44.34,0,0,0,0,0,0,0.973,0,0.465,0.086,0.59,0.41,26
736380000000,1993,5,1992,8,31,7,1.03,0.116,0.665,30370.9,183.6,183.6,180.8,4,4,4,1707,1626,1781,1515,1434,192,192,192,414.9,334,489,0.113,0.108,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.98,17.73,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.46,46.83,45.19,44.55,45.89,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
736984800000,1993,5,1992,8,32,7,0.917,0.116,0.665,31497.6,190.2,190.2,187.5,4,4,4,1516,1444,1597,1324,1252,192,192,192,224,152,305,0.127,0.12,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.889,0.861,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.63,18.34,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.83,47.08,48.51,46.87,46.14,47.54,0,0,0,0,0,0,1.04,0,0.252,0.13,0.73,0.27,34.3
737589600000,1993,5,1992,8,33,7,0.796,0.116,0.652,32104.1,192.8,192.8,191.1,4,4,4,1317,1202,1422,1125,1010,192,192,192,47.14,0,130,0.146,0.135,0.16,1077,1010,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.783,0.665,0.851,0.597,0.445,0.648,0.028,0.021,0.031,1.68,1.39,1.8,0.079,0.065,0.087,19.43,18.97,20.07,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.91,47.47,49.76,47.77,46.52,48.2,0,0,0,0,0,0,1.06,0,0.144,0.15,0.82,0.18,40.3
738194400000,1993,5,1992,8,34,7,0.659,0.116,0.543,28551.5,182.1,182.1,169.9,4,4,4,1090,1017,1171,897.6,824.6,192,192,192,0,0,0,0.177,0.164,0.189,897.6,824.6,978.9,990,990,990,968.2,968,968.4,21.8,21.6,22,0.539,0.471,0.619,0.373,0.338,0.413,0.017,0.015,0.019,1.16,1.03,1.3,0.053,0.047,0.061,20.66,20.26,21.02,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.38,40.52,46.44,42.49,39.59,45.52,0,0,0,0,0,0,0.944,0,0.116,0.18,0.82,0.18,43.3
738799200000,1993,5,1992,8,35,7,0.574,0.1,0.474,25359.2,158.7,158.7,150.9,4,3,3.5714285714285716,949,900.5,999.1,783.6,739.5,165.4,161,192,0,0,0,0.174,0.164,0.192,783.6,739.5,820.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.431,0.391,0.465,0.318,0.295,0.336,0.014,0.013,0.015,0.992,0.961,1.02,0.044,0.043,0.046,21.31,21.1,21.54,0.955,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,44.5,39.25,51.48,42.9,38.24,48.2,0,0,0,0,0,0,0.839,0,0.1,0.17,0.83,0.17,44.2
739404000000,1993,6,1992,9,36,7,0.515,0.0974,0.417,23267.4,144.1,144.1,138.5,3,3,3,851.3,821.6,885.3,690.3,660.6,161,161,161,0,0,0,0.189,0.182,0.196,690.3,660.6,724.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.355,0.338,0.377,0.262,0.242,0.285,0.012,0.011,0.013,0.871,0.82,0.93,0.038,0.036,0.041,21.82,21.63,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.11,45.42,49,46.17,44.51,48.02,0,0,0,0,0,0,0.769,0,0.098,0.19,0.81,0.19,45.2
740008800000,1993,6,1992,9,37,7,0.477,0.0974,0.38,21494.7,132,132,127.9,3,3,3,789.5,768.7,812.7,628.5,607.7,161,161,161,0,0,0,0.204,0.198,0.209,628.5,607.7,651.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.308,0.333,0.221,0.207,0.236,0.0096,0.009,0.01,0.766,0.731,0.805,0.033,0.032,0.035,22.18,22.04,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.52,42.28,44.9,42.65,41.43,44,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45.1
740613600000,1993,6,1992,9,38,7,0.438,0.0974,0.34,19392.9,122.2,122.2,115.4,3,3,3,723.7,691.3,757.5,562.7,530.3,161,161,161,0,0,0,0.223,0.213,0.233,562.7,530.3,596.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.283,0.264,0.302,0.177,0.155,0.199,0.0076,0.0067,0.0086,0.655,0.601,0.712,0.028,0.026,0.031,22.55,22.36,22.73,0.952,0.949,0.954,0.975,0.97,0.979,0.928,0.921,0.934,39.47,37.41,41.59,38.48,36.3,40.74,0,0,0,0,0,0,0.641,0,0.098,0.22,0.78,0.22,44.3
741218400000,1993,6,1992,9,39,7,0.395,0.106,0.289,16702.5,107,107,99.42,3,2,2.4285714285714284,652.7,624.9,681.2,477.4,438.9,175.3,161,186,0,0,0,0.269,0.236,0.298,477.4,438.9,520.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.236,0.215,0.259,0.125,0.106,0.149,0.0053,0.0045,0.0064,0.577,0.551,0.607,0.025,0.024,0.026,22.91,22.79,23.04,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.36,35.5,50.1,42.2,34.43,48.2,0,0,0,0,0,0,0.552,0,0.106,0.27,0.73,0.27,42.3
741823200000,1993,7,1992,10,40,7,0.358,0.112,0.246,14555,91.49,91.49,86.64,2,2,2,592.5,569.4,617,406.5,383.4,186,186,186,0,0,0,0.314,0.301,0.327,406.5,383.4,431,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.195,0.212,0.0909,0.08,0.102,0.0038,0.0034,0.0043,0.511,0.476,0.548,0.022,0.02,0.023,23.22,23.08,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.2,41.84,46.68,43.32,41.01,45.74,0,0,0,0,0,0,0.481,0,0.112,0.31,0.69,0.31,40.7
742428000000,1993,7,1992,10,41,7,0.327,0.112,0.215,12721.6,80.38,80.38,75.72,2,2,2,541,521.5,562,355,335.5,186,186,186,0,0,0,0.344,0.331,0.357,355,335.5,376,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.178,0.193,0.0666,0.0574,0.0765,0.0028,0.0024,0.0032,0.434,0.405,0.465,0.018,0.017,0.019,23.53,23.41,23.65,0.949,0.946,0.952,0.974,0.97,0.978,0.924,0.918,0.931,38.88,36.82,41.08,37.86,35.72,40.19,0,0,0,0,0,0,0.421,0,0.112,0.34,0.66,0.34,38.9
743032800000,1993,7,1992,10,42,7,0.3,0.112,0.188,11141.8,70.14,70.14,66.32,2,2,2,496.9,479.1,515.3,310.9,293.1,186,186,186,0,0,0,0.375,0.361,0.388,310.9,293.1,329.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.163,0.176,0.0457,0.0374,0.0544,0.0019,0.0015,0.0023,0.368,0.341,0.395,0.015,0.014,0.016,23.8,23.69,23.9,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.19,32.28,36.15,33.16,31.31,35.07,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
743637600000,1993,7,1992,10,43,7,0.277,0.11,0.167,9942.46,61.84,61.84,59.18,2,2,2,458.3,442.8,473.4,276.7,262,181.6,155,186,0,0,0,0.396,0.35,0.415,276.7,262,287.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.161,0.0296,0.0227,0.0348,0.0012,0.00093,0.0014,0.316,0.294,0.332,0.013,0.012,0.014,24.02,23.94,24.09,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.51,28.86,31.88,29.59,28,30.92,0,0,0,0,0,0,0.329,0,0.11,0.4,0.6,0.4,35.9
744242400000,1993,8,1992,11,44,7,0.254,0.0937,0.16,9581.93,60.49,60.49,57.04,2,2,2,420.4,404.8,436.5,265.4,249.8,155,155,155,0,0,0,0.369,0.355,0.383,265.4,249.8,281.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.156,0.0243,0.017,0.0319,0.00099,0.00069,0.0013,0.297,0.273,0.321,0.012,0.011,0.013,24.21,24.11,24.31,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.4,27.68,31.18,28.52,26.85,30.25,0,0,0,0,0,0,0.317,0,0.094,0.37,0.63,0.37,37.7
744847200000,1993,8,1992,11,45,7,0.233,0.0937,0.14,8336.27,52.54,52.54,49.62,2,1,1.4285714285714286,386,373.3,399.6,231,218.3,155,155,155,0,0,0,0.402,0.388,0.415,231,218.3,244.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.143,0.0154,0.0143,0.0165,0.00062,0.00058,0.00067,0.339,0.257,0.408,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.66,26.03,52.56,38.58,25.25,48.2,0,0,0,0,0,0,0.276,0,0.093,0.4,0.6,0.4,35.8
745452000000,1993,8,1992,11,46,7,0.216,0.0937,0.122,7623.12,48.04,48.04,45.38,1,1,1,357.2,345.7,369.2,202.2,190.7,155,155,155,0,0,0,0.434,0.42,0.448,202.2,190.7,214.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.357,0.336,0.378,0.014,0.014,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.3,43.69,49.02,45.38,42.82,48.04,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
746056800000,1993,8,1992,11,47,7,0.201,0.0937,0.107,6659.32,42.01,42.01,39.64,1,1,1,332.2,323,342.2,177.2,168,155,155,155,0,0,0,0.467,0.453,0.48,177.2,168,187.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.123,0.0108,0.01,0.0117,0.00043,0.0004,0.00047,0.312,0.296,0.33,0.013,0.012,0.013,24.63,24.56,24.69,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.57,38.45,42.87,39.64,37.4,42.01,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33.1
746661600000,1993,8,1992,11,48,7,0.187,0.0778,0.109,6820.48,44.1,44.1,40.6,1,1,1,309,297,320,180.4,162,128.6,118,155,0,0,0,0.415,0.377,0.489,180.4,162,194.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0111,0.00952,0.0123,0.00044,0.00038,0.00049,0.315,0.285,0.34,0.013,0.011,0.014,24.74,24.7,24.8,0.949,0.943,0.953,0.977,0.97,0.98,0.927,0.915,0.934,41.54,37.06,45,40.6,35.95,44.1,0,0,0,0,0,0,0.226,0,0.078,0.42,0.58,0.42,36.5
747266400000,1993,9,1992,12,49,7,0.171,0.0714,0.0998,6208.37,39.4,39.4,36.95,1,1,1,283,273.8,292.9,165,155.8,118,118,118,0,0,0,0.417,0.403,0.431,165,155.8,174.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00977,0.00899,0.0106,0.00039,0.00036,0.00042,0.286,0.27,0.304,0.011,0.011,0.012,24.88,24.82,24.93,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,38,35.85,40.33,36.95,34.78,39.4,0,0,0,0,0,0,0.205,0,0.0712,0.42,0.58,0.42,36.3
747871200000,1993,9,1992,12,50,7,0.158,0.0714,0.0871,5390.13,34.1,34.1,32.08,1,1,1,262,253.8,270.8,144,135.8,118,118,118,0,0,0,0.451,0.436,0.465,144,135.8,152.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00799,0.0073,0.00874,0.00032,0.00029,0.00035,0.249,0.234,0.265,0.0099,0.0093,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.08,31.15,35.15,32.08,30.21,34.1,0,0,0,0,0,0,0.178,0,0.0709,0.45,0.55,0.45,34.1
748476000000,1993,9,1992,12,51,7,0.149,0.0714,0.0776,4785.98,29.65,29.65,28.49,1,1,1,246.3,243.2,251.4,128.3,125.2,118,118,118,0,0,0,0.479,0.469,0.485,128.3,125.2,133.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0984,0.0974,0.1,0.00665,0.00639,0.00709,0.00026,0.00025,0.00028,0.221,0.215,0.23,0.0087,0.0085,0.0091,25.1,25.06,25.13,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.37,28.65,30.56,28.49,27.79,29.65,0,0,0,0,0,0,0.158,0,0.0714,0.48,0.52,0.48,32.1
749080800000,1993,9,1992,12,52,7,0.144,0.0659,0.0778,4812.12,31.15,31.15,28.64,1,1,1,237.7,231.4,242.4,128.7,121.3,109,97,118,0,0,0,0.458,0.41,0.493,128.7,121.3,139.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0978,0.096,0.101,0.00669,0.00606,0.00759,0.00026,0.00024,0.0003,0.221,0.208,0.239,0.0087,0.0082,0.0094,25.15,25.13,25.18,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.899,0.907,29.53,27.73,32.11,28.64,26.9,31.15,0,0,0,0,0,0,0.159,0,0.0662,0.46,0.54,0.46,33.4
749685600000,1993,10,1993,1,1,7,0.135,0.0587,0.076,4708.64,29.47,29.47,28.03,1,1,1,222.7,216.9,229,125.7,119.9,97,97,97,0,0,0,0.436,0.424,0.447,125.7,119.9,132,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0958,0.0937,0.098,0.00643,0.00594,0.00697,0.00025,0.00023,0.00027,0.214,0.204,0.226,0.0084,0.008,0.0089,25.25,25.2,25.29,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.904,28.89,27.52,30.38,28.03,26.69,29.47,0,0,0,0,0,0,0.156,0,0.059,0.43,0.56,0.44,34.9
750290400000,1993,10,1993,1,2,7,0.127,0.0587,0.0679,4179.84,25.99,25.99,24.88,1,1,1,209.2,205.7,213.9,112.2,108.7,97,97,97,0,0,0,0.464,0.453,0.472,112.2,108.7,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0898,0.0927,0.00529,0.00499,0.00569,0.00021,0.0002,0.00022,0.19,0.184,0.199,0.0074,0.0072,0.0078,25.35,25.32,25.38,0.919,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.65,24.81,26.79,24.88,24.07,25.99,0,0,0,0,0,0,0.138,0,0.0591,0.46,0.53,0.47,32.9
750895200000,1993,10,1993,1,3,7,0.12,0.0587,0.0615,569.901,23.75,23.75,3.392,1,1,1,198.6,192.9,204.3,101.6,95.86,97,97,97,0,0,0,0.489,0.475,0.503,101.6,95.86,107.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0852,0.0893,0.00439,0.0039,0.00487,0.00017,0.00015,0.00019,0.171,0.161,0.182,0.0067,0.0063,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.497,0,24.48,3.392,0,23.75,0,6,0,0,0.857,0,0.0188,0.857,0.0585,0.49,0.51,0.49,4.75
751500000000,1993,10,1993,1,4,7,0.114,0.0587,0.055,0,0,0,0,1,1,1,188,183.8,192,91.02,86.84,97,97,97,0,0,0,0.516,0.505,0.528,91.02,86.84,95.04,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0821,0.085,0.00349,0.00313,0.00383,0.00014,0.00012,0.00015,0.152,0.145,0.16,0.006,0.0057,0.0062,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.51,0.48,0.52,0
752104800000,1993,11,1993,2,5,7,0.114,0.0405,0.0738,4583.44,30.28,30.28,27.28,1,1,1,189.1,183.6,201.6,122.1,116.6,67,67,67,0,0,0,0.355,0.332,0.365,122.1,116.6,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0954,0.00613,0.00566,0.00719,0.00024,0.00022,0.00028,0.204,0.195,0.227,0.008,0.0076,0.0089,25.37,25.36,25.38,0.926,0.922,0.932,0.97,0.97,0.97,0.898,0.895,0.904,28.13,26.76,31.22,27.28,25.95,30.28,0,0,0,0,0,0,0.152,0,0.0402,0.36,0.65,0.35,40.2
752709600000,1993,11,1993,2,6,7,0.124,0.0405,0.0838,5240.46,31.6,31.6,31.19,1,1,1,205.6,204.1,207.4,138.6,137.1,67,67,67,0,0,0,0.326,0.323,0.328,138.6,137.1,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0963,0.0974,0.00753,0.0074,0.00768,0.00029,0.00029,0.0003,0.234,0.231,0.237,0.0092,0.009,0.0093,25.33,25.32,25.34,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.16,31.8,32.57,31.19,30.84,31.6,0,0,0,0,0,0,0.173,0,0.0402,0.33,0.68,0.32,42.3
753314400000,1993,11,1993,2,7,7,0.13,0.0405,0.089,5570.15,34.1,34.1,33.16,1,1,1,214.2,206,218.3,147.2,139,67,67,67,0,0,0,0.313,0.307,0.325,147.2,139,151.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0969,0.101,0.00826,0.00756,0.00861,0.00032,0.0003,0.00034,0.249,0.235,0.257,0.0098,0.0092,0.01,25.27,25.23,25.33,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.18,32.25,35.16,33.16,31.28,34.1,0,0,0,0,0,0,0.184,0,0.041,0.31,0.68,0.32,42.8
753919200000,1993,11,1993,2,8,7,0.133,0.0405,0.0926,5799.91,36.49,36.49,34.52,1,1,1,220.1,213.9,228.7,153.1,146.9,67,67,67,0,0,0,0.304,0.293,0.313,153.1,146.9,161.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0997,0.105,0.00877,0.00824,0.00949,0.00034,0.00032,0.00037,0.26,0.249,0.275,0.01,0.0098,0.011,25.22,25.15,25.27,0.94,0.937,0.942,0.97,0.97,0.971,0.912,0.909,0.915,35.59,34.13,37.59,34.52,33.1,36.49,0,0,0,0,0,0,0.192,0,0.0404,0.3,0.7,0.3,43.6
754524000000,1993,11,1993,2,9,7,0.138,0.0371,0.101,6376.92,39.83,39.83,37.96,1,1,1,228.7,224.9,233.9,167.4,160,61.29,59,67,0,0,0,0.268,0.252,0.295,167.4,160,174.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00998,0.00935,0.0106,0.00039,0.00037,0.00042,0.285,0.272,0.298,0.011,0.011,0.012,25.14,25.1,25.17,0.944,0.942,0.947,0.974,0.97,0.978,0.919,0.914,0.925,38.98,37.2,40.75,37.96,36.09,39.83,0,0,0,0,0,0,0.211,0,0.037,0.27,0.73,0.27,46.2
755128800000,1993,12,1993,3,10,7,0.148,0.0357,0.113,7150.65,45.29,45.29,42.56,1,1,1,245.4,235.8,257.1,186.4,176.8,59,59,59,0,0,0,0.241,0.229,0.25,186.4,176.8,198.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0108,0.0126,0.00046,0.00042,0.0005,0.319,0.302,0.34,0.013,0.012,0.013,25.01,24.93,25.08,0.95,0.947,0.954,0.98,0.979,0.98,0.931,0.927,0.935,43.44,41.19,46.22,42.56,40.31,45.29,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.3
755733600000,1993,12,1993,3,11,7,0.157,0.0357,0.121,7681.55,46.42,46.42,45.72,1,1,1,259,256,262,200,197,59,59,59,0,0,0,0.228,0.225,0.23,200,197,203,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.117,0.119,0.0127,0.0125,0.013,0.0005,0.00049,0.00052,0.343,0.338,0.348,0.014,0.013,0.014,24.92,24.9,24.94,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.66,45.96,47.37,45.72,45.04,46.42,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
756338400000,1993,12,1993,3,12,7,0.164,0.0357,0.128,7968.61,48.2,48.2,47.43,1,1,1,270.8,259.3,285,211.8,200.3,59,59,59,0,0,0,0.218,0.207,0.228,211.8,200.3,226,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.127,0.0137,0.0128,0.015,0.00055,0.00051,0.00059,0.364,0.344,0.39,0.014,0.014,0.015,24.85,24.77,24.92,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.38,46.73,52.66,47.43,45.8,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,48.6
756943200000,1993,12,1993,3,13,7,0.181,0.0381,0.143,8701.35,53.51,53.51,51.79,2,2,2,299.9,288.6,308.8,236.9,229.6,63,59,73,0,0,0,0.21,0.195,0.239,236.9,229.6,244.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.128,0.133,0.0159,0.0153,0.0165,0.00063,0.00061,0.00066,0.25,0.241,0.257,0.0099,0.0096,0.01,24.85,24.81,24.9,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.9,26.7,25.87,27.58,25.9,25.1,26.76,0,0,0,0,0,0,0.288,0,0.038,0.21,0.79,0.21,48.1
757548000000,1994,1,1993,4,14,7,0.203,0.0442,0.159,9621.98,63.1,63.1,57.27,2,2,2,335.3,310.7,362.1,262.3,237.7,73,73,73,0,0,0,0.218,0.202,0.235,262.3,237.7,289.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.133,0.151,0.0239,0.016,0.0355,0.00096,0.00064,0.0014,0.285,0.252,0.324,0.011,0.01,0.013,24.64,24.47,24.79,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.898,0.91,29.52,26.75,32.53,28.64,25.94,31.55,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
758152800000,1994,1,1993,4,15,7,0.252,0.0442,0.208,12590.1,86.71,86.71,74.94,2,2,2,416.4,370.1,470.1,343.4,297.1,73,73,73,0,0,0,0.176,0.155,0.197,343.4,297.1,397.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.154,0.189,0.0611,0.0392,0.0864,0.0025,0.0016,0.0036,0.406,0.336,0.486,0.017,0.014,0.02,24.12,23.8,24.41,0.947,0.94,0.955,0.974,0.97,0.98,0.922,0.911,0.936,38.45,33.41,44.24,37.47,32.41,43.36,0,0,0,0,0,0,0.416,0,0.044,0.18,0.83,0.17,50
758757600000,1994,1,1993,4,16,7,0.337,0.0488,0.288,16904.2,110.7,110.7,100.6,3,2,2.5714285714285716,557.6,491.7,622.4,476.9,418.7,80.71,73,91,0,0,0,0.144,0.131,0.157,476.9,418.7,531.4,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.223,0.197,0.253,0.125,0.0966,0.156,0.0053,0.004,0.0066,0.548,0.512,0.591,0.023,0.021,0.025,23.34,23.02,23.67,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.938,41.53,34.99,50.81,40.27,33.94,48.2,0,0,0,0,0,0,0.559,0,0.049,0.14,0.85,0.15,50.2
759362400000,1994,1,1993,4,17,7,0.426,0.055,0.371,21287.4,137.4,137.4,126.7,3,3,3,704.5,639.7,763.3,613.5,548.7,91,91,91,0,0,0,0.13,0.119,0.142,613.5,548.7,672.3,990,990,990,966.7,966.5,967,23.3,23,23.5,0.3,0.263,0.333,0.211,0.168,0.25,0.0091,0.0071,0.011,0.729,0.62,0.828,0.031,0.026,0.036,22.55,22.22,22.92,0.955,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,43.15,39.08,46.74,42.24,38.07,45.8,0,0,0,0,0,0,0.704,0,0.055,0.13,0.87,0.13,50
759967200000,1994,1,1993,4,18,7,0.494,0.0789,0.415,23269.6,144.6,144.6,138.5,3,3,3,816.4,775,864.3,686,649.9,130.4,91,137,0,0,0,0.16,0.117,0.174,686,649.9,727.3,990,990,990,967.2,967,967.4,22.8,22.6,23,0.347,0.327,0.371,0.259,0.235,0.287,0.011,0.01,0.013,0.857,0.797,0.928,0.038,0.035,0.041,21.98,21.72,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.14,45,49.4,46.17,44.1,48.2,0,0,0,0,0,0,0.769,0,0.079,0.16,0.84,0.16,47.1
760572000000,1994,2,1993,5,19,7,0.554,0.0829,0.471,25177.6,159.2,159.2,149.9,4,3,3.4285714285714284,915.3,878.9,955.4,778.3,741.9,137,137,137,0,0,0,0.15,0.143,0.156,778.3,741.9,818.4,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.418,0.384,0.455,0.315,0.297,0.335,0.014,0.013,0.015,0.986,0.957,1.01,0.044,0.042,0.045,21.45,21.27,21.63,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.39,39.57,51.91,44.35,38.59,48.2,0,0,0,0,0,0,0.833,0,0.083,0.15,0.85,0.15,45.4
761176800000,1994,2,1993,5,20,7,0.61,0.0829,0.527,28178.4,175.3,175.3,167.7,4,4,4,1009,967.4,1058,871.7,830.4,137,137,137,0,0,0,0.136,0.13,0.142,871.7,830.4,920.5,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.503,0.465,0.548,0.361,0.341,0.385,0.016,0.015,0.018,1.1,1.03,1.19,0.05,0.046,0.054,20.98,20.73,21.2,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.8,41.17,44.71,41.93,40.29,43.81,0,0,0,0,0,0,0.932,0,0.083,0.14,0.86,0.14,46.2
761781600000,1994,2,1993,5,21,7,0.699,0.0829,0.616,31575.5,192.8,192.8,187.9,4,4,4,1156,1081,1213,1019,944.1,137,137,137,0,0,0,0.119,0.113,0.127,1019,944.1,1076,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.663,0.57,0.744,0.486,0.396,0.594,0.023,0.018,0.028,1.43,1.23,1.63,0.066,0.056,0.076,20.18,19.8,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.11,45.6,49.86,46.99,44.69,48.2,0,0,0,0,0,0,1.04,0,0.083,0.12,0.88,0.12,45.2
762386400000,1994,2,1993,5,22,7,0.731,0.107,0.624,31701.4,192.8,192.8,188.7,4,4,4,1208,1202,1216,1032,1019,176.4,137,183,0,0,0,0.146,0.113,0.152,1032,1019,1079,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.694,0.678,0.748,0.495,0.465,0.601,0.023,0.022,0.028,1.48,1.43,1.65,0.069,0.066,0.077,19.97,19.78,20.04,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.25,47.81,49.94,47.17,46.85,48.2,0,0,0,0,0,0,1.05,0,0.107,0.15,0.85,0.15,43.4
762991200000,1994,3,1993,6,23,7,0.747,0.111,0.637,32053.9,192.8,192.8,190.8,4,4,4,1236,1208,1271,1053,1025,183,183,183,0,0,0,0.148,0.144,0.152,1053,1025,1088,990,990,990,968.6,968.6,968.8,21.4,21.2,21.4,0.728,0.686,0.779,0.542,0.478,0.621,0.025,0.022,0.029,1.56,1.45,1.7,0.073,0.068,0.08,19.8,19.55,20,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,48.78,47.98,49.75,47.7,47.02,48.2,0,0,0,0,0,0,1.06,0,0.11,0.15,0.85,0.15,42.9
763596000000,1994,3,1993,6,24,7,0.82,0.111,0.665,32332,192.8,192.8,192.5,4,4,4,1356,1292,1400,1173,1109,183,183,183,73.43,9,117,0.135,0.131,0.142,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.828,0.8,0.846,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.79,0.085,0.082,0.086,19.2,19.04,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.35,48.92,49.98,48.11,47.95,48.2,0,0,0,0,0,0,1.07,0,0.155,0.14,0.81,0.19,39.4
764200800000,1994,3,1993,6,25,7,0.826,0.078,0.665,32315.7,192.8,192.8,192.4,4,4,4,1366,1306,1403,1237,1177,129,129,129,137.1,77,174,0.0944,0.0919,0.0987,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.838,0.811,0.852,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.085,0.083,0.086,19.16,19.03,19.38,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,48.88,49.83,48.09,47.9,48.2,0,0,0,0,0,0,1.07,0,0.161,0.094,0.81,0.19,39.1
764805600000,1994,3,1993,6,26,7,0.729,0.0829,0.639,31991.9,192.8,192.8,190.4,4,4,4,1205,1138,1280,1068,989.7,137.1,129,148,10.86,0,51,0.114,0.101,0.13,1057,989.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.729,0.634,0.804,0.554,0.418,0.648,0.026,0.019,0.031,1.57,1.33,1.75,0.073,0.061,0.083,19.88,19.47,20.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.15,47.16,50.53,47.61,46.21,48.2,0,0,0,0,0,0,1.06,0,0.09,0.11,0.88,0.12,43.9
765410400000,1994,4,1993,7,27,7,0.636,0.0895,0.547,28943.7,182.2,182.2,172.3,4,4,4,1052,984.3,1119,904.4,836.3,148,148,148,0,0,0,0.141,0.132,0.15,904.4,836.3,970.6,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.543,0.481,0.606,0.377,0.344,0.409,0.017,0.016,0.019,1.17,1.05,1.28,0.053,0.047,0.059,20.77,20.44,21.11,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.96,41.3,46.48,43.07,40.43,45.55,0,0,0,0,0,0,0.957,0,0.089,0.14,0.86,0.14,45.5
766015200000,1994,4,1993,7,28,7,0.556,0.0756,0.48,25712.5,163.6,163.6,153.1,4,3,3.5714285714285716,919.1,872.6,967.4,794.1,747.6,125,125,125,0,0,0,0.136,0.129,0.143,794.1,747.6,842.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.435,0.392,0.479,0.323,0.3,0.347,0.014,0.013,0.016,1,0.968,1.05,0.045,0.043,0.047,21.42,21.18,21.64,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,45.31,39.78,52.18,43.43,38.81,48.2,0,0,0,0,0,0,0.85,0,0.076,0.14,0.86,0.14,46.2
766620000000,1994,4,1993,7,29,7,0.497,0.0756,0.421,23558.6,144.6,144.6,140.2,3,3,3,821.6,789.8,858.2,696.6,664.8,125,125,125,0,0,0,0.152,0.146,0.158,696.6,664.8,733.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.356,0.337,0.379,0.266,0.245,0.291,0.012,0.011,0.013,0.878,0.824,0.942,0.038,0.036,0.042,21.94,21.72,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.79,45.99,49.82,46.74,45.07,48.2,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.4
767224800000,1994,4,1993,7,30,7,0.452,0.0775,0.375,21344.2,133.5,133.5,127,3,3,3,747.8,712.1,780,619.6,565.1,128.1,125,147,0,0,0,0.172,0.16,0.206,619.6,565.1,655,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.281,0.332,0.215,0.179,0.239,0.0093,0.0077,0.01,0.748,0.657,0.807,0.032,0.028,0.035,22.36,22.17,22.6,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.937,43.24,39.73,45.4,42.35,38.75,44.5,0,0,0,0,0,0,0.706,0,0.077,0.17,0.83,0.17,47.2
767829600000,1994,5,1993,8,31,7,0.404,0.0889,0.316,18075.4,113.9,113.9,107.6,3,3,3,668.7,638.6,700.4,521.7,491.6,147,147,147,0,0,0,0.22,0.21,0.23,521.7,491.6,553.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.239,0.275,0.15,0.131,0.171,0.0064,0.0056,0.0073,0.583,0.534,0.637,0.025,0.023,0.027,22.84,22.66,23.01,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.926,36.93,34.96,38.98,35.86,33.91,37.96,0,0,0,0,0,0,0.598,0,0.088,0.22,0.78,0.22,44.7
768434400000,1994,5,1993,8,32,7,0.364,0.0889,0.276,15999.8,96.4,96.4,95.24,2,2,2,602.6,577.6,629,455.6,430.6,147,147,147,0,0,0,0.244,0.234,0.255,455.6,430.6,482,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.208,0.234,0.114,0.102,0.127,0.0048,0.0043,0.0054,0.584,0.544,0.628,0.025,0.023,0.027,23.11,22.96,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.41,46.99,51.88,47.62,46.05,48.2,0,0,0,0,0,0,0.529,0,0.088,0.24,0.76,0.24,44
769039200000,1994,5,1993,8,33,7,0.332,0.0889,0.243,14511.6,90.75,90.75,86.38,2,2,2,548.8,527.5,570.8,401.8,380.6,147,147,147,0,0,0,0.268,0.258,0.279,401.8,380.6,423.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.191,0.206,0.0887,0.0786,0.099,0.0037,0.0033,0.0042,0.501,0.469,0.533,0.021,0.02,0.022,23.43,23.3,23.56,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.07,41.87,46.3,43.19,41.03,45.38,0,0,0,0,0,0,0.48,0,0.089,0.27,0.73,0.27,43.7
769644000000,1994,5,1993,8,34,7,0.304,0.0889,0.215,12835.6,80.53,80.53,76.4,2,2,2,502.3,483.5,520.7,355.3,336.5,147,147,147,0,0,0,0.293,0.282,0.304,355.3,336.5,373.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.182,0.175,0.188,0.0667,0.0578,0.0754,0.0028,0.0024,0.0031,0.431,0.403,0.458,0.018,0.017,0.019,23.71,23.6,23.82,0.949,0.946,0.952,0.974,0.97,0.978,0.925,0.918,0.931,39.2,37.2,41.15,38.2,36.09,40.27,0,0,0,0,0,0,0.424,0,0.089,0.29,0.71,0.29,42.2
770248800000,1994,5,1993,8,35,7,0.279,0.0768,0.202,12115.9,75.03,75.03,72.12,2,2,2,461.7,446.1,477.8,334.7,325,127,119,147,0,0,0,0.275,0.255,0.311,334.7,325,347.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.17,0.178,0.057,0.0524,0.0629,0.0023,0.0022,0.0026,0.399,0.385,0.417,0.016,0.016,0.017,23.92,23.86,24.01,0.946,0.945,0.948,0.971,0.97,0.973,0.918,0.916,0.922,37.14,35.97,38.56,36.06,34.89,37.52,0,0,0,0,0,0,0.401,0,0.077,0.28,0.72,0.28,43.4
770853600000,1994,6,1993,9,36,7,0.258,0.072,0.186,11162.5,69.49,69.49,66.44,2,2,2,426.5,412.4,440.9,307.5,293.4,119,119,119,0,0,0,0.279,0.27,0.289,307.5,293.4,321.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.159,0.169,0.0441,0.0375,0.0509,0.0018,0.0015,0.0021,0.358,0.337,0.379,0.015,0.014,0.016,24.12,24.04,24.21,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.25,32.71,35.82,33.22,31.73,34.74,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,43.3
771458400000,1994,6,1993,9,37,7,0.239,0.072,0.168,10065.5,62.46,62.46,59.91,2,2,2,396,383.7,407.8,277,264.7,119,119,119,0,0,0,0.301,0.292,0.31,277,264.7,288.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.148,0.157,0.0297,0.0239,0.0353,0.0012,0.00097,0.0014,0.312,0.294,0.33,0.013,0.012,0.013,24.31,24.24,24.39,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.88,29.53,32.2,29.96,28.64,31.23,0,0,0,0,0,0,0.333,0,0.071,0.3,0.7,0.3,42.1
772063200000,1994,6,1993,9,38,7,0.223,0.072,0.151,9056.19,56.41,56.41,53.91,2,2,2,368.1,357.2,379.6,249.1,238.2,119,119,119,0,0,0,0.323,0.313,0.333,249.1,238.2,260.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.147,0.018,0.016,0.022,0.00073,0.00064,0.00089,0.272,0.258,0.287,0.011,0.01,0.012,24.49,24.41,24.56,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.79,26.55,29.08,26.95,25.75,28.2,0,0,0,0,0,0,0.299,0,0.072,0.32,0.68,0.32,40.6
772668000000,1994,6,1993,9,39,7,0.207,0.0691,0.138,8245.89,50.72,50.72,49.08,2,1,1.4285714285714286,343,332.3,353.6,228.7,224,114.3,108,119,0,0,0,0.333,0.318,0.347,228.7,224,234.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.133,0.138,0.0152,0.0148,0.0157,0.00061,0.00059,0.00063,0.334,0.249,0.4,0.013,0.01,0.016,24.55,24.47,24.65,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.85,25.74,52.53,38.31,24.97,48.2,0,0,0,0,0,0,0.273,0,0.069,0.33,0.67,0.33,39.8
773272800000,1994,7,1993,10,40,7,0.194,0.0653,0.129,8001.63,48.2,48.2,47.63,1,1,1,320.8,311.8,329.9,212.8,203.8,108,108,108,0,0,0,0.337,0.327,0.346,212.8,203.8,221.9,990,990,990,965,965,965,25,25,25,0.129,0.125,0.132,0.0138,0.0131,0.0146,0.00055,0.00052,0.00059,0.372,0.356,0.388,0.015,0.014,0.016,24.62,24.56,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.19,47.14,51.23,47.63,46.2,48.2,0,0,0,0,0,0,0.265,0,0.065,0.34,0.66,0.34,41.2
773877600000,1994,7,1993,10,41,7,0.182,0.0653,0.116,7319.98,45.53,45.53,43.57,1,1,1,300.2,292.4,308.8,192.2,184.4,108,108,108,0,0,0,0.36,0.35,0.369,192.2,184.4,200.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.119,0.124,0.0121,0.0114,0.0128,0.00048,0.00045,0.00051,0.336,0.321,0.351,0.013,0.013,0.014,24.76,24.71,24.81,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.46,42.62,46.46,43.57,41.77,45.53,0,0,0,0,0,0,0.242,0,0.066,0.36,0.64,0.36,40.2
774482400000,1994,7,1993,10,42,7,0.171,0.0653,0.106,6613.46,41.2,41.2,39.37,1,1,1,282.6,275.2,289.9,174.6,167.2,108,108,108,0,0,0,0.382,0.373,0.392,174.6,167.2,181.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0106,0.00996,0.0112,0.00042,0.0004,0.00045,0.304,0.291,0.317,0.012,0.012,0.013,24.87,24.82,24.91,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.31,38.57,42.04,39.37,37.53,41.2,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
775087200000,1994,7,1993,10,43,7,0.161,0.0653,0.0958,5953.68,36.92,36.92,35.44,1,1,1,266.4,260.7,272.7,158.4,152.7,108,108,108,0,0,0,0.405,0.396,0.414,158.4,152.7,164.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00922,0.00873,0.00975,0.00037,0.00035,0.00039,0.275,0.265,0.286,0.011,0.01,0.011,24.96,24.92,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.917,36.52,35.18,38,35.44,34.12,36.92,0,0,0,0,0,0,0.197,0,0.0652,0.41,0.6,0.4,37
775692000000,1994,8,1993,11,44,7,0.151,0.0562,0.0945,5883.81,37.01,37.01,35.02,1,1,1,249.2,240.7,257.7,156.2,147.7,93,93,93,0,0,0,0.373,0.361,0.386,156.2,147.7,164.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00903,0.00831,0.00975,0.00036,0.00033,0.00039,0.269,0.254,0.284,0.011,0.01,0.011,25.04,24.98,25.1,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.09,34.11,38.08,35.02,33.09,37.01,0,0,0,0,0,0,0.195,0,0.0565,0.37,0.63,0.37,39
776296800000,1994,8,1993,11,45,7,0.14,0.0562,0.0836,5196.07,32.53,32.53,30.93,1,1,1,231.3,225.1,238.3,138.3,132.1,93,93,93,0,0,0,0.402,0.39,0.413,138.3,132.1,145.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0984,0.103,0.0075,0.00698,0.0081,0.0003,0.00027,0.00032,0.237,0.226,0.25,0.0093,0.0089,0.0098,25.18,25.12,25.22,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.89,30.45,33.53,30.93,29.53,32.53,0,0,0,0,0,0,0.172,0,0.0564,0.4,0.6,0.4,37.1
776901600000,1994,8,1993,11,46,7,0.132,0.0562,0.0753,4666.33,29.1,29.1,27.78,1,1,1,217.5,211.7,223.2,124.5,118.7,93,93,93,0,0,0,0.428,0.417,0.439,124.5,118.7,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0937,0.0977,0.00633,0.00584,0.00682,0.00025,0.00023,0.00027,0.213,0.202,0.223,0.0083,0.0079,0.0088,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.63,27.25,30,27.78,26.44,29.1,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.4
777506400000,1994,8,1993,11,47,7,0.124,0.0562,0.0675,3013.53,25.99,25.99,17.94,1,1,1,204.5,200,209.8,111.5,107,93,93,93,0,0,0,0.455,0.443,0.465,111.5,107,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0895,0.093,0.00523,0.00484,0.00568,0.0002,0.00019,0.00022,0.189,0.181,0.199,0.0074,0.0071,0.0078,25.38,25.34,25.42,0.657,0,0.923,0.693,0,0.97,0.637,0,0.895,18.49,0,26.79,17.94,0,25.99,0,2,0,0,0.286,0,0.0997,0.286,0.0565,0.45,0.54,0.46,24.3
778111200000,1994,8,1993,11,48,7,0.117,0.049,0.0676,2509.66,27.14,27.14,14.94,1,1,1,192.7,184.9,198.6,111.7,102.9,81,72,93,0,0,0,0.419,0.372,0.475,111.7,102.9,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0881,0.0925,0.00525,0.00449,0.00607,0.00021,0.00018,0.00024,0.189,0.174,0.205,0.0074,0.0068,0.008,25.4,25.38,25.42,0.527,0,0.926,0.554,0,0.97,0.512,0,0.898,15.4,0,27.98,14.94,0,27.14,0,3,0,0,0.429,0,0.083,0.429,0.0494,0.42,0.58,0.42,21.5
778716000000,1994,9,1993,12,49,7,0.106,0.0435,0.0623,3812.67,24.36,24.36,22.69,1,1,1,174.9,168.8,181.9,102.9,96.8,72,72,72,0,0,0,0.412,0.396,0.427,102.9,96.8,109.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0838,0.0884,0.0045,0.00398,0.00509,0.00018,0.00016,0.0002,0.172,0.161,0.184,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.882,0.89,23.41,22.03,25.11,22.69,21.31,24.36,0,0,0,0,0,0,0.126,0,0.0437,0.41,0.59,0.41,36
779320800000,1994,9,1993,12,50,7,0.0975,0.0435,0.054,3319.31,20.92,20.92,19.76,1,1,1,161.2,155.9,166.9,89.22,83.95,72,72,72,0,0,0,0.447,0.431,0.462,89.22,83.95,94.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0793,0.0831,0.00333,0.00289,0.00382,0.00013,0.00011,0.00015,0.147,0.138,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.923,0.917,0.929,0.964,0.962,0.967,0.89,0.886,0.894,20.49,19.41,21.64,19.76,18.67,20.92,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34
779925600000,1994,9,1993,12,51,7,0.091,0.0435,0.0475,2945.54,18.38,18.38,17.53,1,1,1,150.5,146.4,154.6,78.48,74.38,72,72,72,0,0,0,0.479,0.466,0.492,78.48,74.38,82.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0759,0.0788,0.00242,0.00207,0.00277,0.000095,0.000081,0.00011,0.128,0.121,0.136,0.005,0.0047,0.0053,25.37,25.37,25.38,0.935,0.931,0.939,0.96,0.96,0.961,0.898,0.895,0.901,18.26,17.34,19.13,17.53,16.65,18.38,0,0,0,0,0,0,0.0974,0,0.0435,0.48,0.52,0.48,32.4
780530400000,1994,9,1993,12,52,7,0.0856,0.0401,0.0456,2780.77,19.44,19.44,16.55,1,1,1,141.6,139,145,75.33,68.64,66.29,52,72,0,0,0,0.468,0.372,0.512,75.33,68.64,87.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0739,0.0771,0.00215,0.00158,0.00321,0.000084,0.000062,0.00013,0.122,0.111,0.141,0.0048,0.0043,0.0055,25.38,25.36,25.39,0.918,0.906,0.929,0.961,0.96,0.963,0.882,0.869,0.892,17.22,15.48,20.18,16.55,14.86,19.44,0,0,0,0,0,0,0.092,0,0.04,0.47,0.53,0.47,32.5
781135200000,1994,10,1994,1,1,7,0.0831,0.0314,0.0517,3183.63,19.21,19.21,18.95,1,1,1,137.4,135.4,138.7,85.43,83.44,52,52,52,0,0,0,0.378,0.375,0.384,85.43,83.44,86.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0756,0.0767,0.00301,0.00284,0.00312,0.00012,0.00011,0.00012,0.137,0.134,0.139,0.0054,0.0052,0.0055,25.36,25.36,25.37,0.927,0.925,0.929,0.962,0.961,0.963,0.892,0.891,0.893,19.69,19.29,19.95,18.95,18.54,19.21,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
781740000000,1994,10,1994,1,2,7,0.0814,0.0314,0.05,3088.63,18.6,18.6,18.38,1,1,1,134.7,133.8,135.7,82.66,81.8,52,52,52,0,0,0,0.386,0.383,0.389,82.66,81.8,83.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.075,0.0757,0.00278,0.0027,0.00287,0.00011,0.00011,0.00011,0.132,0.131,0.134,0.0052,0.0051,0.0053,25.37,25.37,25.37,0.93,0.929,0.931,0.961,0.961,0.962,0.894,0.893,0.895,19.13,18.95,19.34,18.38,18.21,18.6,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
782344800000,1994,10,1994,1,3,7,0.0821,0.0314,0.0507,3127.54,19.1,19.1,18.62,1,1,1,135.8,134.1,138.2,83.8,82.08,52,52,52,0,0,0,0.383,0.376,0.388,83.8,82.08,86.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0751,0.0765,0.00287,0.00273,0.00308,0.00011,0.00011,0.00012,0.134,0.131,0.138,0.0053,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.931,0.962,0.961,0.963,0.893,0.891,0.894,19.36,19.01,19.84,18.62,18.27,19.1,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
782949600000,1994,10,1994,1,4,7,0.0806,0.0314,0.0492,3043.38,18.82,18.82,18.12,1,1,1,133.3,131.1,136.8,81.33,79.07,52,52,52,0,0,0,0.39,0.38,0.397,81.33,79.07,84.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.074,0.0761,0.00266,0.00247,0.00296,0.0001,0.000097,0.00012,0.13,0.126,0.136,0.0051,0.0049,0.0053,25.37,25.36,25.37,0.932,0.927,0.935,0.961,0.96,0.962,0.895,0.892,0.897,18.86,18.39,19.57,18.12,17.66,18.82,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
783554400000,1994,10,1994,1,5,7,0.081,0.0304,0.0506,3124.77,18.9,18.9,18.6,1,1,1,134,132.7,135.2,83.71,80.71,50.29,50,52,0,0,0,0.375,0.37,0.392,83.71,80.71,85.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0746,0.0758,0.00287,0.00261,0.00299,0.00011,0.0001,0.00012,0.134,0.129,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.929,0.927,0.933,0.962,0.96,0.962,0.893,0.892,0.896,19.34,18.73,19.64,18.6,17.99,18.9,0,0,0,0,0,0,0.103,0,0.0304,0.38,0.62,0.38,38.6
784159200000,1994,11,1994,2,6,7,0.082,0.0302,0.0518,3189.46,19.18,19.18,18.98,1,1,1,135.6,134.6,136.5,85.6,84.62,50,50,50,0,0,0,0.369,0.366,0.371,85.6,84.62,86.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0756,0.0763,0.00303,0.00294,0.00311,0.00012,0.00012,0.00012,0.137,0.135,0.139,0.0054,0.0053,0.0054,25.36,25.36,25.36,0.926,0.925,0.928,0.962,0.962,0.963,0.892,0.891,0.892,19.73,19.53,19.92,18.98,18.79,19.18,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.9
784764000000,1994,11,1994,2,7,7,0.0815,0.0302,0.0512,3158.7,19.18,19.18,18.8,1,1,1,134.7,133.8,136.5,84.7,83.8,50,50,50,0,0,0,0.371,0.366,0.374,84.7,83.8,86.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0753,0.0763,0.00295,0.00287,0.00311,0.00012,0.00011,0.00012,0.135,0.134,0.139,0.0053,0.0052,0.0054,25.36,25.36,25.37,0.928,0.925,0.929,0.962,0.962,0.963,0.892,0.891,0.893,19.54,19.36,19.92,18.8,18.62,19.18,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.8
785368800000,1994,11,1994,2,8,7,0.0848,0.0302,0.0546,3347.37,20.57,20.57,19.92,1,1,1,140.2,138.4,143.4,90.21,88.45,50,50,50,0,0,0,0.357,0.349,0.361,90.21,88.45,93.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.077,0.0787,0.00342,0.00327,0.00369,0.00013,0.00013,0.00014,0.145,0.142,0.151,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.923,0.964,0.964,0.966,0.888,0.886,0.89,20.66,20.3,21.3,19.92,19.57,20.57,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
785973600000,1994,11,1994,2,9,7,0.0965,0.0334,0.0632,3869.88,24.31,24.31,23.04,1,1,1,159.6,147.5,168.8,104.5,97.47,55.14,50,59,0,0,0,0.345,0.32,0.366,104.5,97.47,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0802,0.0859,0.00463,0.00403,0.00508,0.00018,0.00016,0.0002,0.172,0.158,0.182,0.0067,0.0062,0.0071,25.35,25.34,25.36,0.915,0.912,0.918,0.97,0.968,0.97,0.887,0.884,0.89,23.76,22.13,25.06,23.04,21.41,24.31,0,0,0,0,0,0,0.128,0,0.0333,0.35,0.65,0.35,40.1
786578400000,1994,12,1994,3,10,7,0.1,0.0357,0.0645,3957.55,24.11,24.11,23.56,1,1,1,165.7,162.8,168,106.7,103.8,59,59,59,0,0,0,0.356,0.351,0.362,106.7,103.8,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0838,0.0856,0.00482,0.00457,0.00501,0.00019,0.00018,0.0002,0.176,0.171,0.18,0.0069,0.0067,0.0071,25.36,25.35,25.36,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.29,23.58,24.85,23.56,22.87,24.11,0,0,0,0,0,0,0.131,0,0.0355,0.36,0.65,0.35,39.6
787183200000,1994,12,1994,3,11,7,0.101,0.0357,0.0657,4034.61,24.77,24.77,24.02,1,1,1,167.6,165,170.7,108.6,106,59,59,59,0,0,0,0.352,0.346,0.358,108.6,106,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0846,0.0866,0.00498,0.00476,0.00525,0.0002,0.00019,0.00021,0.18,0.175,0.185,0.007,0.0069,0.0073,25.36,25.36,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,24.76,24.11,25.53,24.02,23.39,24.77,0,0,0,0,0,0,0.133,0,0.0353,0.35,0.65,0.35,39.9
787788000000,1994,12,1994,3,12,7,0.104,0.0357,0.0682,4204.54,27.29,27.29,25.03,1,1,1,171.8,164.2,181.1,112.8,105.2,59,59,59,0,0,0,0.344,0.326,0.359,112.8,105.2,122.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0843,0.0903,0.00534,0.00469,0.00613,0.00021,0.00018,0.00024,0.187,0.173,0.204,0.0073,0.0068,0.008,25.36,25.35,25.36,0.92,0.914,0.926,0.97,0.97,0.97,0.892,0.887,0.899,25.8,23.91,28.13,25.03,23.19,27.29,0,0,0,0,0,0,0.139,0,0.0358,0.34,0.66,0.34,40.4
788392800000,1994,12,1994,3,13,7,0.116,0.0369,0.079,4926.35,31.34,31.34,29.32,1,1,1,191.6,185.2,200,130.6,126.2,61,59,73,0,0,0,0.318,0.298,0.365,130.6,126.2,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0917,0.0963,0.00685,0.00648,0.00757,0.00027,0.00025,0.0003,0.219,0.211,0.234,0.0086,0.0083,0.0091,25.36,25.36,25.39,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.23,29.16,32.31,29.32,28.28,31.34,0,0,0,0,0,0,0.163,0,0.037,0.32,0.68,0.32,42.5
