datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1111960800000,2005,3,2004,6,26,7,0.35,0.0694,0.281,16271.4,104.1,104.1,96.85,3,2,2.142857142857143,578.7,538.1,626.7,464,431.1,114.7,107,125,0,0,0,0.198,0.186,0.212,464,431.1,501.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.222,0.205,0.245,0.118,0.102,0.136,0.005,0.0043,0.0058,0.579,0.541,0.626,0.024,0.023,0.026,23.22,23.04,23.44,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.9,35.77,52,45.95,34.7,48.2,0,0,0,0,0,0,0.538,0,0.069,0.2,0.8,0.2,46.5
1112565600000,2005,4,2004,7,27,7,0.425,0.0756,0.349,19986.2,129.3,129.3,119,3,3,3,701.9,647.2,756,576.9,522.2,125,125,125,0,0,0,0.178,0.165,0.193,576.9,522.2,631,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.287,0.256,0.318,0.186,0.15,0.223,0.008,0.0064,0.0096,0.676,0.584,0.767,0.029,0.025,0.033,22.62,22.31,22.93,0.952,0.949,0.956,0.976,0.97,0.98,0.93,0.92,0.936,40.61,37.12,43.97,39.66,36.01,43.09,0,0,0,0,0,0,0.661,0,0.076,0.18,0.82,0.18,47
1113170400000,2005,4,2004,7,28,7,0.496,0.0756,0.42,23381.1,144.6,144.6,139.2,3,3,3,819.5,772.4,875.9,694.5,647.4,125,125,125,0,0,0,0.153,0.143,0.162,694.5,647.4,750.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.356,0.327,0.395,0.265,0.233,0.302,0.012,0.01,0.013,0.876,0.795,0.978,0.038,0.035,0.043,21.95,21.62,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.65,44.95,50.77,46.39,44.05,48.2,0,0,0,0,0,0,0.773,0,0.076,0.15,0.85,0.15,47.1
1113775200000,2005,4,2004,7,29,7,0.558,0.0756,0.482,26053.6,159,159,155.1,4,3,3.857142857142857,922.4,890.8,940.3,797.4,765.8,125,125,125,0,0,0,0.136,0.133,0.14,797.4,765.8,815.3,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.438,0.409,0.454,0.325,0.31,0.334,0.015,0.014,0.015,0.987,0.946,1.01,0.044,0.042,0.045,21.42,21.33,21.53,0.954,0.952,0.956,0.977,0.974,0.98,0.932,0.928,0.937,41.78,39.27,51.56,40.49,38.27,48.2,0,0,0,0,0,0,0.862,0,0.076,0.14,0.86,0.14,46.7
1114380000000,2005,4,2004,7,30,7,0.547,0.0775,0.47,25375.8,158.6,158.6,151,4,3,3.5714285714285716,904.5,863.4,938,776.3,716.4,128.1,125,147,0,0,0,0.142,0.133,0.17,776.3,716.4,813,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.419,0.367,0.452,0.314,0.28,0.332,0.014,0.012,0.015,0.973,0.912,1.01,0.043,0.04,0.045,21.51,21.35,21.73,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.47,39.37,51.67,42.91,38.37,48.2,0,0,0,0,0,0,0.839,0,0.077,0.14,0.86,0.14,46.4
1114984800000,2005,5,2004,8,31,7,0.483,0.0889,0.394,22241.4,140.2,140.2,132.4,3,3,3,799.2,758.2,845.3,652.2,611.2,147,147,147,0,0,0,0.184,0.174,0.194,652.2,611.2,698.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.331,0.307,0.357,0.237,0.209,0.267,0.01,0.0091,0.012,0.803,0.734,0.881,0.035,0.032,0.039,22.1,21.84,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.03,42.6,47.7,44.13,41.75,46.74,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
1115589600000,2005,5,2004,8,32,7,0.418,0.0889,0.329,18821.9,122,122,112,3,3,3,690.9,643.6,740.4,543.9,496.6,147,147,147,0,0,0,0.213,0.199,0.228,543.9,496.6,593.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.269,0.242,0.297,0.164,0.133,0.197,0.0071,0.0057,0.0085,0.621,0.542,0.704,0.027,0.023,0.03,22.72,22.43,22.98,0.95,0.946,0.954,0.973,0.97,0.979,0.925,0.918,0.934,38.36,35.3,41.51,37.35,34.24,40.65,0,0,0,0,0,0,0.622,0,0.089,0.21,0.79,0.21,45
1116194400000,2005,5,2004,8,33,7,0.356,0.0889,0.268,15639.5,96.4,96.4,93.09,2,2,2,589.3,552,628.6,442.3,405,147,147,147,0,0,0,0.25,0.234,0.266,442.3,405,481.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.214,0.199,0.234,0.108,0.0902,0.126,0.0045,0.0038,0.0054,0.563,0.505,0.628,0.024,0.021,0.027,23.19,22.96,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.1,44.41,51.84,46.55,43.53,48.2,0,0,0,0,0,0,0.517,0,0.088,0.25,0.75,0.25,43.9
1116799200000,2005,5,2004,8,34,7,0.308,0.0889,0.219,13116.4,84.67,84.67,78.07,2,2,2,509.9,480.7,540.3,362.9,333.7,147,147,147,0,0,0,0.289,0.272,0.306,362.9,333.7,393.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.174,0.195,0.0703,0.0565,0.0846,0.0029,0.0023,0.0035,0.442,0.398,0.488,0.018,0.016,0.02,23.66,23.48,23.84,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.918,0.935,40,36.9,43.2,39.04,35.79,42.34,0,0,0,0,0,0,0.434,0,0.089,0.29,0.71,0.29,42.6
1117404000000,2005,5,2004,8,35,7,0.271,0.0768,0.194,11609.9,72.53,72.53,69.11,2,2,2,447.5,424.6,471.6,320.5,305.6,127,119,147,0,0,0,0.283,0.261,0.317,320.5,305.6,336.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.163,0.174,0.0503,0.0433,0.0577,0.0021,0.0018,0.0024,0.378,0.355,0.401,0.015,0.014,0.016,24.01,23.89,24.13,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.918,35.62,34.05,37.37,34.55,33.03,36.26,0,0,0,0,0,0,0.384,0,0.077,0.28,0.72,0.28,42.8
1118008800000,2005,6,2004,9,36,7,0.241,0.072,0.169,10136.1,64.49,64.49,60.33,2,2,2,397.9,379.5,417.2,278.9,260.5,119,119,119,0,0,0,0.299,0.285,0.314,278.9,260.5,298.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.16,0.0306,0.022,0.0398,0.0012,0.00089,0.0016,0.315,0.287,0.344,0.013,0.012,0.014,24.3,24.18,24.42,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.1,29.06,33.24,30.17,28.19,32.25,0,0,0,0,0,0,0.335,0,0.072,0.3,0.7,0.3,42.1
1118613600000,2005,6,2004,9,37,7,0.217,0.072,0.145,8669.54,55.15,55.15,51.6,2,1,1.7142857142857142,358.7,343.7,373.8,239.7,224.7,119,119,119,0,0,0,0.332,0.318,0.346,239.7,224.7,254.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.134,0.145,0.0164,0.0148,0.0192,0.00066,0.0006,0.00078,0.304,0.254,0.403,0.012,0.01,0.016,24.5,24.45,24.58,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.42,26.13,52.71,32.69,25.35,48.2,0,0,0,0,0,0,0.287,0,0.072,0.33,0.67,0.33,40
1119218400000,2005,6,2004,9,38,7,0.198,0.072,0.126,7838.92,48.2,48.2,46.66,1,1,1,326.6,314.4,339,207.6,195.4,119,119,119,0,0,0,0.365,0.351,0.378,207.6,195.4,220,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0134,0.0124,0.0145,0.00054,0.00049,0.00058,0.364,0.343,0.387,0.015,0.014,0.016,24.6,24.52,24.69,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.89,45.1,50.69,46.66,44.2,48.2,0,0,0,0,0,0,0.259,0,0.072,0.36,0.64,0.36,39.6
1119823200000,2005,6,2004,9,39,7,0.181,0.0691,0.112,7042.85,43.27,43.27,41.92,1,1,1,299.6,290.1,310.3,185.3,180.1,114.3,108,119,0,0,0,0.381,0.365,0.398,185.3,180.1,191.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.118,0.122,0.0115,0.0111,0.012,0.00046,0.00044,0.00048,0.324,0.315,0.335,0.013,0.013,0.013,24.78,24.71,24.82,0.95,0.949,0.952,0.98,0.979,0.98,0.931,0.929,0.933,42.78,41.54,44.15,41.92,40.68,43.27,0,0,0,0,0,0,0.233,0,0.069,0.38,0.62,0.38,38.9
1120428000000,2005,7,2004,10,40,7,0.168,0.0653,0.103,6426.13,40.5,40.5,38.25,1,1,1,278.1,269,287.1,170.1,161,108,108,108,0,0,0,0.388,0.376,0.401,170.1,161,179.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.11,0.117,0.0102,0.00944,0.011,0.00041,0.00037,0.00044,0.296,0.28,0.312,0.012,0.011,0.012,24.89,24.84,24.94,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.25,37.13,41.37,38.25,36.02,40.5,0,0,0,0,0,0,0.213,0,0.065,0.39,0.61,0.39,38.3
1121032800000,2005,7,2004,10,41,7,0.157,0.0653,0.0914,5674.79,35.46,35.46,33.78,1,1,1,259.2,251.8,266.6,151.2,143.8,108,108,108,0,0,0,0.417,0.405,0.429,151.2,143.8,158.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.0086,0.00797,0.00923,0.00034,0.00032,0.00037,0.262,0.249,0.275,0.01,0.0098,0.011,25,24.96,25.04,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.82,33.08,36.56,33.78,32.09,35.46,0,0,0,0,0,0,0.188,0,0.0656,0.42,0.58,0.42,36.1
1121637600000,2005,7,2004,10,42,7,0.147,0.0653,0.0814,5040.69,31.52,31.52,30,1,1,1,242.7,236.8,249.3,134.7,128.8,108,108,108,0,0,0,0.445,0.433,0.456,134.7,128.8,141.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.103,0.0072,0.0067,0.00776,0.00028,0.00026,0.00031,0.233,0.222,0.244,0.0092,0.0087,0.0097,25.11,25.06,25.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,30.93,29.55,32.5,30,28.67,31.52,0,0,0,0,0,0,0.167,0,0.0656,0.44,0.55,0.45,34.3
1122242400000,2005,7,2004,10,43,7,0.139,0.0653,0.0732,4519.6,28.23,28.23,26.9,1,1,1,229.1,223.4,234.8,121.1,115.4,108,108,108,0,0,0,0.471,0.46,0.484,121.1,115.4,126.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0963,0.0942,0.0983,0.00604,0.00556,0.00653,0.00024,0.00022,0.00026,0.208,0.198,0.219,0.0082,0.0078,0.0086,25.22,25.17,25.26,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.73,26.35,29.11,26.9,25.56,28.23,0,0,0,0,0,0,0.149,0,0.0658,0.47,0.53,0.47,32.5
1122847200000,2005,8,2004,11,44,7,0.128,0.0562,0.0721,4462.28,28.45,28.45,26.56,1,1,1,212.3,204.5,220.4,119.3,111.5,93,93,93,0,0,0,0.438,0.422,0.455,119.3,111.5,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0911,0.0967,0.00589,0.00523,0.00658,0.00023,0.0002,0.00026,0.203,0.189,0.218,0.008,0.0074,0.0085,25.32,25.26,25.38,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.38,25.5,29.33,26.56,24.74,28.45,0,0,0,0,0,0,0.148,0,0.0559,0.44,0.56,0.44,34.9
1123452000000,2005,8,2004,11,45,7,0.119,0.0562,0.0624,0,0,0,0,1,1,1,196.2,190.6,202,103.2,97.55,93,93,93,0,0,0,0.474,0.46,0.488,103.2,97.55,109,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0862,0.0902,0.00452,0.00404,0.00502,0.00018,0.00016,0.0002,0.175,0.164,0.185,0.0068,0.0064,0.0072,25.42,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.47,0.52,0.48,0
1124056800000,2005,8,2004,11,46,7,0.111,0.0562,0.0544,0,0,0,0,1,1,1,182.9,177.2,188.6,89.9,84.16,93,93,93,0,0,0,0.509,0.493,0.525,89.9,84.16,95.64,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0815,0.0855,0.00339,0.0029,0.00388,0.00013,0.00011,0.00015,0.151,0.14,0.161,0.0059,0.0055,0.0063,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.51,0.49,0.51,0
1124661600000,2005,8,2004,11,47,7,0.104,0.0562,0.0476,0,0,0,0,1,1,1,171.7,167.6,175.8,78.69,74.59,93,93,93,0,0,0,0.542,0.529,0.555,78.69,74.59,82.79,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0795,0.0781,0.081,0.00244,0.00209,0.00279,0.000095,0.000082,0.00011,0.131,0.123,0.138,0.0051,0.0048,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.54,0.46,0.54,0
1125266400000,2005,8,2004,11,48,7,0.0973,0.049,0.0484,1833.22,19.95,19.95,10.91,1,1,1,160.9,154.2,166.2,79.95,70.48,81,72,93,0,0,0,0.502,0.444,0.569,79.95,70.48,90.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0766,0.0815,0.00255,0.00174,0.00341,0.0001,0.000068,0.00013,0.132,0.116,0.149,0.0052,0.0045,0.0058,25.39,25.37,25.41,0.53,0,0.931,0.55,0,0.964,0.51,0,0.895,11.33,0,20.68,10.91,0,19.95,0,3,0,0,0.429,0,0.0606,0.429,0.0489,0.5,0.5,0.5,18.8
1125871200000,2005,9,2004,12,49,7,0.0882,0.0435,0.0447,2750.46,17.79,17.79,16.37,1,1,1,145.9,140.2,151.7,73.91,68.24,72,72,72,0,0,0,0.494,0.475,0.513,73.91,68.24,79.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0737,0.0778,0.00203,0.00155,0.00253,0.00008,0.000061,0.000099,0.12,0.11,0.13,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.927,0.903,0.939,0.96,0.96,0.96,0.889,0.867,0.901,17.05,15.35,18.53,16.37,14.74,17.79,0,0,0,0,0,0,0.091,0,0.0435,0.49,0.51,0.49,31.2
1126476000000,2005,9,2004,12,50,7,0.0807,0.0435,0.0371,665.84,14.16,14.16,3.963,1,1,1,133.4,129,138.3,61.37,57.03,72,72,72,0,0,0,0.54,0.52,0.558,61.37,57.03,66.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0731,0.000966,0.000598,0.00139,0.000038,0.000023,0.000054,0.0979,0.0909,0.106,0.0038,0.0036,0.0042,25.4,25.39,25.41,0.254,0,0.893,0.274,0,0.96,0.243,0,0.857,4.128,0,14.75,3.963,0,14.16,0,5,0,0,0.714,0,0.022,0.714,0.0436,0.54,0.46,0.54,8.25
1127080800000,2005,9,2004,12,51,7,0.0752,0.0435,0.0231,0,0,0,0,1,0,0.7142857142857143,124.3,120.5,127.7,52.27,48.55,72,72,72,14.14,0,50,0.58,0.564,0.597,38.2,0,55.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000211,0,0.000481,0.0000083,0,0.000019,0.0815,0.0708,0.0889,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0521,0.58,0.31,0.69,0
1127685600000,2005,9,2004,12,52,7,0.071,0.0401,0.0108,0,0,0,0,1,0,0.2857142857142857,117.4,113.7,120.3,51.14,45,66.29,52,72,33.29,0,48,0.563,0.452,0.615,17.83,0,63.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000301,0,0.00111,0.000012,0,0.000044,0.0788,0.0708,0.0996,0.0031,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0602,0.56,0.15,0.85,0
1128290400000,2005,10,2005,1,1,7,0.0662,0.0314,0.0348,0,0,0,0,1,1,1,109.5,106.9,112.3,57.5,54.88,52,52,52,0,0,0,0.475,0.463,0.487,57.5,54.88,60.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000637,0.000415,0.00088,0.000025,0.000016,0.000035,0.0916,0.0878,0.0957,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1128895200000,2005,10,2005,1,2,7,0.0627,0.0314,0.0226,0,0,0,0,1,0,0.7142857142857143,103.6,101.1,106.1,51.6,49.14,52,52,52,14.14,0,50,0.502,0.49,0.514,37.44,0,54.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000147,0,0.000345,0.0000058,0,0.000014,0.0804,0.0708,0.0867,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0401,0.5,0.36,0.64,0
1129500000000,2005,10,2005,1,3,7,0.0601,0.0314,0,0,0,0,0,0,0,0,99.34,97.04,101.4,47.34,45.04,52,52,52,47.43,45,49,0.524,0.513,0.536,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.52,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0577,0.0314,0,0,0,0,0,0,0,0,95.4,93.76,96.77,43.4,41.76,52,52,52,43.43,42,45,0.545,0.537,0.555,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.54,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0612,0.0304,0.0193,0,0,0,0,1,0,0.5714285714285714,101.2,93.76,109.6,50.93,41.76,50.29,50,52,19.14,0,47,0.499,0.456,0.555,31.88,0,59.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000281,0,0.000818,0.000011,0,0.000032,0.0813,0.0708,0.0946,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0419,0.5,0.32,0.68,0
1131314400000,2005,11,2005,2,6,7,0.0759,0.0302,0.0457,2803.45,19.21,19.21,16.69,1,1,1,125.6,113.7,136.7,75.55,63.72,50,50,50,0,0,0,0.4,0.366,0.44,75.55,63.72,86.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0764,0.00217,0.00117,0.00312,0.000085,0.000046,0.00012,0.12,0.101,0.139,0.0047,0.0039,0.0055,25.38,25.36,25.4,0.922,0.878,0.938,0.961,0.96,0.963,0.886,0.843,0.9,17.37,13.94,19.95,16.69,13.38,19.21,0,0,0,0,0,0,0.0927,0,0.0302,0.4,0.6,0.4,36.9
1131919200000,2005,11,2005,2,7,7,0.0831,0.0302,0.0529,3253.5,20.27,20.27,19.37,1,1,1,137.5,134.8,141.9,87.47,84.77,50,50,50,0,0,0,0.364,0.352,0.371,87.47,84.77,91.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0757,0.0782,0.00318,0.00296,0.00356,0.00012,0.00012,0.00014,0.14,0.136,0.148,0.0055,0.0053,0.0058,25.36,25.35,25.36,0.924,0.919,0.928,0.963,0.962,0.965,0.89,0.887,0.892,20.1,19.56,21,19.37,18.82,20.27,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1132524000000,2005,11,2005,2,8,7,0.086,0.0302,0.0558,3417.23,22.29,22.29,20.34,1,1,1,142.2,136.7,151.4,92.19,86.69,50,50,50,0,0,0,0.352,0.33,0.366,92.19,86.69,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0764,0.0816,0.00359,0.00312,0.00437,0.00014,0.00012,0.00017,0.149,0.139,0.165,0.0058,0.0055,0.0065,25.35,25.34,25.36,0.919,0.912,0.925,0.965,0.963,0.969,0.888,0.884,0.891,21.07,19.95,22.99,20.34,19.21,22.29,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1133128800000,2005,11,2005,2,9,7,0.0962,0.0334,0.0629,3846.63,24.19,24.19,22.9,1,1,1,159.1,155.6,163.2,104,99.84,55.14,50,59,0,0,0,0.346,0.314,0.371,104,99.84,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0824,0.0844,0.00459,0.00424,0.00505,0.00018,0.00017,0.0002,0.171,0.164,0.18,0.0067,0.0064,0.007,25.35,25.34,25.35,0.914,0.911,0.918,0.97,0.969,0.97,0.886,0.882,0.89,23.62,22.61,24.94,22.9,21.91,24.19,0,0,0,0,0,0,0.127,0,0.0333,0.35,0.65,0.35,40
1133733600000,2005,12,2005,3,10,7,0.102,0.0357,0.0662,4069.18,25.07,25.07,24.22,1,1,1,168.4,165.7,172,109.4,106.7,59,59,59,0,0,0,0.35,0.343,0.356,109.4,106.7,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0848,0.087,0.00505,0.00482,0.00535,0.0002,0.00019,0.00021,0.181,0.176,0.187,0.0071,0.0069,0.0073,25.36,25.36,25.36,0.917,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.892,24.97,24.28,25.84,24.22,23.56,25.07,0,0,0,0,0,0,0.135,0,0.0358,0.35,0.65,0.35,39.9
1134338400000,2005,12,2005,3,11,7,0.105,0.0357,0.0698,4308.32,27.33,27.33,25.64,1,1,1,174.3,170.3,181.3,115.3,111.3,59,59,59,0,0,0,0.338,0.325,0.346,115.3,111.3,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.0865,0.0903,0.00555,0.00521,0.00614,0.00022,0.0002,0.00024,0.192,0.184,0.204,0.0075,0.0072,0.008,25.36,25.36,25.36,0.922,0.919,0.927,0.97,0.97,0.97,0.894,0.891,0.899,26.44,25.43,28.17,25.64,24.67,27.33,0,0,0,0,0,0,0.142,0,0.0352,0.34,0.66,0.34,41
1134943200000,2005,12,2005,3,12,7,0.113,0.0357,0.0778,4845.83,29.61,29.61,28.84,1,1,1,187.6,182.6,190.8,128.6,123.6,59,59,59,0,0,0,0.315,0.309,0.323,128.6,123.6,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0908,0.0937,0.00668,0.00626,0.00696,0.00026,0.00024,0.00027,0.215,0.206,0.221,0.0084,0.0081,0.0086,25.36,25.36,25.36,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.74,28.51,30.53,28.84,27.66,29.61,0,0,0,0,0,0,0.16,0,0.0352,0.32,0.69,0.31,42.9
1135548000000,2005,12,2005,3,13,7,0.122,0.0369,0.0853,5338.16,33.59,33.59,31.77,1,1,1,202,193.3,210.2,141,134.3,61,59,73,0,0,0,0.302,0.284,0.347,141,134.3,148.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0946,0.0997,0.00774,0.00716,0.0084,0.0003,0.00028,0.00033,0.238,0.226,0.251,0.0093,0.0088,0.0098,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.76,31.13,34.63,31.77,30.2,33.59,0,0,0,0,0,0,0.177,0,0.0367,0.3,0.7,0.3,43.8
1136152800000,2006,1,2005,4,14,7,0.137,0.0442,0.093,5822.2,38.57,38.57,34.66,1,1,1,226.8,214.3,243.3,153.8,141.3,73,73,73,0,0,0,0.323,0.3,0.341,153.8,141.3,170.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0988,0.109,0.00882,0.00776,0.0102,0.00035,0.0003,0.0004,0.262,0.24,0.292,0.01,0.0094,0.012,25.18,25.05,25.27,0.94,0.935,0.945,0.971,0.97,0.975,0.912,0.907,0.922,35.69,32.76,39.55,34.66,31.78,38.57,0,0,0,0,0,0,0.193,0,0.044,0.32,0.68,0.32,42.5
1136757600000,2006,1,2005,4,15,7,0.166,0.0442,0.122,7600.03,49.73,49.73,45.24,2,1,1.1428571428571428,274.1,249.1,301,201.1,176.1,73,73,73,0,0,0,0.268,0.243,0.293,201.1,176.1,228,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.111,0.129,0.0128,0.0107,0.0151,0.00051,0.00042,0.0006,0.325,0.241,0.38,0.013,0.0096,0.015,24.88,24.75,25,0.949,0.922,0.958,0.978,0.97,0.98,0.928,0.895,0.939,42.86,25.63,51.07,41.69,24.86,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,45.8
1137362400000,2006,1,2005,4,16,7,0.215,0.0442,0.171,10334.1,70.42,70.42,61.51,2,2,2,354.9,312.8,396.4,281.9,239.8,73,73,73,0,0,0,0.207,0.184,0.233,281.9,239.8,323.4,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.134,0.163,0.0326,0.0161,0.0517,0.0013,0.00064,0.0021,0.314,0.254,0.376,0.013,0.01,0.015,24.51,24.24,24.78,0.936,0.926,0.944,0.97,0.97,0.97,0.908,0.898,0.916,31.71,26.98,36.3,30.76,26.17,35.21,0,0,0,0,0,0,0.342,0,0.044,0.21,0.8,0.2,48.1
1137967200000,2006,1,2005,4,17,7,0.271,0.0442,0.227,13750,89.47,89.47,81.85,2,2,2,447.9,409.3,483.7,374.9,336.3,73,73,73,0,0,0,0.163,0.151,0.178,374.9,336.3,410.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.168,0.194,0.076,0.0577,0.0928,0.0031,0.0024,0.0038,0.453,0.395,0.506,0.019,0.016,0.021,23.93,23.72,24.16,0.952,0.946,0.956,0.977,0.971,0.98,0.93,0.919,0.937,41.86,37.7,45.65,40.92,36.61,44.73,0,0,0,0,0,0,0.455,0,0.044,0.16,0.84,0.16,50.7
1138572000000,2006,1,2005,4,18,7,0.318,0.0493,0.269,15950.3,96.4,96.4,94.94,2,2,2,526.2,496,555.6,444.6,423,81.57,73,85,0,0,0,0.155,0.144,0.164,444.6,423,470.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.198,0.217,0.109,0.0986,0.121,0.0045,0.0041,0.0051,0.558,0.525,0.599,0.023,0.022,0.025,23.47,23.3,23.64,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.98,46.91,51.43,47.47,45.97,48.2,0,0,0,0,0,0,0.527,0,0.049,0.16,0.85,0.15,50.2
1139176800000,2006,2,2005,5,19,7,0.357,0.0514,0.305,17626.1,110.8,110.8,104.9,3,2,2.857142857142857,589.9,564.6,616.6,504.9,479.6,85,85,85,0,0,0,0.144,0.138,0.151,504.9,479.6,531.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.222,0.252,0.139,0.125,0.156,0.0059,0.0053,0.0066,0.561,0.52,0.614,0.024,0.022,0.026,23.19,23.04,23.3,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.78,35.21,52.26,37.27,34.15,48.2,0,0,0,0,0,0,0.583,0,0.052,0.14,0.85,0.15,49.4
1139781600000,2006,2,2005,5,20,7,0.395,0.0514,0.344,19902.7,124.6,124.6,118.5,3,3,3,653.9,624.5,684.7,568.9,539.5,85,85,85,0,0,0,0.13,0.124,0.136,568.9,539.5,599.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.273,0.256,0.291,0.181,0.161,0.202,0.0077,0.0068,0.0086,0.653,0.603,0.705,0.028,0.026,0.03,22.83,22.66,23,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.43,38.53,42.39,39.49,37.49,41.54,0,0,0,0,0,0,0.658,0,0.051,0.13,0.87,0.13,50.4
1140386400000,2006,2,2005,5,21,7,0.442,0.0514,0.39,22298.4,139.7,139.7,132.7,3,3,3,730,692,770.2,645,607,85,85,85,0,0,0,0.117,0.11,0.123,645,607,685.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.316,0.295,0.339,0.232,0.207,0.259,0.01,0.0089,0.011,0.781,0.717,0.849,0.034,0.031,0.037,22.4,22.17,22.61,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.15,42.85,47.53,44.24,41.99,46.58,0,0,0,0,0,0,0.737,0,0.052,0.12,0.88,0.12,50.4
1140991200000,2006,2,2005,5,22,7,0.509,0.0704,0.438,24236,153,153,144.3,4,3,3.142857142857143,841.1,782,910.6,724.6,688.2,116.4,85,129,0,0,0,0.138,0.106,0.158,724.6,688.2,781.6,990,990,990,967.3,967,967.5,22.7,22.5,23,0.372,0.346,0.422,0.284,0.261,0.317,0.013,0.011,0.014,0.912,0.862,0.98,0.04,0.038,0.043,21.82,21.51,22.1,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.55,39.26,50.86,46.27,38.26,48.2,0,0,0,0,0,0,0.801,0,0.071,0.14,0.86,0.14,47.6
1141596000000,2006,3,2005,6,23,7,0.621,0.078,0.543,28868.1,185.4,185.4,171.8,4,4,4,1027,940.3,1117,898.1,811.3,129,129,129,0,0,0,0.126,0.115,0.137,898.1,811.3,988.4,990,990,990,968,967.7,968.3,22,21.7,22.3,0.529,0.449,0.617,0.374,0.332,0.417,0.017,0.015,0.019,1.15,0.997,1.31,0.052,0.045,0.06,20.88,20.42,21.34,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.86,40.48,47.29,42.96,39.55,46.34,0,0,0,0,0,0,0.955,0,0.078,0.13,0.87,0.13,46.5
1142200800000,2006,3,2005,6,24,7,0.723,0.078,0.644,32269.8,192.8,192.8,192.1,4,4,4,1195,1147,1244,1066,1018,129,129,129,2.143,0,15,0.108,0.104,0.112,1064,1018,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.729,0.661,0.785,0.567,0.464,0.648,0.026,0.021,0.03,1.59,1.41,1.73,0.074,0.065,0.081,19.9,19.6,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.55,48.26,50.43,48.02,47.29,48.2,0,0,0,0,0,0,1.07,0,0.079,0.11,0.89,0.11,44.6
1142805600000,2006,3,2005,6,25,7,0.794,0.078,0.665,32385.8,192.8,192.8,192.8,4,4,4,1313,1258,1377,1184,1129,129,129,129,84.43,29,148,0.0983,0.0937,0.103,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.816,0.794,0.842,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.79,0.084,0.082,0.086,19.35,19.12,19.55,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.75,49.14,50.29,48.19,48.15,48.2,0,0,0,0,0,0,1.07,0,0.129,0.098,0.84,0.16,40.8
1143410400000,2006,3,2005,6,26,7,0.866,0.0813,0.665,32009.4,191.8,191.8,190.5,4,4,4,1431,1399,1455,1297,1270,134.4,129,148,196.9,170,213,0.0939,0.0894,0.102,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.867,0.851,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.086,0.089,18.92,18.83,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,48.37,48.92,47.63,47.4,47.95,0,0,0,0,0,0,1.06,0,0.201,0.094,0.77,0.23,37
1144015200000,2006,4,2005,7,27,7,0.879,0.0895,0.665,31858.3,189.9,189.9,189.6,4,4,4,1454,1445,1461,1306,1297,148,148,148,205.9,197,213,0.102,0.101,0.102,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.881,0.879,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.83,0.089,0.088,0.089,18.84,18.81,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.38,48.31,48.45,47.41,47.34,47.48,0,0,0,0,0,0,1.05,0,0.214,0.1,0.76,0.24,36.2
1144620000000,2006,4,2005,7,28,7,0.876,0.0895,0.665,31888.4,190.1,190.1,189.8,4,4,4,1449,1442,1455,1301,1294,148,148,148,200.9,194,207,0.102,0.102,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.879,0.877,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.83,0.088,0.088,0.089,18.85,18.83,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.42,48.37,48.48,47.45,47.4,47.51,0,0,0,0,0,0,1.05,0,0.211,0.1,0.76,0.24,36.4
1145224800000,2006,4,2005,7,29,7,0.868,0.0895,0.665,31974.7,190.9,190.9,190.3,4,4,4,1435,1420,1445,1287,1272,148,148,148,187,172,197,0.103,0.102,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.874,0.867,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.087,0.088,18.9,18.87,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.55,48.45,48.7,47.58,47.48,47.72,0,0,0,0,0,0,1.06,0,0.203,0.1,0.77,0.23,36.8
1145829600000,2006,4,2005,7,30,7,0.818,0.0895,0.665,32308.4,192.8,192.8,192.3,4,4,4,1352,1273,1411,1204,1125,148,148,148,103.9,25,163,0.11,0.105,0.116,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.839,0.807,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.085,0.083,0.087,19.2,18.99,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.36,48.78,50.13,48.08,47.81,48.2,0,0,0,0,0,0,1.07,0,0.153,0.11,0.81,0.19,39.5
1146434400000,2006,5,2005,8,31,7,0.708,0.116,0.592,30500.4,191.1,191.1,181.6,4,4,4,1170,1096,1246,978.3,903.9,192,192,192,0,0,0,0.164,0.154,0.175,978.3,903.9,1054,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.627,0.544,0.73,0.434,0.376,0.545,0.02,0.017,0.026,1.33,1.17,1.57,0.062,0.054,0.073,20.23,19.76,20.63,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.31,43.67,48.76,45.39,42.79,47.78,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.1
1147039200000,2006,5,2005,8,32,7,0.611,0.101,0.511,27301.3,167.5,167.5,162.5,4,4,4,1011,956.8,1072,844.4,809.8,166.3,147,192,0,0,0,0.164,0.146,0.187,844.4,809.8,880,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.485,0.45,0.522,0.348,0.331,0.365,0.016,0.015,0.017,1.06,0.997,1.13,0.048,0.045,0.051,21.02,20.75,21.28,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.5,40.27,42.74,40.63,39.33,41.88,0,0,0,0,0,0,0.903,0,0.1,0.17,0.84,0.16,44.7
1147644000000,2006,5,2005,8,33,7,0.541,0.0889,0.452,24407,154.5,154.5,145.3,4,3,3.142857142857143,893.8,849.3,940.3,746.8,702.3,147,147,147,0,0,0,0.165,0.156,0.173,746.8,702.3,793.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.394,0.359,0.435,0.298,0.27,0.323,0.013,0.012,0.014,0.956,0.888,1.02,0.042,0.039,0.046,21.57,21.37,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.44,39.61,51.94,46.59,38.62,48.2,0,0,0,0,0,0,0.807,0,0.089,0.16,0.84,0.16,45.1
1148248800000,2006,5,2005,8,34,7,0.489,0.0889,0.401,22539.8,138.6,138.6,134.2,3,3,3,809.2,784.8,835.6,662.2,637.8,147,147,147,0,0,0,0.182,0.176,0.187,662.2,637.8,688.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.336,0.323,0.351,0.243,0.227,0.261,0.011,0.0099,0.011,0.82,0.779,0.865,0.036,0.034,0.038,22.04,21.89,22.18,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.63,44.2,47.16,44.72,43.32,46.22,0,0,0,0,0,0,0.745,0,0.088,0.18,0.82,0.18,46.1
1148853600000,2006,5,2005,8,35,7,0.452,0.0792,0.373,21253,129.1,129.1,126.5,3,3,3,747.3,713.4,778.1,616.3,594.4,131,119,147,0,0,0,0.175,0.159,0.193,616.3,594.4,631.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.296,0.319,0.213,0.198,0.223,0.0092,0.0085,0.0097,0.741,0.704,0.768,0.032,0.03,0.033,22.37,22.22,22.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.03,41.78,43.91,42.17,40.94,43.03,0,0,0,0,0,0,0.703,0,0.079,0.18,0.83,0.17,47
1149458400000,2006,6,2005,9,36,7,0.407,0.072,0.335,19250,120.8,120.8,114.6,3,3,3,672.7,643.6,703.3,553.7,524.6,119,119,119,0,0,0,0.177,0.169,0.185,553.7,524.6,584.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.256,0.29,0.171,0.151,0.191,0.0073,0.0064,0.0082,0.635,0.586,0.686,0.027,0.025,0.029,22.77,22.6,22.94,0.951,0.949,0.953,0.974,0.97,0.978,0.927,0.921,0.933,39.2,37.33,41.15,38.19,36.22,40.26,0,0,0,0,0,0,0.637,0,0.072,0.18,0.82,0.18,47.3
1150063200000,2006,6,2005,9,37,7,0.368,0.072,0.296,16953.4,106.8,106.8,100.9,3,2,2.5714285714285716,608.6,583.8,634.1,489.6,464.8,119,119,119,0,0,0,0.196,0.188,0.204,489.6,464.8,515.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.222,0.25,0.131,0.118,0.145,0.0055,0.005,0.0062,0.575,0.529,0.625,0.024,0.022,0.026,23.09,22.99,23.18,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.46,35,52.05,40.52,33.95,48.2,0,0,0,0,0,0,0.561,0,0.072,0.2,0.8,0.2,46.1
1150668000000,2006,6,2005,9,38,7,0.335,0.0901,0.245,14574.1,96.4,96.4,86.75,2,2,2,554.2,532.6,575.8,405.2,371.6,149,119,161,0,0,0,0.27,0.207,0.302,405.2,371.6,456.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.189,0.217,0.0903,0.0744,0.115,0.0038,0.0031,0.0048,0.507,0.457,0.583,0.021,0.019,0.024,23.4,23.23,23.55,0.954,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.939,44.37,40.82,49.83,43.38,39.91,48.2,0,0,0,0,0,0,0.482,0,0.09,0.27,0.73,0.27,43.5
1151272800000,2006,6,2005,9,39,7,0.307,0.0929,0.214,12761.7,78.3,78.3,75.96,2,2,2,507.4,488.6,525.8,353.8,340.2,153.6,135,161,0,0,0,0.302,0.273,0.321,353.8,340.2,364.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.178,0.187,0.066,0.0596,0.0712,0.0027,0.0025,0.003,0.43,0.41,0.447,0.018,0.017,0.019,23.69,23.59,23.77,0.949,0.947,0.95,0.974,0.971,0.976,0.924,0.919,0.928,39,37.49,40.1,37.98,36.39,39.15,0,0,0,0,0,0,0.422,0,0.093,0.3,0.7,0.3,41.6
1151877600000,2006,7,2005,10,40,7,0.281,0.0816,0.2,11931.1,74.79,74.79,71.02,2,2,2,465,448.9,482.3,330,313.9,135,135,135,0,0,0,0.291,0.28,0.301,330,313.9,347.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.179,0.0548,0.0472,0.0629,0.0023,0.0019,0.0026,0.393,0.369,0.419,0.016,0.015,0.017,23.91,23.81,24.01,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.922,36.59,34.86,38.45,35.51,33.81,37.39,0,0,0,0,0,0,0.395,0,0.081,0.29,0.71,0.29,42.5
1152482400000,2006,7,2005,10,41,7,0.259,0.0816,0.178,10636.6,66.53,66.53,63.31,2,2,2,428.6,414.2,443.8,293.6,279.2,135,135,135,0,0,0,0.315,0.304,0.326,293.6,279.2,308.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.165,0.0376,0.0308,0.0447,0.0015,0.0013,0.0018,0.338,0.317,0.361,0.014,0.013,0.015,24.13,24.04,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.64,31.04,34.29,31.66,30.11,33.27,0,0,0,0,0,0,0.352,0,0.081,0.32,0.69,0.31,41.1
1153087200000,2006,7,2005,10,42,7,0.241,0.0816,0.159,9522.7,59.22,59.22,56.68,2,2,2,397.7,385.5,409.6,262.7,250.5,135,135,135,0,0,0,0.339,0.33,0.35,262.7,250.5,274.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.153,0.023,0.0172,0.0286,0.00094,0.0007,0.0012,0.292,0.274,0.31,0.012,0.011,0.013,24.32,24.25,24.4,0.932,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.22,27.87,30.53,28.34,27.03,29.61,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.5
1153692000000,2006,7,2005,10,43,7,0.224,0.0816,0.142,8492.15,53.16,53.16,50.55,2,1,1.7142857142857142,370.3,359.5,381.4,235.3,224.5,135,135,135,0,0,0,0.365,0.354,0.375,235.3,224.5,246.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.136,0.143,0.0157,0.0148,0.0167,0.00064,0.0006,0.00068,0.3,0.252,0.402,0.012,0.01,0.016,24.45,24.38,24.51,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.79,25.72,52.27,32.16,24.95,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,37.9
1154296800000,2006,7,2005,10,44,7,0.208,0.0713,0.137,8228.49,51.38,51.38,48.98,2,1,1.2857142857142858,344.1,331.9,356,226.3,216.9,117.9,115,135,0,0,0,0.342,0.326,0.379,226.3,216.9,237.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.137,0.015,0.0142,0.0159,0.0006,0.00057,0.00064,0.351,0.251,0.402,0.014,0.01,0.016,24.53,24.43,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.12,26.02,52.74,41.7,25.24,48.2,0,0,0,0,0,0,0.272,0,0.071,0.34,0.66,0.34,39.6
1154901600000,2006,8,2005,11,45,7,0.192,0.0696,0.123,7720.57,48.2,48.2,45.96,1,1,1,318.1,308.7,328.4,203.1,193.7,115,115,115,0,0,0,0.362,0.35,0.373,203.1,193.7,213.4,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.013,0.0122,0.0139,0.00052,0.00049,0.00056,0.355,0.338,0.373,0.014,0.013,0.015,24.65,24.58,24.72,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.9,44.74,49.24,45.96,43.84,48.2,0,0,0,0,0,0,0.255,0,0.069,0.36,0.64,0.36,40.2
1155506400000,2006,8,2005,11,46,7,0.179,0.0696,0.11,6894.25,43.16,43.16,41.04,1,1,1,296.6,287.6,305.7,181.6,172.6,115,115,115,0,0,0,0.388,0.376,0.4,181.6,172.6,190.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.114,0.121,0.0112,0.0104,0.012,0.00045,0.00041,0.00048,0.317,0.3,0.333,0.013,0.012,0.013,24.8,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.93,39.81,44.04,41.04,38.84,43.16,0,0,0,0,0,0,0.228,0,0.069,0.39,0.61,0.39,38.5
1156111200000,2006,8,2005,11,47,7,0.168,0.0696,0.0984,6120.91,38.23,38.23,36.43,1,1,1,277.8,270.4,285.2,162.8,155.4,115,115,115,0,0,0,0.414,0.403,0.425,162.8,155.4,170.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00959,0.00896,0.0102,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.91,24.86,24.95,0.943,0.941,0.946,0.971,0.97,0.974,0.916,0.913,0.921,37.5,35.78,39.23,36.43,34.7,38.23,0,0,0,0,0,0,0.202,0,0.0696,0.41,0.59,0.41,36.4
1156716000000,2006,8,2005,11,48,7,0.158,0.0633,0.0942,5858.15,37.76,37.76,34.87,1,1,1,260.5,252.1,267.9,155.8,146.7,104.7,91,115,0,0,0,0.401,0.352,0.44,155.8,146.7,167.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00899,0.00822,0.01,0.00036,0.00033,0.0004,0.269,0.254,0.289,0.011,0.01,0.011,24.99,24.96,25.01,0.941,0.938,0.945,0.971,0.97,0.973,0.913,0.91,0.919,35.92,33.72,38.79,34.87,32.71,37.76,0,0,0,0,0,0,0.194,0,0.0638,0.4,0.6,0.4,37.1
1157320800000,2006,9,2005,12,49,7,0.145,0.055,0.0902,5614.25,35.44,35.44,33.42,1,1,1,240.1,231.6,249.1,149.1,140.6,91,91,91,0,0,0,0.379,0.365,0.393,149.1,140.6,158.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00843,0.0077,0.00919,0.00033,0.0003,0.00036,0.256,0.241,0.272,0.01,0.0095,0.011,25.1,25.03,25.17,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.45,32.44,36.54,33.42,31.47,35.44,0,0,0,0,0,0,0.186,0,0.0548,0.38,0.62,0.38,38.7
1157925600000,2006,9,2005,12,50,7,0.135,0.055,0.0795,4937.12,30.91,30.91,29.39,1,1,1,222.4,216.5,229.1,131.4,125.5,91,91,91,0,0,0,0.409,0.397,0.42,131.4,125.5,138.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0954,0.0998,0.00692,0.00642,0.00749,0.00027,0.00025,0.00029,0.224,0.214,0.236,0.0088,0.0084,0.0093,25.24,25.19,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.3,28.91,31.86,29.39,28.05,30.91,0,0,0,0,0,0,0.163,0,0.0555,0.41,0.59,0.41,36.6
1158530400000,2006,9,2005,12,51,7,0.126,0.055,0.0713,4409.44,27.6,27.6,26.25,1,1,1,208.9,203.1,214.6,117.9,112.1,91,91,91,0,0,0,0.436,0.424,0.448,117.9,112.1,123.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0906,0.0947,0.00577,0.00528,0.00626,0.00023,0.00021,0.00025,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.35,25.3,25.39,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.06,25.67,28.45,26.25,24.9,27.6,0,0,0,0,0,0,0.146,0,0.0547,0.44,0.57,0.43,35
1159135200000,2006,9,2005,12,52,7,0.119,0.0535,0.0659,646.469,26.94,26.94,3.848,1,1,1,197.3,193.6,201.2,108.9,103.9,88.43,73,91,0,0,0,0.448,0.377,0.467,108.9,103.9,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0877,0.0915,0.00501,0.00458,0.006,0.0002,0.00018,0.00023,0.184,0.175,0.203,0.0072,0.0068,0.0079,25.41,25.38,25.42,0.132,0,0.925,0.139,0,0.97,0.128,0,0.897,3.967,0,27.77,3.848,0,26.94,0,6,0,0,0.857,0,0.0214,0.857,0.0531,0.45,0.55,0.45,5.43
1159740000000,2006,10,2006,1,1,7,0.116,0.0442,0.0719,4458.21,27.27,27.27,26.54,1,1,1,191.9,189.5,194.9,118.9,116.5,73,73,73,0,0,0,0.38,0.374,0.385,118.9,116.5,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.09,0.092,0.00586,0.00565,0.00611,0.00023,0.00022,0.00024,0.2,0.195,0.205,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.36,26.74,28.11,26.54,25.94,27.27,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
1160344800000,2006,10,2006,1,2,7,0.111,0.0442,0.0668,4116.52,25.87,25.87,24.5,1,1,1,183.5,178.3,189.2,110.5,105.3,73,73,73,0,0,0,0.398,0.386,0.41,110.5,105.3,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0861,0.0899,0.00514,0.0047,0.00563,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0069,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.26,23.95,26.67,24.5,23.23,25.87,0,0,0,0,0,0,0.136,0,0.0442,0.4,0.6,0.4,37.1
1160949600000,2006,10,2006,1,3,7,0.107,0.0442,0.0625,3824.82,22.97,22.97,22.77,1,1,1,176.3,174.2,177.2,103.3,101.2,73,73,73,0,0,0,0.414,0.412,0.419,103.3,101.2,104.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0846,0.0857,0.00453,0.00435,0.0046,0.00018,0.00017,0.00018,0.172,0.168,0.173,0.0067,0.0066,0.0068,25.38,25.38,25.38,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.886,23.47,22.95,23.69,22.77,22.24,22.97,0,0,0,0,0,0,0.126,0,0.0445,0.41,0.58,0.42,35.7
1161554400000,2006,10,2006,1,4,7,0.102,0.0442,0.0577,3531.31,21.91,21.91,21.02,1,1,1,168.4,165.1,172.8,95.37,92.12,73,73,73,0,0,0,0.434,0.423,0.442,95.37,92.12,99.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0815,0.0842,0.00386,0.00358,0.00423,0.00015,0.00014,0.00017,0.158,0.152,0.166,0.0062,0.0059,0.0065,25.38,25.38,25.38,0.916,0.911,0.92,0.967,0.965,0.969,0.886,0.882,0.888,21.74,21.09,22.62,21.02,20.36,21.91,0,0,0,0,0,0,0.117,0,0.0443,0.43,0.57,0.43,34.6
1162159200000,2006,10,2006,1,5,7,0.104,0.0342,0.0699,4331.23,28.81,28.81,25.78,1,1,1,172.2,164.8,178.5,115.6,91.85,56.57,50,73,0,0,0,0.33,0.28,0.443,115.6,91.85,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0814,0.0911,0.00557,0.00356,0.00667,0.00022,0.00014,0.00026,0.192,0.151,0.214,0.0075,0.0059,0.0084,25.35,25.34,25.38,0.925,0.918,0.93,0.969,0.965,0.97,0.896,0.887,0.902,26.61,21.04,29.7,25.78,20.3,28.81,0,0,0,0,0,0,0.143,0,0.0341,0.33,0.67,0.33,41.6
1162764000000,2006,11,2006,2,6,7,0.112,0.0332,0.0785,4892.17,31.15,31.15,29.12,1,1,1,184.7,180.4,188.4,129.8,116.2,54.86,50,67,0,0,0,0.297,0.265,0.366,129.8,116.2,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0889,0.0946,0.00679,0.00562,0.00751,0.00027,0.00022,0.00029,0.217,0.194,0.231,0.0085,0.0076,0.009,25.35,25.34,25.37,0.93,0.922,0.934,0.97,0.97,0.97,0.902,0.894,0.906,30.02,26.66,32.12,29.12,25.86,31.15,0,0,0,0,0,0,0.162,0,0.0335,0.3,0.7,0.3,43.7
1163368800000,2006,11,2006,2,7,7,0.112,0.0405,0.0718,4449.38,27.26,27.26,26.48,1,1,1,185.8,183.7,188.9,118.8,116.7,67,67,67,0,0,0,0.361,0.355,0.365,118.8,116.7,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0891,0.0909,0.00584,0.00567,0.00611,0.00023,0.00022,0.00024,0.198,0.195,0.204,0.0078,0.0076,0.008,25.37,25.37,25.37,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.3,26.79,28.1,26.48,25.99,27.26,0,0,0,0,0,0,0.147,0,0.0402,0.36,0.64,0.36,39.7
1163973600000,2006,11,2006,2,8,7,0.113,0.0317,0.0816,5099.79,31.74,31.74,30.36,1,1,1,187.4,183.7,190.8,135,123.8,52.43,50,67,0,0,0,0.279,0.262,0.351,135,123.8,140.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0916,0.0955,0.00723,0.00628,0.00772,0.00028,0.00025,0.0003,0.226,0.208,0.236,0.0088,0.0081,0.0092,25.35,25.34,25.37,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,31.29,28.58,32.72,30.36,27.73,31.74,0,0,0,0,0,0,0.169,0,0.0314,0.28,0.72,0.28,45.1
1164578400000,2006,11,2006,2,9,7,0.115,0.0326,0.0821,5133.12,32.79,32.79,30.55,1,1,1,189.7,184,195.2,135.8,125,53.86,50,59,0,0,0,0.284,0.256,0.321,135.8,125,145.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0913,0.097,0.00729,0.00637,0.00809,0.00029,0.00025,0.00032,0.227,0.209,0.244,0.0089,0.0082,0.0095,25.35,25.35,25.36,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.901,0.908,31.5,28.86,33.8,30.55,27.99,32.79,0,0,0,0,0,0,0.17,0,0.0329,0.28,0.71,0.29,44.6
1165183200000,2006,12,2006,3,10,7,0.118,0.0357,0.0827,5170.13,32.59,32.59,30.77,1,1,1,195.7,185.9,203.4,136.7,126.9,59,59,59,0,0,0,0.302,0.29,0.317,136.7,126.9,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.092,0.0981,0.00737,0.00654,0.00802,0.00029,0.00026,0.00031,0.23,0.212,0.244,0.009,0.0083,0.0095,25.36,25.34,25.36,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.73,29.33,33.59,30.77,28.45,32.59,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1165788000000,2006,12,2006,3,11,7,0.128,0.0357,0.0923,5793.22,36.55,36.55,34.48,1,1,1,211.7,203.7,220.6,152.7,144.7,59,59,59,0,0,0,0.279,0.267,0.29,152.7,144.7,161.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0982,0.104,0.00873,0.00805,0.00949,0.00034,0.00031,0.00037,0.258,0.244,0.274,0.01,0.0095,0.011,25.27,25.2,25.33,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.54,33.66,37.64,34.48,32.65,36.55,0,0,0,0,0,0,0.192,0,0.0357,0.28,0.72,0.28,45.3
1166392800000,2006,12,2006,3,12,7,0.14,0.0357,0.104,6566.68,40.49,40.49,39.09,1,1,1,230.9,223.1,236.5,171.9,164.1,59,59,59,0,0,0,0.256,0.249,0.264,171.9,164.1,177.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.0097,0.0108,0.00041,0.00038,0.00043,0.293,0.279,0.303,0.012,0.011,0.012,25.12,25.08,25.18,0.946,0.943,0.947,0.976,0.972,0.979,0.923,0.917,0.928,40.04,38.22,41.36,39.09,37.16,40.49,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1166997600000,2006,12,2006,3,13,7,0.153,0.0357,0.117,7414.35,48.2,48.2,44.13,1,1,1,252.5,237.6,272,193.5,178.6,59,59,59,0,0,0,0.234,0.217,0.248,193.5,178.6,213,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.11,0.122,0.0122,0.0109,0.0139,0.00048,0.00043,0.00055,0.331,0.305,0.366,0.013,0.012,0.015,24.97,24.85,25.07,0.952,0.948,0.957,0.98,0.979,0.98,0.933,0.928,0.938,45.11,41.62,49.68,44.13,40.76,48.2,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1167602400000,2007,1,2006,4,14,7,0.193,0.0442,0.149,9081.42,63.79,63.79,54.06,2,1,1.7142857142857142,318.8,280.5,365.3,245.8,207.5,73,73,73,0,0,0,0.231,0.2,0.26,245.8,207.5,292.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.136,0.122,0.152,0.0207,0.0134,0.037,0.00083,0.00053,0.0015,0.306,0.242,0.375,0.012,0.0096,0.015,24.7,24.44,24.85,0.938,0.923,0.958,0.973,0.97,0.98,0.913,0.895,0.939,34.94,25.73,50.5,33.85,24.95,48.2,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,47.1
1168207200000,2007,1,2006,4,15,7,0.272,0.0442,0.228,13793.4,96.4,96.4,82.1,2,2,2,450.4,385.8,521.4,377.4,312.8,73,73,73,0,0,0,0.164,0.14,0.189,377.4,312.8,448.4,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.182,0.159,0.207,0.0771,0.0466,0.111,0.0032,0.0019,0.0046,0.456,0.36,0.563,0.019,0.015,0.023,23.92,23.49,24.31,0.951,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,42.06,35.14,49.49,41.05,34.08,48.2,0,0,0,0,0,0,0.456,0,0.044,0.16,0.84,0.16,50.7
1168812000000,2007,1,2006,4,16,7,0.394,0.0482,0.346,19856.4,133.4,133.4,118.2,3,2,2.857142857142857,651.3,551.8,753,571.5,478.8,79.71,73,120,0,0,0,0.122,0.101,0.159,571.5,478.8,646.9,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.274,0.22,0.316,0.183,0.125,0.233,0.0078,0.0052,0.01,0.672,0.551,0.783,0.029,0.023,0.034,22.83,22.32,23.31,0.953,0.947,0.956,0.977,0.97,0.98,0.932,0.919,0.937,43.09,36.65,52.3,41.69,35.55,48.2,0,0,0,0,0,0,0.657,0,0.048,0.12,0.88,0.12,50.4
1169416800000,2007,1,2006,4,17,7,0.509,0.0726,0.436,24003.2,155.4,155.4,142.9,4,3,3.142857142857143,841.6,775.7,912.9,721.6,655.7,120,120,120,0,0,0,0.143,0.131,0.155,721.6,655.7,792.9,990,990,990,967.3,967,967.6,22.7,22.4,23,0.371,0.328,0.427,0.281,0.239,0.323,0.012,0.01,0.014,0.907,0.805,1,0.04,0.035,0.044,21.83,21.49,22.19,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.3,39.81,51.77,45.78,38.84,48.2,0,0,0,0,0,0,0.794,0,0.073,0.14,0.86,0.14,47.2
1170021600000,2007,1,2006,4,18,7,0.61,0.0871,0.523,27965.4,174.5,174.5,166.5,4,4,4,1009,938,1083,864.9,818,144,120,162,0,0,0,0.142,0.122,0.161,864.9,818,920.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.5,0.45,0.556,0.358,0.335,0.385,0.016,0.015,0.018,1.09,1,1.19,0.049,0.045,0.055,20.99,20.65,21.34,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.48,40.83,44.52,41.62,39.92,43.63,0,0,0,0,0,0,0.925,0,0.087,0.14,0.86,0.14,45.8
1170626400000,2007,2,2006,5,19,7,0.771,0.098,0.641,31879,192.8,192.8,189.8,4,4,4,1274,1123,1420,1112,960.8,162,162,162,51.57,0,158,0.128,0.114,0.144,1061,960.8,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.757,0.593,0.86,0.569,0.404,0.648,0.027,0.019,0.031,1.62,1.26,1.81,0.076,0.058,0.087,19.62,18.96,20.45,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.61,46.02,50.16,47.44,45.1,48.2,0,0,0,0,0,0,1.05,0,0.13,0.13,0.83,0.17,41.3
1171231200000,2007,2,2006,5,20,7,0.954,0.098,0.665,31139.9,189.7,189.7,185.4,4,4,4,1577,1455,1721,1415,1293,162,162,162,314.4,193,459,0.103,0.0941,0.111,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.899,0.874,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.42,17.94,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.28,46.01,48.39,46.34,45.09,47.42,0,0,0,0,0,0,1.03,0,0.289,0.1,0.7,0.3,32.6
1171836000000,2007,2,2006,5,21,7,1.19,0.098,0.665,28944.9,178.3,178.3,172.3,4,4,4,1962,1779,2153,1800,1617,162,162,162,700.3,517,891,0.0829,0.0752,0.0911,1100,1100,1100,990,990,990,970.9,970.4,971.5,19.1,18.5,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.18,16.66,17.74,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.95,42.54,45.49,43.07,41.69,44.58,0,0,0,0,0,0,0.957,0,0.525,0.082,0.56,0.44,24.3
1172440800000,2007,2,2006,5,22,7,1.39,0.125,0.665,27353.3,165.2,165.2,162.8,4,4,4,2303,2216,2357,2097,2054,206,162,239,997.4,954,1028,0.0891,0.0707,0.103,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.16,16.5,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.56,41.22,42.13,40.7,40.33,41.29,0,0,0,0,0,0,0.905,0,0.725,0.09,0.48,0.52,19.7
1173045600000,2007,3,2006,6,23,7,1.44,0.145,0.665,26975.2,161,161,160.6,4,4,4,2385,2369,2406,2146,2130,239,239,239,1046,1030,1067,0.1,0.0993,0.101,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.04,16.14,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,41.03,40.9,41.14,40.14,40,40.26,0,0,0,0,0,0,0.892,0,0.775,0.1,0.46,0.54,18.7
1173650400000,2007,3,2006,6,24,7,1.48,0.145,0.665,26700.2,159.9,159.9,158.9,4,4,4,2444,2410,2479,2205,2171,239,239,239,1105,1071,1140,0.0978,0.0964,0.0992,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.87,16.04,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.43,40.87,39.73,39.49,39.97,0,0,0,0,0,0,0.883,0,0.815,0.098,0.45,0.55,18
1174255200000,2007,3,2006,6,25,7,1.53,0.12,0.665,26323.7,157.7,157.7,156.7,4,4,4,2525,2490,2559,2326,2251,199,183,239,1226,1151,1276,0.0789,0.0715,0.096,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.68,15.84,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.12,39.9,40.35,39.17,38.93,39.41,0,0,0,0,0,0,0.87,0,0.865,0.078,0.43,0.57,17.2
1174860000000,2007,3,2006,6,26,7,1.59,0.114,0.665,25835.7,155.2,155.2,153.8,4,4,4,2629,2579,2664,2441,2396,187.9,183,217,1341,1296,1377,0.0714,0.0688,0.0815,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.42,15.63,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.92,39.44,39.21,39.77,38.45,38.2,38.8,0,0,0,0,0,0,0.854,0,0.925,0.072,0.42,0.58,16.2
1175464800000,2007,4,2006,7,27,7,1.59,0.131,0.665,25874.6,155.5,155.5,154,4,4,4,2621,2567,2660,2404,2350,217,217,217,1304,1250,1343,0.0828,0.0816,0.0845,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.43,15.66,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.919,0.921,39.49,39.24,39.85,38.5,38.23,38.88,0,0,0,0,0,0,0.856,0,0.925,0.082,0.42,0.58,16.3
