datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1176069600000,2007,4,2006,7,28,7,1.51,0.131,0.665,26454.6,158.6,158.6,157.5,4,4,4,2497,2456,2548,2280,2239,217,217,217,1180,1139,1231,0.0869,0.0852,0.0884,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.7,15.93,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.31,39.97,40.58,39.37,39.01,39.65,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1176674400000,2007,4,2006,7,29,7,1.48,0.131,0.665,26667.3,158.9,158.9,158.7,4,4,4,2451,2444,2460,2234,2227,217,217,217,1134,1127,1143,0.0885,0.0882,0.0888,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.94,15.92,15.95,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.6,40.55,40.65,39.68,39.63,39.73,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1177279200000,2007,4,2006,7,30,7,1.48,0.131,0.665,26700.3,159.9,159.9,158.9,4,4,4,2444,2410,2463,2227,2193,217,217,217,1127,1093,1146,0.0888,0.0881,0.09,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.91,16.04,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.53,40.87,39.73,39.6,39.97,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1177884000000,2007,4,2006,7,31,7,1.41,0.162,0.665,27209.4,163.5,163.5,162,4,4,4,2335,2279,2391,2067,2003,267.6,217,276,967.1,903,1074,0.115,0.0908,0.121,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.08,16.35,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.36,41,41.72,40.49,40.1,40.88,0,0,0,0,0,0,0.9,0,0.745,0.11,0.47,0.53,19.3
1178488800000,2007,5,2006,8,32,7,1.29,0.167,0.665,28104.3,170.3,170.3,167.3,4,4,4,2132,2013,2253,1856,1737,276,276,276,756.3,637,877,0.13,0.123,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.42,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.68,41.89,43.45,41.82,41.05,42.58,0,0,0,0,0,0,0.929,0,0.625,0.13,0.52,0.48,21.8
1179093600000,2007,5,2006,8,33,7,1.12,0.167,0.665,29486.6,179.4,179.4,175.5,4,4,4,1859,1745,1974,1583,1469,276,276,276,482.6,369,598,0.149,0.14,0.158,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.11,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.76,45.78,43.88,42.89,44.86,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
1179698400000,2007,5,2006,8,34,7,0.969,0.167,0.665,30988.9,188,188,184.5,4,4,4,1602,1505,1708,1326,1229,276,276,276,226.1,129,332,0.173,0.162,0.183,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.904,0.871,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.33,17.97,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.11,47.96,46.11,45.19,47,0,0,0,0,0,0,1.02,0,0.304,0.17,0.69,0.31,32
1180303200000,2007,5,2006,8,35,7,0.831,0.15,0.658,32082.2,192.8,192.8,191,4,4,4,1374,1246,1477,1126,1036,247.7,210,276,37.86,0,101,0.18,0.157,0.198,1088,1036,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.813,0.718,0.86,0.621,0.505,0.648,0.03,0.024,0.031,1.73,1.51,1.81,0.083,0.071,0.088,19.19,18.78,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,48.07,49.5,47.74,47.11,48.2,0,0,0,0,0,0,1.06,0,0.173,0.18,0.79,0.21,38.6
1180908000000,2007,6,2006,9,36,7,0.673,0.127,0.546,28559.5,184.1,184.1,170,4,4,4,1112,1031,1209,902.3,820.6,210,210,210,0,0,0,0.189,0.174,0.204,902.3,820.6,999.1,990,990,990,968.3,968,968.6,21.7,21.4,22,0.555,0.477,0.663,0.376,0.336,0.423,0.017,0.015,0.02,1.18,1.03,1.37,0.054,0.047,0.064,20.57,20.08,20.97,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.4,40.23,46.98,42.5,39.28,46.04,0,0,0,0,0,0,0.944,0,0.127,0.19,0.81,0.19,42.4
1181512800000,2007,6,2006,9,37,7,0.575,0.0974,0.477,25552,163.1,163.1,152.1,4,3,3.5714285714285716,950.1,899.5,1008,789.1,738.5,161,161,161,0,0,0,0.17,0.16,0.179,789.1,738.5,846.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.436,0.39,0.489,0.321,0.294,0.349,0.014,0.013,0.016,1,0.959,1.07,0.045,0.043,0.048,21.3,21.01,21.54,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.75,39.2,51.42,43.19,38.2,48.2,0,0,0,0,0,0,0.845,0,0.098,0.17,0.83,0.17,44.4
1182117600000,2007,6,2006,9,38,7,0.51,0.0974,0.413,23060.2,143.9,143.9,137.3,3,3,3,844,810.1,884.4,683,649.1,161,161,161,0,0,0,0.191,0.182,0.199,683,649.1,723.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.351,0.332,0.376,0.257,0.235,0.284,0.011,0.01,0.013,0.858,0.801,0.928,0.038,0.035,0.041,21.87,21.63,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.69,44.75,48.95,45.75,43.86,47.97,0,0,0,0,0,0,0.763,0,0.097,0.19,0.81,0.19,45.2
1182722400000,2007,6,2006,9,39,7,0.471,0.0995,0.372,21050.8,130.1,130.1,125.3,3,3,3,779.1,753.3,801.7,614.6,567.3,164.6,161,186,0,0,0,0.212,0.201,0.247,614.6,567.3,640.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.288,0.327,0.212,0.18,0.229,0.0092,0.0078,0.01,0.743,0.666,0.787,0.032,0.029,0.034,22.24,22.11,22.42,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.937,42.65,39.58,44.25,41.77,38.59,43.37,0,0,0,0,0,0,0.696,0,0.099,0.21,0.79,0.21,44.7
1183327200000,2007,7,2006,10,40,7,0.428,0.112,0.316,17859.2,113.5,113.5,106.3,3,2,2.857142857142857,708.3,675.9,742.1,522.3,489.9,186,186,186,0,0,0,0.263,0.251,0.275,522.3,489.9,556.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.263,0.244,0.282,0.15,0.13,0.172,0.0065,0.0056,0.0075,0.606,0.553,0.648,0.026,0.024,0.028,22.66,22.48,22.8,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.23,35.31,52.25,37.73,34.25,48.2,0,0,0,0,0,0,0.591,0,0.112,0.26,0.74,0.26,41.7
1183932000000,2007,7,2006,10,41,7,0.386,0.112,0.273,15861.9,96.4,96.4,94.42,2,2,2,638.2,611.6,665.8,452.2,425.6,186,186,186,0,0,0,0.292,0.279,0.304,452.2,425.6,479.8,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.21,0.238,0.112,0.0999,0.125,0.0048,0.0042,0.0054,0.583,0.54,0.63,0.025,0.023,0.027,22.96,22.81,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.72,46.14,51.32,47.21,45.22,48.2,0,0,0,0,0,0,0.525,0,0.113,0.29,0.71,0.29,41.1
1184536800000,2007,7,2006,10,42,7,0.351,0.112,0.238,14115.7,88.77,88.77,84.02,2,2,2,579.6,557.2,603.2,393.6,371.2,186,186,186,0,0,0,0.321,0.308,0.334,393.6,371.2,417.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.207,0.0848,0.0742,0.0959,0.0036,0.0031,0.004,0.492,0.458,0.527,0.021,0.019,0.022,23.3,23.16,23.43,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.89,40.58,45.29,42.01,39.66,44.38,0,0,0,0,0,0,0.467,0,0.113,0.32,0.68,0.32,40.2
1185141600000,2007,7,2006,10,43,7,0.32,0.112,0.208,12302,77.68,77.68,73.23,2,2,2,529.6,510.5,549.9,343.6,324.5,186,186,186,0,0,0,0.351,0.338,0.364,343.6,324.5,363.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.188,0.0612,0.0522,0.0707,0.0025,0.0022,0.003,0.417,0.388,0.447,0.017,0.016,0.019,23.6,23.48,23.71,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.67,35.64,39.81,36.61,34.58,38.84,0,0,0,0,0,0,0.407,0,0.112,0.35,0.65,0.35,38.4
1185746400000,2007,7,2006,10,44,7,0.293,0.112,0.182,10778.5,67.85,67.85,64.16,2,2,2,485,465.9,504.2,300.4,281.9,184.6,184,186,0,0,0,0.381,0.369,0.395,300.4,281.9,318.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0408,0.0321,0.0492,0.0017,0.0013,0.002,0.353,0.325,0.379,0.015,0.013,0.016,23.86,23.75,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.07,31.06,34.97,32.08,30.13,33.92,0,0,0,0,0,0,0.356,0,0.111,0.38,0.62,0.38,36.8
1186351200000,2007,8,2006,11,45,7,0.267,0.111,0.156,9262.22,58.92,58.92,55.13,2,2,2,441.9,425.7,459.6,257.9,241.7,184,184,184,0,0,0,0.417,0.4,0.432,257.9,241.7,275.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0214,0.0163,0.0291,0.00088,0.00067,0.0012,0.29,0.268,0.316,0.012,0.011,0.013,24.12,24.02,24.22,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.42,26.61,30.37,27.57,25.81,29.46,0,0,0,0,0,0,0.306,0,0.111,0.42,0.58,0.42,34.7
1186956000000,2007,8,2006,11,46,7,0.245,0.111,0.134,8084.76,50.48,50.48,48.12,2,1,1.1428571428571428,405.7,391.5,420.5,221.7,207.5,184,184,184,0,0,0,0.454,0.438,0.47,221.7,207.5,236.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0134,0.0159,0.00059,0.00054,0.00065,0.372,0.262,0.412,0.015,0.011,0.017,24.2,24.12,24.27,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.4,26.02,52.37,44.52,25.24,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
1187560800000,2007,8,2006,11,47,7,0.227,0.0962,0.131,7973.83,48.2,48.2,47.46,1,1,1,375,362.8,386.9,215.9,202.9,159.1,155,184,0,0,0,0.424,0.404,0.476,215.9,202.9,228.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.138,0.0141,0.013,0.0152,0.00057,0.00053,0.00061,0.382,0.362,0.404,0.015,0.015,0.016,24.34,24.28,24.42,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.34,46.2,52.09,47.46,45.28,48.2,0,0,0,0,0,0,0.264,0,0.096,0.42,0.58,0.42,35.1
1188165600000,2007,8,2006,11,48,7,0.21,0.0874,0.123,7611.06,48.2,48.2,45.3,1,1,1,347.8,335.8,358.7,203.4,189.5,144.4,118,155,0,0,0,0.414,0.346,0.45,203.4,189.5,222.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.124,0.132,0.013,0.0119,0.0147,0.00052,0.00048,0.00059,0.358,0.334,0.39,0.014,0.013,0.016,24.5,24.45,24.54,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,46.68,43.41,51.37,45.3,42.54,48.2,0,0,0,0,0,0,0.252,0,0.087,0.42,0.59,0.41,36.2
1188770400000,2007,9,2006,12,49,7,0.193,0.0714,0.122,7650.6,48.16,48.16,45.54,1,1,1,319.3,307.6,331.1,201.3,189.6,118,118,118,0,0,0,0.37,0.356,0.384,201.3,189.6,213.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.12,0.128,0.0129,0.0119,0.0139,0.00051,0.00047,0.00056,0.351,0.33,0.372,0.014,0.013,0.015,24.65,24.57,24.73,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.47,43.76,49.15,45.54,42.88,48.16,0,0,0,0,0,0,0.253,0,0.071,0.37,0.63,0.37,39.6
1189375200000,2007,9,2006,12,50,7,0.178,0.0714,0.106,6663.82,42.07,42.07,39.67,1,1,1,294.1,284.9,304,176.1,166.9,118,118,118,0,0,0,0.401,0.388,0.414,176.1,166.9,186,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0107,0.00994,0.0116,0.00043,0.00039,0.00046,0.306,0.29,0.324,0.012,0.012,0.013,24.82,24.76,24.87,0.947,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.6,38.45,42.93,39.67,37.4,42.07,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.4
1189980000000,2007,9,2006,12,51,7,0.165,0.0714,0.0938,5816.63,36.66,36.66,34.62,1,1,1,273.1,264.9,281.9,155.1,146.9,118,118,118,0,0,0,0.432,0.419,0.445,155.1,146.9,163.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00893,0.00824,0.00968,0.00035,0.00033,0.00038,0.269,0.254,0.284,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.69,33.77,37.74,34.62,32.76,36.66,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,35.3
1190584800000,2007,9,2006,12,52,7,0.154,0.0714,0.0829,5123.72,32.19,32.19,30.5,1,1,1,255.1,247.7,262.5,137.1,129.7,118,118,118,0,0,0,0.463,0.45,0.476,137.1,129.7,144.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.099,0.104,0.0074,0.00677,0.00803,0.00029,0.00027,0.00032,0.237,0.223,0.25,0.0094,0.0088,0.0099,25.04,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.44,29.7,33.19,30.5,28.81,32.19,0,0,0,0,0,0,0.169,0,0.0711,0.46,0.54,0.46,33.3
1191189600000,2007,10,2007,1,1,7,0.148,0.0587,0.0889,5527.49,33.55,33.55,32.9,1,1,1,244,239.2,246.9,147,142.2,97,97,97,0,0,0,0.397,0.393,0.405,147,142.2,149.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.104,0.00825,0.00784,0.00849,0.00033,0.00031,0.00034,0.253,0.244,0.258,0.01,0.0096,0.01,25.08,25.06,25.12,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.92,32.79,34.59,32.9,31.81,33.55,0,0,0,0,0,0,0.183,0,0.0591,0.4,0.6,0.4,37.3
1191794400000,2007,10,2007,1,2,7,0.14,0.0587,0.0816,5062.09,31.37,31.37,30.13,1,1,1,231.9,226.4,237.3,134.9,129.4,97,97,97,0,0,0,0.418,0.409,0.429,134.9,129.4,140.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0971,0.101,0.00721,0.00675,0.00768,0.00028,0.00027,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.18,25.14,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.06,29.77,32.34,30.13,28.88,31.37,0,0,0,0,0,0,0.167,0,0.0584,0.42,0.58,0.42,36.2
1192399200000,2007,10,2007,1,3,7,0.132,0.0587,0.0737,4557.8,28.44,28.44,27.13,1,1,1,218.8,213.5,224.5,121.8,116.5,97,97,97,0,0,0,0.443,0.432,0.454,121.8,116.5,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0925,0.0964,0.0061,0.00565,0.00658,0.00024,0.00022,0.00026,0.207,0.198,0.218,0.0081,0.0078,0.0085,25.28,25.24,25.32,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.97,26.7,29.32,27.13,25.89,28.44,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
1193004000000,2007,10,2007,1,4,7,0.128,0.0587,0.0696,4291.99,26.28,26.28,25.55,1,1,1,212,209.7,215.2,115,112.7,97,97,97,0,0,0,0.458,0.451,0.463,115,112.7,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.092,0.0912,0.0931,0.00553,0.00533,0.00579,0.00022,0.00021,0.00023,0.195,0.191,0.201,0.0077,0.0075,0.0079,25.33,25.31,25.35,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.34,25.77,27.09,25.55,25,26.28,0,0,0,0,0,0,0.142,0,0.0584,0.46,0.54,0.46,33.5
1193608800000,2007,10,2007,1,5,7,0.132,0.0573,0.0745,4616.83,28.26,28.26,27.48,1,1,1,217.9,216.3,219.5,123.2,119.8,94.71,93,97,0,0,0,0.434,0.424,0.447,123.2,119.8,126.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0937,0.0957,0.00622,0.00593,0.00651,0.00024,0.00023,0.00026,0.21,0.204,0.216,0.0082,0.008,0.0085,25.28,25.27,25.3,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.33,27.49,29.14,27.48,26.66,28.26,0,0,0,0,0,0,0.153,0,0.0575,0.43,0.56,0.44,35
1194213600000,2007,11,2007,2,6,7,0.132,0.0562,0.0761,4716.93,29.13,29.13,28.08,1,1,1,218.8,214.9,223.4,125.8,121.9,93,93,93,0,0,0,0.425,0.416,0.433,125.8,121.9,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0941,0.0971,0.00644,0.00611,0.00683,0.00025,0.00024,0.00027,0.214,0.207,0.222,0.0084,0.0081,0.0087,25.27,25.24,25.3,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.95,28.02,30.03,28.08,27.18,29.13,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.7
1194818400000,2007,11,2007,2,7,7,0.131,0.0562,0.0744,4609.22,28.2,28.2,27.44,1,1,1,216,212.7,219.3,123,119.7,93,93,93,0,0,0,0.431,0.424,0.437,123,119.7,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0933,0.0956,0.0062,0.00592,0.00648,0.00024,0.00023,0.00025,0.209,0.203,0.215,0.0082,0.008,0.0084,25.29,25.27,25.32,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.28,27.49,29.07,27.44,26.66,28.2,0,0,0,0,0,0,0.152,0,0.0566,0.43,0.57,0.43,35.2
1195423200000,2007,11,2007,2,8,7,0.132,0.045,0.0868,5419.6,34.57,34.57,32.26,1,1,1,217.9,215.4,220.4,143.5,122.4,74.43,67,93,0,0,0,0.342,0.304,0.432,143.5,122.4,153.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0994,0.0943,0.102,0.00794,0.00616,0.00879,0.00031,0.00024,0.00034,0.244,0.208,0.26,0.0096,0.0082,0.01,25.25,25.22,25.3,0.936,0.927,0.94,0.97,0.97,0.97,0.908,0.899,0.912,33.26,28.15,35.64,32.26,27.31,34.57,0,0,0,0,0,0,0.179,0,0.0452,0.34,0.66,0.34,41.1
1196028000000,2007,11,2007,2,9,7,0.131,0.0391,0.0922,5776.7,36.42,36.42,34.39,1,1,1,217.2,213.5,220.1,152.4,146.5,64.71,59,67,0,0,0,0.298,0.268,0.314,152.4,146.5,161.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0996,0.104,0.00871,0.0082,0.00944,0.00034,0.00032,0.00037,0.258,0.248,0.273,0.01,0.0097,0.011,25.24,25.21,25.27,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.915,35.44,34.03,37.52,34.39,33.01,36.42,0,0,0,0,0,0,0.191,0,0.0388,0.3,0.7,0.3,44.1
1196632800000,2007,12,2007,3,10,7,0.14,0.0357,0.105,6609.13,40.83,40.83,39.34,1,1,1,231.9,223.6,237.9,172.9,164.6,59,59,59,0,0,0,0.255,0.248,0.264,172.9,164.6,178.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00974,0.011,0.00041,0.00038,0.00043,0.295,0.28,0.305,0.012,0.011,0.012,25.11,25.07,25.18,0.946,0.943,0.948,0.977,0.972,0.98,0.924,0.917,0.929,40.28,38.35,41.68,39.34,37.29,40.83,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
1197237600000,2007,12,2007,3,11,7,0.151,0.0357,0.115,7327.67,45.71,45.71,43.62,1,1,1,249.9,240.9,258.9,190.9,181.9,59,59,59,0,0,0,0.236,0.228,0.245,190.9,181.9,199.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.118,0.012,0.0112,0.0127,0.00047,0.00044,0.0005,0.327,0.311,0.343,0.013,0.012,0.014,24.98,24.92,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.51,42.39,46.64,43.62,41.54,45.71,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1197842400000,2007,12,2007,3,12,7,0.164,0.0357,0.129,8007.79,48.2,48.2,47.67,1,1,1,271.7,261.4,283.8,212.7,202.4,59,59,59,0,0,0,0.217,0.208,0.226,212.7,202.4,224.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.127,0.0138,0.013,0.0149,0.00055,0.00051,0.00059,0.366,0.347,0.387,0.015,0.014,0.015,24.85,24.78,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.61,47.21,52.4,47.67,46.27,48.2,0,0,0,0,0,0,0.265,0,0.035,0.22,0.79,0.21,48.8
1198447200000,2007,12,2007,3,13,7,0.183,0.0357,0.147,8948.42,57.33,57.33,53.26,2,2,2,302.3,288.4,320.7,243.3,229.4,59,59,59,0,0,0,0.196,0.184,0.205,243.3,229.4,261.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.128,0.14,0.0173,0.0153,0.0225,0.00069,0.00061,0.0009,0.257,0.241,0.281,0.01,0.0096,0.011,24.83,24.72,24.91,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.46,25.86,29.55,26.63,25.08,28.66,0,0,0,0,0,0,0.296,0,0.036,0.2,0.8,0.2,48.9
1199052000000,2007,12,2007,3,14,7,0.212,0.0429,0.169,10257.2,66.14,66.14,61.05,2,2,2,350.6,327.6,376.2,279.6,261.4,71,59,73,0,0,0,0.203,0.18,0.218,279.6,261.4,303.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.141,0.156,0.031,0.0224,0.0421,0.0012,0.0009,0.0017,0.31,0.282,0.345,0.012,0.011,0.014,24.54,24.37,24.67,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.47,29.43,34.09,30.53,28.55,33.07,0,0,0,0,0,0,0.339,0,0.043,0.2,0.8,0.2,48.4
1199656800000,2008,1,2007,4,15,7,0.257,0.0442,0.213,12903,86.57,86.57,76.8,2,2,2,425,386.9,469.5,352,313.9,73,73,73,0,0,0,0.173,0.155,0.189,352,313.9,396.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.16,0.189,0.0651,0.0472,0.0861,0.0027,0.0019,0.0035,0.418,0.361,0.485,0.017,0.015,0.02,24.07,23.8,24.3,0.948,0.942,0.955,0.975,0.97,0.98,0.924,0.914,0.935,39.39,35.26,44.17,38.4,34.2,43.29,0,0,0,0,0,0,0.427,0,0.044,0.17,0.83,0.17,50.2
1200261600000,2008,1,2007,4,16,7,0.346,0.0442,0.302,17680.8,123.5,123.5,105.2,3,2,2.5714285714285716,572.7,492.2,665,499.7,419.2,73,73,73,0,0,0,0.129,0.11,0.148,499.7,419.2,592,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.234,0.197,0.285,0.14,0.0968,0.196,0.0059,0.004,0.0084,0.584,0.519,0.69,0.025,0.021,0.029,23.25,22.75,23.67,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.11,35.56,51.25,41.84,34.5,48.2,0,0,0,0,0,0,0.585,0,0.044,0.13,0.87,0.13,51.1
1200866400000,2008,1,2007,4,17,7,0.482,0.055,0.427,23678.3,158.3,158.3,140.9,4,3,3.142857142857143,796.6,699.7,895.2,705.6,608.7,91,91,91,0,0,0,0.115,0.102,0.13,705.6,608.7,804.2,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.357,0.297,0.43,0.27,0.208,0.328,0.012,0.0089,0.015,0.874,0.721,0.993,0.038,0.031,0.044,22.04,21.55,22.58,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.6,40.51,52.05,45.1,39.58,48.2,0,0,0,0,0,0,0.783,0,0.055,0.11,0.89,0.11,49.1
1201471200000,2008,1,2007,4,18,7,0.618,0.0734,0.545,29025.4,179.2,179.2,172.8,4,4,4,1023,928.7,1115,901.1,837.7,121.4,91,162,0,0,0,0.117,0.089,0.153,901.1,837.7,952.7,990,990,990,968,967.6,968.3,22,21.7,22.4,0.527,0.461,0.586,0.375,0.344,0.4,0.017,0.015,0.018,1.15,1.03,1.25,0.052,0.046,0.057,20.89,20.49,21.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.07,41.86,45.72,43.19,41.02,44.81,0,0,0,0,0,0,0.96,0,0.073,0.12,0.88,0.12,47
1202076000000,2008,2,2007,5,19,7,0.75,0.098,0.639,31980.1,192.8,192.8,190.4,4,4,4,1240,1145,1359,1078,982.7,162,162,162,20.71,0,97,0.131,0.119,0.142,1057,982.7,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.738,0.62,0.833,0.556,0.415,0.648,0.026,0.019,0.031,1.58,1.31,1.78,0.074,0.06,0.085,19.76,19.19,20.34,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.84,46.81,50.24,47.59,45.88,48.2,0,0,0,0,0,0,1.06,0,0.111,0.13,0.85,0.15,42.6
1202680800000,2008,2,2007,5,20,7,0.925,0.098,0.665,31421.6,191.6,191.6,187,4,4,4,1530,1405,1675,1368,1243,162,162,162,267.6,143,413,0.106,0.0967,0.115,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.888,0.851,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.093,18.58,18.09,19.02,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.71,46.42,48.87,46.76,45.49,47.89,0,0,0,0,0,0,1.04,0,0.26,0.11,0.72,0.28,34
1203285600000,2008,2,2007,5,21,7,1.15,0.098,0.665,29242.3,180,180,174.1,4,4,4,1904,1732,2052,1742,1570,162,162,162,642.1,470,790,0.0854,0.0789,0.0936,1100,1100,1100,990,990,990,970.8,970.2,971.2,19.2,18.8,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.35,16.9,17.9,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.4,43.19,45.92,43.52,42.33,45,0,0,0,0,0,0,0.967,0,0.485,0.085,0.58,0.42,25.4
1203890400000,2008,2,2007,5,22,7,1.3,0.111,0.665,28057.1,168.5,168.5,167,4,4,4,2143,2084,2179,1959,1922,184,162,239,858.9,822,902,0.0858,0.0748,0.11,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.59,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.6,42.37,42.98,41.75,41.52,42.12,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
1204495200000,2008,3,2007,6,23,7,1.3,0.145,0.665,28001.6,167.5,167.5,166.7,4,4,4,2156,2124,2183,1917,1885,239,239,239,817,785,844,0.111,0.109,0.113,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.58,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.52,42.35,42.73,41.67,41.5,41.87,0,0,0,0,0,0,0.926,0,0.635,0.11,0.51,0.49,21.5
1205100000000,2008,3,2007,6,24,7,1.25,0.116,0.665,28393.4,170.1,170.1,169,4,4,4,2064,2020,2106,1873,1837,191,183,239,773.4,737,805,0.0924,0.0876,0.113,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.77,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.11,42.84,43.4,42.25,41.99,42.54,0,0,0,0,0,0,0.939,0,0.585,0.093,0.53,0.47,22.7
1205704800000,2008,3,2007,6,25,7,1.19,0.111,0.665,28837.8,173.3,173.3,171.7,4,4,4,1971,1924,2009,1788,1741,183,183,183,688,641,726,0.0929,0.0911,0.0951,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.12,17,17.27,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.79,43.47,44.2,42.91,42.6,43.31,0,0,0,0,0,0,0.954,0,0.525,0.093,0.56,0.44,24.2
1206309600000,2008,3,2007,6,26,7,1.13,0.111,0.665,29451.4,176.5,176.5,175.3,4,4,4,1865,1830,1907,1682,1647,183,183,183,581.4,547,624,0.0982,0.096,0.1,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.46,17.33,17.57,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.72,44.35,45.02,43.83,43.46,44.12,0,0,0,0,0,0,0.974,0,0.465,0.098,0.59,0.41,26.1
1206914400000,2008,3,2007,6,27,7,1.08,0.0925,0.665,29886.6,179,179,177.9,4,4,4,1789,1759,1820,1636,1611,153,148,183,536.3,511,562,0.0855,0.0818,0.101,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.61,17.81,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.38,45.11,45.65,44.47,44.21,44.74,0,0,0,0,0,0,0.988,0,0.415,0.086,0.62,0.38,27.7
1207519200000,2008,4,2007,7,28,7,1.02,0.0895,0.665,30450,183.4,183.4,181.2,4,4,4,1692,1628,1748,1544,1480,148,148,148,444.4,380,500,0.0875,0.0846,0.0909,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.02,17.84,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.24,45.74,46.8,45.31,44.83,45.86,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1208124000000,2008,4,2007,7,29,7,0.929,0.0895,0.665,31354.6,189.2,189.2,186.6,4,4,4,1536,1464,1605,1388,1316,148,148,148,287.6,216,357,0.0965,0.0922,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.907,0.887,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.089,0.092,18.54,18.31,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47,48.27,46.66,46.06,47.31,0,0,0,0,0,0,1.04,0,0.264,0.096,0.72,0.28,33.8
1208728800000,2008,4,2007,7,30,7,0.808,0.0895,0.663,32275,192.8,192.8,192.1,4,4,4,1336,1221,1436,1188,1073,148,148,148,92,0,188,0.111,0.103,0.121,1096,1073,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.828,0.755,0.874,0.639,0.586,0.648,0.03,0.027,0.031,1.77,1.64,1.82,0.084,0.076,0.088,19.28,18.9,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.54,50.27,48.03,47.57,48.2,0,0,0,0,0,0,1.07,0,0.145,0.11,0.82,0.18,39.9
1209333600000,2008,4,2007,7,31,7,0.667,0.0892,0.578,30207.7,190.4,190.4,179.8,4,4,4,1103,1038,1184,955.7,891.3,147.4,147,148,0,0,0,0.134,0.125,0.142,955.7,891.3,1036,990,990,990,968.2,968,968.5,21.8,21.5,22,0.595,0.525,0.701,0.412,0.37,0.503,0.019,0.017,0.023,1.27,1.14,1.49,0.058,0.052,0.069,20.5,20.03,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.87,43.5,48.58,44.95,42.63,47.61,0,0,0,0,0,0,0.999,0,0.089,0.13,0.87,0.13,45.3
1209938400000,2008,5,2007,8,32,7,0.586,0.0889,0.497,26617.4,167.8,167.8,158.4,4,3,3.857142857142857,969.3,919.6,1020,822.3,772.6,147,147,147,0,0,0,0.152,0.144,0.16,822.3,772.6,873.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.462,0.416,0.509,0.337,0.313,0.362,0.015,0.014,0.016,1.03,0.96,1.11,0.046,0.043,0.05,21.2,20.93,21.41,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.61,39.42,51.7,41.33,38.42,48.2,0,0,0,0,0,0,0.88,0,0.089,0.15,0.85,0.15,45.4
1210543200000,2008,5,2007,8,33,7,0.527,0.0889,0.439,24047.2,144.6,144.6,143.1,3,3,3,872.1,841.4,904,725.1,694.4,147,147,147,0,0,0,0.169,0.163,0.175,725.1,694.4,757,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.376,0.355,0.402,0.285,0.265,0.305,0.013,0.012,0.014,0.929,0.875,0.989,0.041,0.038,0.044,21.68,21.5,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.17,47.48,50.88,47.71,46.53,48.2,0,0,0,0,0,0,0.795,0,0.088,0.17,0.83,0.17,45.6
1211148000000,2008,5,2007,8,34,7,0.487,0.0889,0.398,22443.8,138,138,133.6,3,3,3,805.9,782,831.8,658.9,635,147,147,147,0,0,0,0.183,0.177,0.188,658.9,635,684.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.321,0.349,0.241,0.225,0.258,0.011,0.0098,0.011,0.815,0.774,0.858,0.036,0.034,0.038,22.06,21.91,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.44,44.03,46.95,44.53,43.15,46.01,0,0,0,0,0,0,0.742,0,0.089,0.18,0.82,0.18,46.1
1211752800000,2008,5,2007,8,35,7,0.456,0.0865,0.37,21050.2,128.8,128.8,125.3,3,3,3,754.2,724.9,778.1,611.2,588,143,119,147,0,0,0,0.19,0.164,0.2,611.2,588,631.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.307,0.294,0.319,0.209,0.194,0.223,0.0091,0.0084,0.0097,0.734,0.695,0.768,0.032,0.03,0.033,22.35,22.22,22.48,0.955,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.63,41.17,43.8,41.77,40.28,42.92,0,0,0,0,0,0,0.696,0,0.086,0.19,0.81,0.19,46.2
1212357600000,2008,6,2007,9,36,7,0.413,0.072,0.341,19612.9,123,123,116.7,3,3,3,683.4,654,714.2,564.4,535,119,119,119,0,0,0,0.174,0.167,0.182,564.4,535,595.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.279,0.262,0.296,0.178,0.158,0.199,0.0076,0.0067,0.0085,0.653,0.603,0.705,0.028,0.026,0.03,22.71,22.54,22.88,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,39.88,38,41.84,38.91,36.93,41,0,0,0,0,0,0,0.649,0,0.072,0.17,0.83,0.17,47.5
1212962400000,2008,6,2007,9,37,7,0.375,0.072,0.303,17315,108.8,108.8,103.1,3,2,2.7142857142857144,620.2,595.2,644.5,501.2,476.2,119,119,119,0,0,0,0.192,0.185,0.2,501.2,476.2,525.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.228,0.256,0.137,0.124,0.152,0.0058,0.0052,0.0065,0.579,0.534,0.63,0.024,0.023,0.027,23.04,22.93,23.12,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.8,35.24,52.33,38.95,34.18,48.2,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,46.2
1213567200000,2008,6,2007,9,38,7,0.341,0.0792,0.261,15431.7,96.4,96.4,91.86,2,2,2,563.2,540.8,586.8,432.2,379.8,131,119,161,0,0,0,0.234,0.203,0.298,432.2,379.8,467.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.192,0.224,0.103,0.0783,0.12,0.0043,0.0033,0.005,0.546,0.469,0.602,0.023,0.02,0.025,23.32,23.16,23.5,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.25,41.68,50.83,45.93,40.83,48.2,0,0,0,0,0,0,0.51,0,0.08,0.23,0.77,0.23,45.3
1214172000000,2008,6,2007,9,39,7,0.311,0.0974,0.214,12713,80.01,80.01,75.67,2,2,2,514,495.2,533.5,353,334.2,161,161,161,0,0,0,0.313,0.302,0.325,353,334.2,372.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.176,0.19,0.0656,0.0567,0.0748,0.0027,0.0023,0.0031,0.429,0.401,0.458,0.018,0.017,0.019,23.66,23.54,23.77,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.86,36.85,40.91,37.84,35.75,40,0,0,0,0,0,0,0.42,0,0.097,0.31,0.69,0.31,40.9
1214776800000,2008,6,2007,9,40,7,0.285,0.0839,0.201,12032.3,74.97,74.97,71.62,2,2,2,471.8,455.5,488.9,333.1,320.5,138.7,135,161,0,0,0,0.294,0.279,0.329,333.1,320.5,348.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.179,0.0562,0.0503,0.0633,0.0023,0.0021,0.0026,0.398,0.379,0.42,0.016,0.016,0.017,23.88,23.81,23.97,0.946,0.944,0.948,0.971,0.97,0.973,0.918,0.916,0.922,36.89,35.57,38.53,35.81,34.5,37.49,0,0,0,0,0,0,0.398,0,0.084,0.29,0.71,0.29,42.2
1215381600000,2008,7,2007,10,41,7,0.263,0.0816,0.181,10863,67.91,67.91,64.66,2,2,2,435,420.2,450.3,300,285.2,135,135,135,0,0,0,0.311,0.3,0.321,300,285.2,315.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.157,0.168,0.0406,0.0336,0.0478,0.0017,0.0014,0.002,0.348,0.326,0.371,0.014,0.013,0.015,24.09,24,24.18,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.33,31.71,35,32.33,30.76,33.95,0,0,0,0,0,0,0.359,0,0.082,0.31,0.69,0.31,41.3
1215986400000,2008,7,2007,10,42,7,0.244,0.0816,0.162,9719.82,60.52,60.52,57.86,2,2,2,403.2,391,415.6,268.2,256,135,135,135,0,0,0,0.335,0.325,0.345,268.2,256,280.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.155,0.0256,0.0198,0.0314,0.001,0.0008,0.0013,0.3,0.282,0.319,0.012,0.011,0.013,24.29,24.21,24.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.82,28.47,31.19,28.93,27.62,30.26,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1216591200000,2008,7,2007,10,43,7,0.227,0.0816,0.145,8676.16,54.36,54.36,51.64,2,1,1.8571428571428572,375.4,364.5,386.9,240.4,229.5,135,135,135,0,0,0,0.36,0.349,0.37,240.4,229.5,251.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0163,0.0153,0.0179,0.00066,0.00062,0.00073,0.284,0.254,0.405,0.011,0.01,0.016,24.44,24.37,24.51,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.58,25.87,52.55,29.26,25.1,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
1217196000000,2008,7,2007,10,44,7,0.212,0.0765,0.136,8146.31,50.23,50.23,48.49,2,1,1.1428571428571428,350.6,339.6,360.9,224.1,216.3,126.4,115,135,0,0,0,0.36,0.331,0.384,224.1,216.3,232.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.133,0.136,0.0148,0.0141,0.0155,0.0006,0.00057,0.00062,0.372,0.25,0.401,0.015,0.01,0.016,24.48,24.4,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.58,25.89,52.62,44.9,25.11,48.2,0,0,0,0,0,0,0.269,0,0.076,0.36,0.64,0.36,38.4
1217800800000,2008,8,2007,11,45,7,0.196,0.0696,0.126,7885.15,48.2,48.2,46.94,1,1,1,324,313.1,335.5,209,198.1,115,115,115,0,0,0,0.355,0.343,0.367,209,198.1,220.5,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0135,0.0126,0.0145,0.00054,0.0005,0.00058,0.365,0.346,0.386,0.015,0.014,0.015,24.61,24.54,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.23,45.76,50.84,46.94,44.84,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.2
1218405600000,2008,8,2007,11,46,7,0.182,0.0696,0.113,7089.92,44.28,44.28,42.2,1,1,1,301.6,292.6,310.6,186.6,177.6,115,115,115,0,0,0,0.381,0.37,0.393,186.6,177.6,195.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.00049,0.325,0.309,0.341,0.013,0.012,0.014,24.76,24.71,24.82,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.08,40.97,45.18,42.2,40.07,44.28,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,39
1219010400000,2008,8,2007,11,47,7,0.17,0.0696,0.101,6279.18,39.32,39.32,37.38,1,1,1,281.7,274.2,289.5,166.7,159.2,115,115,115,0,0,0,0.408,0.397,0.419,166.7,159.2,174.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.00992,0.00928,0.0106,0.00039,0.00037,0.00042,0.29,0.276,0.304,0.012,0.011,0.012,24.88,24.84,24.93,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.42,36.67,40.26,37.38,35.57,39.32,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,36.9
1219615200000,2008,8,2007,11,48,7,0.16,0.0696,0.0908,5626.63,35.01,35.01,33.49,1,1,1,265.1,259.2,271.8,150.1,144.2,115,115,115,0,0,0,0.434,0.423,0.444,150.1,144.2,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.109,0.00851,0.00801,0.00908,0.00034,0.00032,0.00036,0.26,0.25,0.272,0.01,0.0099,0.011,24.98,24.94,25.01,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.53,33.14,36.1,33.49,32.14,35.01,0,0,0,0,0,0,0.186,0,0.0692,0.43,0.57,0.43,35.2
1220220000000,2008,9,2007,12,49,7,0.149,0.055,0.0938,5845.89,37.15,37.15,34.8,1,1,1,246.1,237,256.2,155.1,146,91,91,91,0,0,0,0.37,0.355,0.384,155.1,146,165.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00894,0.00816,0.00979,0.00035,0.00032,0.00039,0.267,0.25,0.285,0.011,0.0099,0.011,25.06,24.99,25.13,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.86,33.73,38.21,34.8,32.72,37.15,0,0,0,0,0,0,0.193,0,0.0552,0.37,0.63,0.37,39.2
1220824800000,2008,9,2007,12,50,7,0.137,0.055,0.0818,5080.53,32.03,32.03,30.24,1,1,1,226.2,218.7,234,135.2,127.7,91,91,91,0,0,0,0.402,0.389,0.416,135.2,127.7,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0961,0.102,0.00724,0.00661,0.00791,0.00028,0.00026,0.00031,0.231,0.218,0.245,0.0091,0.0085,0.0096,25.21,25.15,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.18,29.43,33.02,30.24,28.54,32.03,0,0,0,0,0,0,0.168,0,0.0552,0.4,0.6,0.4,37.1
1221429600000,2008,9,2007,12,51,7,0.128,0.055,0.0726,4492.82,27.98,27.98,26.74,1,1,1,211,205.3,216.3,120,114.3,91,91,91,0,0,0,0.431,0.421,0.443,120,114.3,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0914,0.0953,0.00595,0.00547,0.0064,0.00023,0.00021,0.00025,0.204,0.194,0.213,0.008,0.0076,0.0084,25.33,25.29,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.57,26.2,28.85,26.74,25.41,27.98,0,0,0,0,0,0,0.149,0,0.0554,0.43,0.57,0.43,35.1
1222034400000,2008,9,2007,12,52,7,0.12,0.055,0.0645,599.069,24.96,24.96,3.566,1,1,1,197.7,191.9,203.4,106.7,100.9,91,91,91,0,0,0,0.46,0.447,0.474,106.7,100.9,112.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0907,0.00482,0.00433,0.0053,0.00019,0.00017,0.00021,0.18,0.17,0.19,0.007,0.0066,0.0074,25.41,25.39,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.892,3.676,0,25.73,3.566,0,24.96,0,6,0,0,0.857,0,0.0198,0.857,0.0555,0.46,0.54,0.46,4.99
1222639200000,2008,9,2007,12,53,7,0.113,0.0473,0.0655,2985.36,25.54,25.54,17.77,1,1,1,186.5,182.3,190.6,108.3,98.19,78.14,73,91,0,0,0,0.419,0.389,0.481,108.3,98.19,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0857,0.0895,0.00496,0.0041,0.00551,0.00019,0.00016,0.00022,0.181,0.165,0.192,0.0071,0.0064,0.0075,25.39,25.38,25.41,0.657,0,0.921,0.693,0,0.97,0.637,0,0.894,18.32,0,26.33,17.77,0,25.54,0,2,0,0,0.286,0,0.0987,0.286,0.0475,0.42,0.58,0.42,26.4
1223244000000,2008,10,2008,1,1,7,0.107,0.0442,0.0632,3870.2,23.89,23.89,23.04,1,1,1,177.4,173.9,181,104.4,100.9,73,73,73,0,0,0,0.411,0.403,0.42,104.4,100.9,108,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0845,0.0871,0.00463,0.00432,0.00493,0.00018,0.00017,0.00019,0.174,0.168,0.18,0.0068,0.0066,0.0071,25.38,25.38,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.75,22.88,24.63,23.04,22.17,23.89,0,0,0,0,0,0,0.128,0,0.0438,0.41,0.59,0.41,36.2
1223848800000,2008,10,2008,1,2,7,0.103,0.0442,0.0593,3620.47,21.86,21.86,21.55,1,1,1,171,169.2,172.5,97.98,96.23,73,73,73,0,0,0,0.427,0.423,0.431,97.98,96.23,99.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0829,0.0841,0.00408,0.00393,0.00421,0.00016,0.00015,0.00016,0.162,0.159,0.165,0.0064,0.0062,0.0065,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.882,0.885,22.27,21.92,22.57,21.55,21.2,21.86,0,0,0,0,0,0,0.12,0,0.0437,0.43,0.58,0.42,35.2
1224453600000,2008,10,2008,1,3,7,0.104,0.0442,0.06,3669.43,22.65,22.65,21.84,1,1,1,172.3,168.9,175.8,99.27,95.95,73,73,73,0,0,0,0.424,0.415,0.432,99.27,95.95,102.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0828,0.0852,0.00419,0.00391,0.00449,0.00016,0.00015,0.00018,0.165,0.159,0.171,0.0064,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.882,0.885,22.55,21.86,23.35,21.84,21.14,22.65,0,0,0,0,0,0,0.121,0,0.044,0.43,0.58,0.42,35.3
1225058400000,2008,10,2008,1,4,7,0.0997,0.0402,0.0595,3656.32,25.38,25.38,21.76,1,1,1,164.8,161.8,169.2,98.38,89.12,66.43,50,73,0,0,0,0.403,0.304,0.45,98.38,89.12,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0804,0.0861,0.00411,0.00333,0.00547,0.00016,0.00013,0.00021,0.162,0.147,0.188,0.0064,0.0057,0.0074,25.37,25.34,25.38,0.92,0.915,0.923,0.967,0.964,0.97,0.889,0.885,0.893,22.51,20.48,26.16,21.76,19.74,25.38,0,0,0,0,0,0,0.121,0,0.0402,0.4,0.6,0.4,36.7
1225663200000,2008,11,2008,2,5,7,0.111,0.0302,0.081,5055.33,32.13,32.13,30.09,1,1,1,183.9,170.6,192.5,133.9,120.6,50,50,50,0,0,0,0.272,0.26,0.293,133.9,120.6,142.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.0883,0.096,0.00713,0.006,0.00786,0.00028,0.00023,0.00031,0.223,0.2,0.239,0.0087,0.0078,0.0093,25.34,25.34,25.35,0.932,0.925,0.935,0.97,0.97,0.97,0.904,0.898,0.907,31.02,27.73,33.13,30.09,26.9,32.13,0,0,0,0,0,0,0.167,0,0.03,0.27,0.73,0.27,45.5
1226268000000,2008,11,2008,2,6,7,0.121,0.0391,0.0817,5103.07,32.59,32.59,30.38,1,1,1,199.6,194.4,202.9,135,131.2,64.57,50,67,0,0,0,0.323,0.257,0.338,135,131.2,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0942,0.0967,0.00723,0.0069,0.00802,0.00028,0.00027,0.00031,0.227,0.221,0.242,0.0089,0.0086,0.0095,25.36,25.35,25.38,0.932,0.931,0.936,0.97,0.97,0.97,0.904,0.903,0.908,31.31,30.4,33.6,30.38,29.48,32.59,0,0,0,0,0,0,0.169,0,0.0393,0.32,0.68,0.32,42.2
1226872800000,2008,11,2008,2,7,7,0.125,0.0361,0.0891,5590.19,37.85,37.85,33.27,1,1,1,207,197.9,216.5,147.3,130.9,59.71,50,67,0,0,0,0.29,0.231,0.338,147.3,130.9,166.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0941,0.105,0.00827,0.00688,0.00991,0.00032,0.00027,0.00039,0.249,0.22,0.282,0.0097,0.0086,0.011,25.31,25.22,25.38,0.937,0.931,0.944,0.971,0.97,0.974,0.91,0.903,0.919,34.27,30.33,38.87,33.27,29.42,37.85,0,0,0,0,0,0,0.185,0,0.0359,0.29,0.71,0.29,44.7
1227477600000,2008,11,2008,2,8,7,0.134,0.0302,0.104,6590.45,40.78,40.78,39.23,1,1,1,222.1,217.9,228.3,172.1,167.9,50,50,50,0,0,0,0.225,0.219,0.229,172.1,167.9,178.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.105,0.109,0.0104,0.01,0.0109,0.00041,0.00039,0.00043,0.292,0.284,0.303,0.011,0.011,0.012,25.18,25.13,25.21,0.946,0.944,0.948,0.976,0.974,0.98,0.923,0.92,0.928,40.18,39.19,41.63,39.23,38.19,40.78,0,0,0,0,0,0,0.218,0,0.03,0.23,0.78,0.22,49.2
1228082400000,2008,12,2008,3,9,7,0.138,0.0357,0.103,6474.96,39.12,39.12,38.54,1,1,1,228.7,226.9,231,169.7,167.9,59,59,59,0,0,0,0.258,0.255,0.26,169.7,167.9,172,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.01,0.0104,0.0004,0.00039,0.00041,0.289,0.286,0.293,0.011,0.011,0.012,25.14,25.12,25.15,0.945,0.944,0.946,0.975,0.974,0.976,0.921,0.92,0.923,39.53,39.12,40.08,38.54,38.1,39.12,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1228687200000,2008,12,2008,3,10,7,0.144,0.0357,0.108,6838.67,42.92,42.92,40.71,1,1,1,237.5,228.3,246.9,178.5,169.3,59,59,59,0,0,0,0.248,0.239,0.258,178.5,169.3,187.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.305,0.288,0.321,0.012,0.011,0.013,25.07,25,25.14,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.61,39.44,43.79,40.71,38.44,42.92,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1229292000000,2008,12,2008,3,11,7,0.158,0.0357,0.122,7722.85,48.2,48.2,45.97,1,1,1,260.9,249.3,275.1,201.9,190.3,59,59,59,0,0,0,0.227,0.215,0.237,201.9,190.3,216.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.123,0.0129,0.0119,0.0141,0.00051,0.00047,0.00056,0.346,0.326,0.372,0.014,0.013,0.015,24.91,24.83,24.98,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.08,44.37,50.38,45.97,43.48,48.2,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,48.9
1229896800000,2008,12,2008,3,12,7,0.176,0.0357,0.14,8510.5,53.36,53.36,50.66,2,1,1.7142857142857142,291.2,279.1,302.7,232.2,220.2,59,59,59,0,0,0,0.203,0.195,0.211,232.2,220.2,243.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.125,0.133,0.0155,0.0145,0.0165,0.00062,0.00057,0.00066,0.287,0.241,0.388,0.011,0.0096,0.015,24.85,24.77,24.9,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.85,25.92,52.52,32.21,25.14,48.2,0,0,0,0,0,0,0.281,0,0.036,0.2,0.8,0.2,48.4
1230501600000,2008,12,2008,3,13,7,0.197,0.0405,0.156,9505.32,59.53,59.53,56.58,2,2,2,325.7,304,345.6,258.7,245,67,59,73,0,0,0,0.205,0.185,0.223,258.7,245,272.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.134,0.145,0.0214,0.0166,0.0277,0.00086,0.00066,0.0011,0.278,0.258,0.299,0.011,0.01,0.012,24.69,24.57,24.82,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.16,27.66,30.68,28.29,26.83,29.76,0,0,0,0,0,0,0.314,0,0.041,0.21,0.79,0.21,48.3
1231106400000,2009,1,2008,4,14,7,0.231,0.0442,0.187,11295.4,73.47,73.47,67.23,2,2,2,381.5,350.8,410.4,308.5,277.8,73,73,73,0,0,0,0.192,0.178,0.208,308.5,277.8,337.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.147,0.168,0.0446,0.0301,0.0583,0.0018,0.0012,0.0024,0.353,0.307,0.397,0.014,0.012,0.016,24.34,24.16,24.54,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.65,31.26,37.82,33.62,30.33,36.73,0,0,0,0,0,0,0.374,0,0.044,0.19,0.81,0.19,48.9
1231711200000,2009,1,2008,4,15,7,0.264,0.0442,0.22,13340.6,84.69,84.69,79.41,2,2,2,436.5,416.1,460.4,363.5,343.1,73,73,73,0,0,0,0.167,0.159,0.175,363.5,343.1,387.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.186,0.0706,0.061,0.0819,0.0029,0.0025,0.0034,0.436,0.405,0.472,0.018,0.017,0.019,24,23.86,24.12,0.95,0.947,0.953,0.977,0.973,0.98,0.928,0.921,0.934,40.64,38.44,43.21,39.7,37.39,42.35,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,50.5
1232316000000,2009,1,2008,4,16,7,0.291,0.0442,0.247,14931.7,91.77,91.77,88.88,2,2,2,480.8,465.6,495.2,407.8,392.6,73,73,73,0,0,0,0.152,0.147,0.157,407.8,392.6,422.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.188,0.198,0.0915,0.0843,0.0983,0.0038,0.0035,0.0041,0.502,0.479,0.524,0.021,0.02,0.022,23.73,23.65,23.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.35,43.76,46.82,44.44,42.89,45.89,0,0,0,0,0,0,0.494,0,0.044,0.15,0.85,0.15,51.3
1232920800000,2009,1,2008,4,17,7,0.308,0.0452,0.263,15824.2,96.14,96.14,94.19,2,2,2,509.1,499.8,523.3,434.4,426.8,74.71,73,85,0,0,0,0.147,0.141,0.162,434.4,426.8,444,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.2,0.206,0.104,0.1,0.109,0.0043,0.0042,0.0045,0.542,0.531,0.556,0.022,0.022,0.023,23.57,23.5,23.62,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.06,47.3,49.05,47.1,46.35,48.07,0,0,0,0,0,0,0.523,0,0.045,0.15,0.85,0.15,51.4
1233525600000,2009,2,2008,5,18,7,0.336,0.0514,0.284,16521.2,104.3,104.3,98.34,3,2,2.2857142857142856,555,529.1,583.8,470,444.1,85,85,85,0,0,0,0.153,0.146,0.161,470,444.1,498.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.218,0.207,0.233,0.121,0.109,0.134,0.0051,0.0045,0.0057,0.567,0.521,0.612,0.024,0.022,0.026,23.34,23.24,23.46,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.21,35.24,52.16,44.24,34.19,48.2,0,0,0,0,0,0,0.546,0,0.052,0.15,0.85,0.15,49.2
1234130400000,2009,2,2008,5,19,7,0.389,0.0514,0.338,19525.1,126,126,116.2,3,3,3,643.1,594.4,692.3,558.1,509.4,85,85,85,0,0,0,0.133,0.123,0.143,558.1,509.4,607.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.267,0.239,0.295,0.174,0.141,0.207,0.0074,0.006,0.0089,0.634,0.552,0.717,0.027,0.023,0.031,22.89,22.61,23.17,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.71,36.55,42.86,38.74,35.45,42.01,0,0,0,0,0,0,0.646,0,0.051,0.13,0.87,0.13,50.2
1234735200000,2009,2,2008,5,20,7,0.447,0.0514,0.396,22589.4,139.2,139.2,134.5,3,3,3,739.7,706.8,767,654.7,621.8,85,85,85,0,0,0,0.115,0.111,0.12,654.7,621.8,682,990,990,990,966.9,966.7,967,23.1,23,23.3,0.322,0.303,0.337,0.238,0.216,0.257,0.01,0.0093,0.011,0.797,0.742,0.843,0.034,0.032,0.037,22.34,22.19,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.73,43.75,47.35,44.82,42.88,46.4,0,0,0,0,0,0,0.747,0,0.051,0.11,0.89,0.11,50.5
1235340000000,2009,2,2008,5,21,7,0.471,0.0552,0.416,23518.4,142.4,142.4,140,3,3,3,779.1,770.5,790.7,687.8,661.7,91.29,85,129,0,0,0,0.117,0.108,0.163,687.8,661.7,701.2,990,990,990,967,967,967.1,23,22.9,23,0.342,0.334,0.348,0.26,0.243,0.269,0.011,0.011,0.012,0.854,0.818,0.876,0.037,0.036,0.038,22.13,22.08,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.62,45.77,48.44,46.66,44.85,47.47,0,0,0,0,0,0,0.778,0,0.055,0.12,0.88,0.12,49.9
1235944800000,2009,3,2008,6,22,7,0.486,0.078,0.408,22991.6,139.3,139.3,136.9,3,3,3,804.1,792.2,819,675.1,663.2,129,129,129,0,0,0,0.161,0.158,0.163,675.1,663.2,690,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.342,0.335,0.35,0.252,0.244,0.262,0.011,0.011,0.011,0.84,0.82,0.865,0.037,0.036,0.038,22.04,21.96,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.55,45.86,47.4,45.62,44.94,46.45,0,0,0,0,0,0,0.76,0,0.078,0.16,0.84,0.16,47.3
1236549600000,2009,3,2008,6,23,7,0.523,0.0685,0.454,24733.7,159.2,159.2,147.2,4,3,3.2857142857142856,864.7,828.1,919.6,751.4,699.1,113.3,107,129,0,0,0,0.132,0.116,0.156,751.4,699.1,812.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.393,0.356,0.445,0.3,0.268,0.332,0.013,0.012,0.015,0.947,0.881,1,0.042,0.039,0.044,21.69,21.43,21.91,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.08,39.71,51.91,45.33,38.74,48.2,0,0,0,0,0,0,0.818,0,0.069,0.13,0.87,0.13,47.3
1237154400000,2009,3,2008,6,24,7,0.658,0.0685,0.587,30452.3,192.8,192.8,181.3,4,4,4,1088,949.6,1258,974.4,842.6,113.3,107,129,4.143,0,29,0.105,0.0948,0.113,970.3,842.6,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.612,0.472,0.794,0.455,0.347,0.648,0.021,0.016,0.03,1.33,1.05,1.74,0.061,0.047,0.082,20.5,19.55,21.26,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.45,41.91,50.29,45.32,41.07,48.2,0,0,0,0,0,0,1.01,0,0.071,0.1,0.89,0.11,46.3
1237759200000,2009,3,2008,6,25,7,0.9,0.078,0.665,31633.3,192.8,192.8,188.3,4,4,4,1488,1332,1628,1359,1203,129,129,129,259,103,399,0.087,0.0792,0.0968,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.88,0.823,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.77,1.86,0.089,0.084,0.092,18.73,18.24,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,46.82,49.58,47.07,45.88,48.2,0,0,0,0,0,0,1.05,0,0.235,0.087,0.74,0.26,35.1
1238364000000,2009,3,2008,6,26,7,1.09,0.0862,0.665,29790.4,182.1,182.1,177.3,4,4,4,1807,1671,1945,1664,1542,142.6,129,148,564.3,442,697,0.0789,0.0752,0.0842,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.923,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.65,17.2,18.1,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.01,46.45,44.33,43.13,45.52,0,0,0,0,0,0,0.985,0,0.425,0.079,0.61,0.39,27.3
1238968800000,2009,4,2008,7,27,7,1.24,0.0895,0.665,28475.7,171.2,171.2,169.5,4,4,4,2046,1984,2077,1898,1836,148,148,148,797.9,736,829,0.0724,0.0712,0.0746,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.84,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.24,43.03,43.67,42.37,42.17,42.8,0,0,0,0,0,0,0.942,0,0.575,0.072,0.54,0.46,23
