datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1430085600000,2015,4,2014,7,30,7,0.777,0.093,0.655,32287,192.8,192.8,192.2,4,4,4,1285,1232,1320,1131,1040,153.7,125,192,48.29,0,95,0.12,0.0947,0.156,1083,1040,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.784,0.709,0.823,0.61,0.513,0.648,0.029,0.024,0.031,1.69,1.51,1.77,0.08,0.071,0.084,19.51,19.32,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.41,48.35,49.94,48.05,47.38,48.2,0,0,0,0,0,0,1.07,0,0.122,0.12,0.84,0.16,41.6
1430690400000,2015,5,2014,8,31,7,0.684,0.116,0.568,29610.7,186.6,186.6,176.3,4,4,4,1132,1059,1206,939.7,867,192,192,192,0,0,0,0.17,0.159,0.181,939.7,867,1014,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.582,0.51,0.671,0.397,0.359,0.455,0.018,0.016,0.021,1.24,1.1,1.41,0.057,0.05,0.066,20.45,20.04,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.96,42.22,47.61,44.06,41.38,46.65,0,0,0,0,0,0,0.979,0,0.116,0.17,0.83,0.17,43.3
1431295200000,2015,5,2014,8,32,7,0.589,0.0889,0.5,26732,170.1,170.1,159.1,4,3,3.857142857142857,973.6,919.6,1036,826.6,772.6,147,147,147,0,0,0,0.151,0.142,0.16,826.6,772.6,888.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.466,0.416,0.522,0.339,0.313,0.369,0.015,0.014,0.017,1.04,0.96,1.13,0.047,0.043,0.052,21.17,20.85,21.41,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.78,39.42,51.7,41.5,38.42,48.2,0,0,0,0,0,0,0.884,0,0.089,0.15,0.85,0.15,45.4
1431900000000,2015,5,2014,8,33,7,0.521,0.0889,0.432,23785.5,144.6,144.6,141.6,3,3,3,860.8,822.6,904,713.8,675.6,147,147,147,0,0,0,0.171,0.163,0.179,713.8,675.6,757,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.368,0.344,0.402,0.278,0.252,0.305,0.012,0.011,0.014,0.91,0.843,0.989,0.04,0.037,0.044,21.75,21.5,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.54,46.42,50.88,47.19,45.5,48.2,0,0,0,0,0,0,0.787,0,0.089,0.17,0.83,0.17,45.7
1432504800000,2015,5,2014,8,34,7,0.478,0.0889,0.389,22002.1,135,135,131,3,3,3,790.7,772.4,813.6,643.7,625.4,147,147,147,0,0,0,0.186,0.181,0.19,643.7,625.4,666.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.315,0.339,0.231,0.219,0.246,0.01,0.0095,0.011,0.789,0.758,0.828,0.034,0.033,0.036,22.15,22.02,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.55,43.46,45.9,43.65,42.59,44.99,0,0,0,0,0,0,0.728,0,0.089,0.19,0.81,0.19,46
1433109600000,2015,6,2014,9,35,7,0.456,0.072,0.384,21864.9,132.8,132.8,130.1,3,3,3,754.1,744,769.1,635.1,625,119,119,119,0,0,0,0.158,0.155,0.16,635.1,625,650.1,990,990,990,966.9,966.9,967,23.1,23,23.1,0.319,0.313,0.327,0.225,0.218,0.235,0.0098,0.0094,0.01,0.772,0.755,0.798,0.033,0.033,0.035,22.31,22.23,22.37,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.27,43.66,45.17,43.38,42.79,44.27,0,0,0,0,0,0,0.723,0,0.072,0.16,0.84,0.16,47.9
1433714400000,2015,6,2014,9,36,7,0.444,0.072,0.372,21271.5,128,128,126.6,3,3,3,734.2,722.9,742.1,615.2,603.9,119,119,119,0,0,0,0.162,0.16,0.165,615.2,603.9,623.1,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.307,0.301,0.312,0.212,0.204,0.217,0.0092,0.0088,0.0094,0.739,0.72,0.752,0.032,0.031,0.033,22.42,22.38,22.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.07,42.38,43.54,42.21,41.53,42.67,0,0,0,0,0,0,0.703,0,0.072,0.16,0.84,0.16,47.9
1434319200000,2015,6,2014,9,37,7,0.422,0.0756,0.346,19875.2,123.8,123.8,118.3,3,3,3,697.6,675.1,718.3,572.6,514.1,125,119,161,0,0,0,0.179,0.166,0.238,572.6,514.1,599.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.284,0.255,0.298,0.184,0.144,0.201,0.0079,0.0062,0.0087,0.668,0.573,0.712,0.029,0.025,0.031,22.64,22.51,22.83,0.952,0.948,0.954,0.977,0.97,0.98,0.93,0.919,0.935,40.36,36.35,42.09,39.43,35.26,41.25,0,0,0,0,0,0,0.657,0,0.076,0.18,0.82,0.18,47.1
1434924000000,2015,6,2014,9,38,7,0.387,0.0974,0.289,16517.3,104.2,104.2,98.32,3,2,2.2857142857142856,639.6,612.5,666.6,478.6,451.5,161,161,161,0,0,0,0.252,0.242,0.263,478.6,451.5,505.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.235,0.219,0.25,0.125,0.112,0.139,0.0053,0.0047,0.0059,0.593,0.545,0.641,0.025,0.023,0.027,22.95,22.87,23.07,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.29,35.24,52.26,44.24,34.18,48.2,0,0,0,0,0,0,0.546,0,0.098,0.25,0.75,0.25,42.7
1435528800000,2015,6,2014,9,39,7,0.349,0.0861,0.263,15618.7,96.19,96.19,92.97,2,2,2,577.1,551.5,603.5,434.6,416.5,142.4,135,161,0,0,0,0.247,0.231,0.271,434.6,416.5,450.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.203,0.216,0.104,0.0956,0.112,0.0044,0.004,0.0047,0.55,0.523,0.574,0.023,0.022,0.024,23.25,23.12,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.43,45.68,49.08,46.48,44.76,48.09,0,0,0,0,0,0,0.516,0,0.086,0.25,0.75,0.25,44.8
1436133600000,2015,7,2014,10,40,7,0.314,0.0905,0.224,13371.4,87.85,87.85,79.59,2,2,2,519.5,497.1,543,369.9,311.1,149.6,135,186,0,0,0,0.289,0.249,0.374,369.9,311.1,408,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.17,0.2,0.0736,0.0458,0.0916,0.0031,0.0019,0.0038,0.454,0.368,0.51,0.019,0.015,0.021,23.61,23.45,23.8,0.951,0.943,0.955,0.977,0.97,0.98,0.929,0.914,0.936,40.71,34.21,44.82,39.8,33.19,43.92,0,0,0,0,0,0,0.442,0,0.09,0.29,0.71,0.29,42.6
1436738400000,2015,7,2014,10,41,7,0.284,0.112,0.171,10172.7,64.84,64.84,60.55,2,2,2,469.4,450.3,489.7,283.4,264.3,186,186,186,0,0,0,0.397,0.38,0.413,283.4,264.3,303.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0328,0.0238,0.0423,0.0014,0.00097,0.0018,0.326,0.298,0.357,0.013,0.012,0.015,23.96,23.84,24.08,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.21,29.12,33.43,30.28,28.25,32.42,0,0,0,0,0,0,0.336,0,0.113,0.39,0.6,0.4,35.8
1437343200000,2015,7,2014,10,42,7,0.258,0.112,0.146,8621.3,55.15,55.15,51.32,2,1,1.7142857142857142,426.7,410.7,444,240.7,224.7,186,186,186,0,0,0,0.436,0.419,0.453,240.7,224.7,258,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.0168,0.0148,0.0208,0.00068,0.0006,0.00085,0.31,0.259,0.409,0.013,0.011,0.017,24.17,24.11,24.25,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.08,25.78,52.06,32.54,25.01,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.57,0.43,33.4
1437948000000,2015,7,2014,10,43,7,0.236,0.1,0.136,8308.26,57.52,57.52,49.45,2,1,1.2857142857142858,390.1,374.3,405.5,224.4,199.2,165.7,115,186,0,0,0,0.423,0.302,0.483,224.4,199.2,265.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.13,0.147,0.0162,0.0127,0.0244,0.00066,0.00051,0.00099,0.348,0.284,0.391,0.014,0.011,0.016,24.3,24.18,24.44,0.949,0.932,0.958,0.977,0.97,0.98,0.928,0.904,0.939,42.36,28.95,49.86,41.33,28.09,48.2,0,0,0,0,0,0,0.275,0,0.1,0.42,0.58,0.42,35.2
1438552800000,2015,8,2014,11,44,7,0.214,0.0696,0.145,8660.66,55.17,55.17,51.55,2,1,1.7142857142857142,354.3,339.6,369.7,239.3,224.6,115,115,115,0,0,0,0.325,0.311,0.339,239.3,224.6,254.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0163,0.0148,0.0192,0.00066,0.0006,0.00078,0.302,0.252,0.402,0.012,0.01,0.016,24.53,24.47,24.6,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.4,26.08,52.74,32.66,25.3,48.2,0,0,0,0,0,0,0.286,0,0.069,0.33,0.68,0.32,40.5
1439157600000,2015,8,2014,11,45,7,0.195,0.0696,0.126,7855.7,48.2,48.2,46.76,1,1,1,323.1,310.9,334.9,208.1,195.9,115,115,115,0,0,0,0.356,0.343,0.37,208.1,195.9,219.9,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.364,0.342,0.385,0.015,0.014,0.015,24.62,24.54,24.7,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.04,45.25,50.72,46.76,44.34,48.2,0,0,0,0,0,0,0.26,0,0.069,0.36,0.65,0.35,40.3
1439762400000,2015,8,2014,11,46,7,0.18,0.0696,0.11,6908.94,43.53,43.53,41.12,1,1,1,297,287.6,307.3,182,172.6,115,115,115,0,0,0,0.387,0.374,0.4,182,172.6,192.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.114,0.121,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.317,0.3,0.336,0.013,0.012,0.013,24.79,24.73,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.02,39.81,44.42,41.12,38.84,43.53,0,0,0,0,0,0,0.228,0,0.07,0.39,0.61,0.39,38.4
1440367200000,2015,8,2014,11,47,7,0.167,0.0696,0.0971,6035.43,38.09,38.09,35.93,1,1,1,275.6,266.6,284.6,160.6,151.6,115,115,115,0,0,0,0.417,0.404,0.431,160.6,151.6,169.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.0094,0.00863,0.0102,0.00037,0.00034,0.0004,0.279,0.263,0.295,0.011,0.01,0.012,24.92,24.87,24.97,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,36.99,34.88,39.11,35.93,33.83,38.09,0,0,0,0,0,0,0.2,0,0.0699,0.42,0.58,0.42,36.1
1440972000000,2015,8,2014,11,48,7,0.153,0.0571,0.0955,5949.82,38.23,38.23,35.42,1,1,1,252.3,240.6,264.1,157.8,149.1,94.43,91,115,0,0,0,0.374,0.349,0.435,157.8,149.1,169.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.104,0.111,0.00917,0.00842,0.0102,0.00036,0.00033,0.0004,0.272,0.257,0.292,0.011,0.01,0.012,25.02,24.97,25.1,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.921,36.47,34.3,39.24,35.42,33.27,38.23,0,0,0,0,0,0,0.197,0,0.0575,0.37,0.62,0.38,38.9
1441576800000,2015,9,2014,12,49,7,0.138,0.055,0.0825,5129.99,32.72,32.72,30.54,1,1,1,227.5,218.4,237,136.5,127.5,91,91,91,0,0,0,0.4,0.384,0.417,136.5,127.5,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.096,0.103,0.00735,0.00658,0.00816,0.00029,0.00026,0.00032,0.233,0.217,0.25,0.0092,0.0085,0.0099,25.2,25.13,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.48,29.36,33.73,30.54,28.48,32.72,0,0,0,0,0,0,0.17,0,0.0555,0.4,0.6,0.4,37.2
1442181600000,2015,9,2014,12,50,7,0.125,0.055,0.0703,3765.68,27.79,27.79,22.41,1,1,1,207.2,199.6,215.4,116.2,108.6,91,91,91,0,0,0,0.439,0.422,0.456,116.2,108.6,124.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0894,0.095,0.00563,0.00498,0.00633,0.00022,0.00019,0.00025,0.197,0.183,0.212,0.0077,0.0072,0.0083,25.36,25.3,25.42,0.791,0,0.928,0.831,0,0.97,0.767,0,0.9,23.11,0,28.65,22.41,0,27.79,0,1,0,0,0.143,0,0.125,0.143,0.0547,0.44,0.56,0.44,30.1
1442786400000,2015,9,2014,12,51,7,0.116,0.0435,0.0722,4473.42,28.05,28.05,26.63,1,1,1,191.3,185.6,197.1,119.3,113.6,72,72,72,0,0,0,0.376,0.365,0.388,119.3,113.6,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0898,0.0938,0.00589,0.00541,0.00639,0.00023,0.00021,0.00025,0.201,0.191,0.212,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.45,26.03,28.92,26.63,25.25,28.05,0,0,0,0,0,0,0.148,0,0.0438,0.37,0.62,0.38,38.6
1443391200000,2015,9,2014,12,52,7,0.108,0.0366,0.0719,4450.61,28.34,28.34,26.49,1,1,1,179.4,176.9,183.7,118.8,107.9,60.57,52,72,0,0,0,0.337,0.291,0.4,118.8,107.9,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0877,0.0908,0.00585,0.00492,0.0065,0.00023,0.00019,0.00025,0.198,0.181,0.211,0.0078,0.0071,0.0082,25.36,25.35,25.38,0.924,0.916,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.31,24.6,29.22,26.49,23.87,28.34,0,0,0,0,0,0,0.147,0,0.0361,0.34,0.67,0.33,41.2
1443996000000,2015,10,2015,1,1,7,0.104,0.0314,0.073,4528.09,27.95,27.95,26.95,1,1,1,172.8,168.7,176.9,120.8,116.7,52,52,52,0,0,0,0.301,0.294,0.308,120.8,116.7,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0873,0.0902,0.00602,0.00567,0.00636,0.00024,0.00022,0.00025,0.2,0.193,0.208,0.0078,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.901,27.79,26.76,28.82,26.95,25.95,27.95,0,0,0,0,0,0,0.15,0,0.031,0.3,0.7,0.3,43.5
1444600800000,2015,10,2015,1,2,7,0.1,0.0314,0.0686,4227.07,25.62,25.62,25.16,1,1,1,165.4,163.5,167.3,113.4,111.5,52,52,52,0,0,0,0.314,0.311,0.318,113.4,111.5,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0855,0.0868,0.00539,0.00523,0.00555,0.00021,0.0002,0.00022,0.187,0.184,0.191,0.0073,0.0072,0.0075,25.34,25.34,25.34,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.94,25.46,26.42,25.16,24.7,25.62,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
1445205600000,2015,10,2015,1,3,7,0.095,0.0314,0.0636,3891.25,24.37,24.37,23.16,1,1,1,157.1,152.3,162.1,105.1,100.3,52,52,52,0,0,0,0.331,0.321,0.341,105.1,100.3,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0815,0.085,0.00468,0.00427,0.00511,0.00018,0.00017,0.0002,0.172,0.164,0.181,0.0068,0.0064,0.0071,25.34,25.34,25.34,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.89,23.88,22.7,25.13,23.16,22,24.37,0,0,0,0,0,0,0.129,0,0.0314,0.33,0.67,0.33,41
1445810400000,2015,10,2015,1,4,7,0.09,0.0313,0.0587,3584.74,21.78,21.78,21.34,1,1,1,148.8,146.8,150.9,97.12,94.8,51.71,50,52,0,0,0,0.347,0.335,0.354,97.12,94.8,99.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0796,0.081,0.00401,0.00381,0.00419,0.00016,0.00015,0.00016,0.158,0.154,0.162,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.916,0.967,0.966,0.968,0.884,0.883,0.885,22.06,21.59,22.49,21.34,20.86,21.78,0,0,0,0,0,0,0.119,0,0.0313,0.35,0.65,0.35,39.8
1446415200000,2015,11,2015,2,5,7,0.0939,0.0302,0.0636,3896.39,23.6,23.6,23.19,1,1,1,155.2,153.4,156.9,105.2,103.4,50,50,50,0,0,0,0.322,0.319,0.326,105.2,103.4,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0822,0.0835,0.00469,0.00454,0.00484,0.00018,0.00018,0.00019,0.172,0.169,0.175,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.91,23.46,24.33,23.19,22.76,23.6,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
1447020000000,2015,11,2015,2,6,7,0.0973,0.0302,0.0671,4124.33,25.31,25.31,24.55,1,1,1,160.9,157.5,164,110.9,107.5,50,50,50,0,0,0,0.311,0.305,0.318,110.9,107.5,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0837,0.086,0.00517,0.00488,0.00544,0.0002,0.00019,0.00021,0.182,0.176,0.188,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.31,24.47,26.09,24.55,23.73,25.31,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
1447624800000,2015,11,2015,2,7,7,0.105,0.0302,0.0752,4667.47,30.5,30.5,27.78,1,1,1,174.3,163.2,185.6,124.3,113.2,50,50,50,0,0,0,0.287,0.269,0.306,124.3,113.2,135.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0857,0.0936,0.00631,0.00537,0.00728,0.00025,0.00021,0.00028,0.206,0.186,0.227,0.0081,0.0073,0.0089,25.34,25.34,25.34,0.927,0.92,0.933,0.97,0.97,0.97,0.899,0.893,0.905,28.64,25.89,31.44,27.78,25.11,30.5,0,0,0,0,0,0,0.154,0,0.0298,0.29,0.72,0.28,44.5
1448229600000,2015,11,2015,2,8,7,0.114,0.0302,0.0841,5261.82,31.81,31.81,31.32,1,1,1,189.1,187,191.1,139.1,137,50,50,50,0,0,0,0.264,0.262,0.267,139.1,137,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0941,0.0956,0.00757,0.0074,0.00774,0.0003,0.00029,0.0003,0.233,0.229,0.236,0.0091,0.009,0.0092,25.35,25.35,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.29,31.78,32.79,31.32,30.83,31.81,0,0,0,0,0,0,0.174,0,0.0299,0.26,0.74,0.26,46.2
1448834400000,2015,11,2015,2,9,7,0.119,0.0349,0.0842,5267.64,33.65,33.65,31.35,1,1,1,196.9,190,208.1,139.2,132.1,57.71,50,59,0,0,0,0.293,0.263,0.309,139.2,132.1,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0938,0.0998,0.00758,0.00698,0.00842,0.0003,0.00027,0.00033,0.234,0.222,0.252,0.0092,0.0087,0.0099,25.35,25.3,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.32,30.6,34.69,31.35,29.68,33.65,0,0,0,0,0,0,0.174,0,0.0348,0.29,0.71,0.29,44.3
1449439200000,2015,12,2015,3,10,7,0.132,0.0357,0.0964,6061,38.65,38.65,36.08,1,1,1,218.4,210.5,229.1,159.4,151.5,59,59,59,0,0,0,0.27,0.258,0.28,159.4,151.5,170.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.107,0.0093,0.00863,0.0102,0.00037,0.00034,0.0004,0.271,0.256,0.29,0.011,0.01,0.011,25.22,25.14,25.28,0.942,0.939,0.945,0.972,0.97,0.975,0.915,0.911,0.922,37.13,35.28,39.63,36.08,34.22,38.65,0,0,0,0,0,0,0.2,0,0.0356,0.27,0.73,0.27,45.9
1450044000000,2015,12,2015,3,11,7,0.146,0.0357,0.11,6971.44,44.18,44.18,41.5,1,1,1,240.9,229.9,252.3,181.9,170.9,59,59,59,0,0,0,0.245,0.234,0.257,181.9,170.9,193.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.115,0.0112,0.0103,0.0122,0.00044,0.0004,0.00048,0.311,0.291,0.331,0.012,0.011,0.013,25.04,24.96,25.13,0.949,0.945,0.953,0.979,0.976,0.98,0.929,0.922,0.934,42.4,39.82,45.08,41.5,38.85,44.18,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.7
1450648800000,2015,12,2015,3,12,7,0.16,0.0357,0.124,7796.82,48.2,48.2,46.41,1,1,1,264.5,252.1,280.5,205.5,193.1,59,59,59,0,0,0,0.223,0.21,0.234,205.5,193.1,221.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.125,0.0132,0.0122,0.0146,0.00052,0.00048,0.00058,0.353,0.331,0.381,0.014,0.013,0.015,24.89,24.8,24.96,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.93,45.02,51.64,46.41,44.12,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.78,0.22,48.7
1451253600000,2015,12,2015,3,13,7,0.183,0.0393,0.144,8723.78,53.87,53.87,51.93,2,2,2,302.5,287.4,319.6,237.5,228.3,65,59,73,0,0,0,0.214,0.195,0.239,237.5,228.3,246.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.128,0.136,0.0159,0.0152,0.0167,0.00064,0.0006,0.00067,0.251,0.24,0.262,0.01,0.0095,0.01,24.83,24.74,24.91,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.77,25.73,27.77,25.96,24.96,26.94,0,0,0,0,0,0,0.288,0,0.039,0.21,0.79,0.21,47.7
1451858400000,2016,1,2015,4,14,7,0.22,0.0442,0.176,10650.3,70.99,70.99,63.39,2,2,2,363.6,332.5,399.2,290.6,259.5,73,73,73,0,0,0,0.201,0.183,0.22,290.6,259.5,326.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.164,0.0362,0.0215,0.053,0.0015,0.00086,0.0022,0.326,0.28,0.38,0.013,0.011,0.015,24.46,24.22,24.66,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.916,32.68,29.22,36.59,31.7,28.34,35.5,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.4
1452463200000,2016,1,2015,4,15,7,0.276,0.0442,0.232,14070,92.87,92.87,83.75,2,2,2,457,413.7,500.6,384,340.7,73,73,73,0,0,0,0.16,0.146,0.176,384,340.7,427.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.169,0.2,0.0802,0.0598,0.101,0.0033,0.0024,0.0042,0.466,0.401,0.532,0.019,0.016,0.022,23.88,23.62,24.14,0.952,0.947,0.957,0.978,0.972,0.98,0.932,0.92,0.938,42.81,38.18,47.38,41.88,37.11,46.43,0,0,0,0,0,0,0.465,0,0.044,0.16,0.84,0.16,51
1453068000000,2016,1,2015,4,16,7,0.325,0.0504,0.275,16171.9,96.4,96.4,96.26,2,2,2,537.3,513.5,556.7,454,440.5,83.29,73,91,0,0,0,0.155,0.137,0.169,454,440.5,465.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.204,0.216,0.113,0.107,0.119,0.0047,0.0044,0.005,0.572,0.551,0.591,0.024,0.023,0.025,23.41,23.3,23.54,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.91,48.69,50.92,48.13,47.71,48.2,0,0,0,0,0,0,0.535,0,0.05,0.16,0.85,0.15,49.8
1453672800000,2016,1,2015,4,17,7,0.347,0.055,0.292,16675.7,104.6,104.6,99.26,3,2,2.4285714285714284,573.3,560.8,592,482.3,469.8,91,91,91,0,0,0,0.159,0.154,0.162,482.3,469.8,501,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.225,0.218,0.236,0.127,0.121,0.136,0.0053,0.0051,0.0057,0.572,0.516,0.613,0.024,0.022,0.026,23.25,23.2,23.29,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.916,0.938,44.73,34.93,52.07,42.27,33.88,48.2,0,0,0,0,0,0,0.551,0,0.055,0.16,0.84,0.16,48.1
1454277600000,2016,2,2015,5,18,7,0.384,0.0635,0.32,18494.1,117.2,117.2,110.1,3,3,3,634.8,600.4,669.9,529.8,495.4,105,105,105,0,0,0,0.166,0.157,0.175,529.8,495.4,564.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.235,0.274,0.155,0.133,0.178,0.0066,0.0056,0.0076,0.59,0.533,0.649,0.025,0.022,0.028,22.97,22.77,23.17,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.74,35.48,40.02,36.69,34.42,39.07,0,0,0,0,0,0,0.612,0,0.064,0.17,0.83,0.17,48.2
1454882400000,2016,2,2015,5,19,7,0.431,0.0635,0.368,21088,132.6,132.6,125.5,3,3,3,712.9,680.5,752.2,607.9,575.5,105,105,105,0,0,0,0.147,0.14,0.154,607.9,575.5,647.2,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.299,0.28,0.321,0.207,0.185,0.233,0.0089,0.0079,0.01,0.722,0.667,0.788,0.031,0.029,0.034,22.53,22.3,22.71,0.954,0.953,0.956,0.979,0.978,0.98,0.935,0.931,0.937,42.72,40.71,45.12,41.84,39.79,44.22,0,0,0,0,0,0,0.697,0,0.063,0.15,0.85,0.15,48.9
1455487200000,2016,2,2015,5,20,7,0.487,0.0635,0.423,23670.8,144.6,144.6,140.9,3,3,3,805.1,767.2,847.3,700.1,662.2,105,105,105,0,0,0,0.131,0.124,0.137,700.1,662.2,742.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.33,0.377,0.269,0.243,0.297,0.012,0.011,0.013,0.878,0.813,0.951,0.038,0.035,0.042,22,21.76,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.17,46.02,50.52,46.97,45.1,48.2,0,0,0,0,0,0,0.783,0,0.064,0.13,0.87,0.13,48.6
1456092000000,2016,2,2015,5,21,7,0.555,0.0635,0.491,26593.2,168.3,168.3,158.3,4,3,3.857142857142857,917.3,865.4,973.5,812.3,760.4,105,105,105,0,0,0,0.115,0.108,0.121,812.3,760.4,868.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.442,0.394,0.493,0.332,0.307,0.359,0.015,0.014,0.016,1,0.933,1.09,0.045,0.041,0.049,21.43,21.12,21.65,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.937,42.54,39.37,51.49,41.29,38.37,48.2,0,0,0,0,0,0,0.879,0,0.064,0.11,0.88,0.12,47.9
1456696800000,2016,2,2015,5,22,7,0.639,0.0759,0.564,29766.3,185,185,177.2,4,4,4,1057,995.5,1115,931.7,889,125.6,105,129,0,0,0,0.119,0.105,0.127,931.7,889,985.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.559,0.513,0.613,0.39,0.369,0.416,0.018,0.017,0.019,1.21,1.13,1.3,0.055,0.051,0.06,20.72,20.44,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.2,43.54,47.19,44.3,42.67,46.25,0,0,0,0,0,0,0.984,0,0.075,0.12,0.88,0.12,46.6
1457301600000,2016,3,2015,6,23,7,0.705,0.078,0.627,32053,192.8,192.8,190.8,4,4,4,1165,1128,1195,1036,999.3,129,129,129,0,0,0,0.111,0.108,0.114,1036,999.3,1066,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.687,0.633,0.731,0.504,0.423,0.571,0.023,0.019,0.027,1.48,1.34,1.6,0.069,0.062,0.074,20.1,19.89,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.77,47.67,49.64,47.7,46.72,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.5
1457906400000,2016,3,2015,6,24,7,0.779,0.078,0.664,32371.4,192.8,192.8,192.7,4,4,4,1287,1209,1393,1158,1080,129,129,129,61.14,0,164,0.1,0.0926,0.107,1097,1080,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.802,0.751,0.849,0.642,0.603,0.648,0.03,0.028,0.031,1.74,1.65,1.8,0.082,0.077,0.086,19.45,19.06,19.79,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.935,49.9,48.98,50.57,48.17,48,48.2,0,0,0,0,0,0,1.07,0,0.115,0.1,0.85,0.15,41.6
1458511200000,2016,3,2015,6,25,7,0.911,0.078,0.665,31552.7,190.9,190.9,187.8,4,4,4,1506,1420,1592,1377,1291,129,129,129,276.6,191,363,0.0858,0.081,0.0908,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.89,0.861,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.66,18.36,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.13,48.71,46.95,46.19,47.74,0,0,0,0,0,0,1.04,0,0.246,0.086,0.73,0.27,34.6
1459116000000,2016,3,2015,6,26,7,1.01,0.0829,0.665,30623.2,184,184,182.3,4,4,4,1664,1615,1695,1527,1486,137.1,129,148,426.6,386,447,0.0824,0.0772,0.088,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.12,18.02,18.28,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,46.22,46.93,45.57,45.3,45.99,0,0,0,0,0,0,1.01,0,0.345,0.082,0.66,0.34,30.3
1459720800000,2016,4,2015,7,27,7,1.03,0.0895,0.665,30362.1,181.1,181.1,180.7,4,4,4,1708,1698,1718,1560,1550,148,148,148,460,450,470,0.0867,0.0861,0.0872,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.924,0.924,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.97,17.94,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.1,46.02,46.19,45.18,45.09,45.27,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1460325600000,2016,4,2015,7,28,7,1.05,0.0895,0.665,30238.4,180.3,180.3,180,4,4,4,1729,1721,1735,1581,1573,148,148,148,480.7,473,487,0.0856,0.0853,0.086,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.9,17.88,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.92,45.86,45.99,45,44.94,45.07,0,0,0,0,0,0,1,0,0.385,0.085,0.63,0.37,28.8
1460930400000,2016,4,2015,7,29,7,1.02,0.0895,0.665,30493.3,183.1,183.1,181.5,4,4,4,1685,1638,1725,1537,1490,148,148,148,437.3,390,477,0.0878,0.0858,0.0903,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.922,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.05,17.91,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.3,45.95,46.71,45.38,45.03,45.78,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1461535200000,2016,4,2015,7,30,7,0.936,0.0933,0.665,31292.2,188.8,188.8,186.3,4,4,4,1547,1480,1615,1393,1288,154.3,148,192,292.7,188,367,0.1,0.0916,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.906,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.093,18.51,18.28,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,46.91,48.17,46.57,45.98,47.2,0,0,0,0,0,0,1.03,0,0.271,0.1,0.71,0.29,33.4
1462140000000,2016,5,2015,8,31,7,0.833,0.116,0.664,32205.8,192.8,192.8,191.7,4,4,4,1378,1276,1458,1186,1084,192,192,192,88,0,166,0.14,0.132,0.151,1098,1084,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.831,0.773,0.867,0.643,0.611,0.648,0.031,0.029,0.031,1.77,1.68,1.82,0.085,0.079,0.088,19.14,18.84,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.38,49.77,47.93,47.41,48.2,0,0,0,0,0,0,1.07,0,0.169,0.14,0.8,0.2,38.7
1462744800000,2016,5,2015,8,32,7,0.696,0.116,0.58,30030.6,190.2,190.2,178.8,4,4,4,1150,1072,1238,958.3,880,192,192,192,0,0,0,0.167,0.155,0.179,958.3,880,1046,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.605,0.522,0.717,0.418,0.365,0.526,0.019,0.017,0.025,1.29,1.13,1.53,0.06,0.051,0.072,20.34,19.82,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.6,42.74,48.51,44.69,41.88,47.54,0,0,0,0,0,0,0.993,0,0.116,0.17,0.83,0.17,43.1
1463349600000,2016,5,2015,8,33,7,0.598,0.108,0.489,26102.9,163.9,163.9,155.4,4,3,3.857142857142857,988.4,935.6,1049,809.3,776.7,179.1,147,192,0,0,0,0.181,0.154,0.198,809.3,776.7,856.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.455,0.427,0.5,0.331,0.315,0.354,0.015,0.014,0.016,1.01,0.96,1.09,0.046,0.043,0.049,21.14,20.86,21.4,0.954,0.953,0.956,0.977,0.974,0.98,0.932,0.928,0.937,41.84,39.27,51.47,40.57,38.26,48.2,0,0,0,0,0,0,0.863,0,0.109,0.18,0.82,0.18,43.7
1463954400000,2016,5,2015,8,34,7,0.529,0.0889,0.44,23980.2,144.6,144.6,142.7,3,3,3,874.6,831.8,919.6,727.6,684.8,147,147,147,0,0,0,0.168,0.16,0.177,727.6,684.8,772.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.349,0.416,0.286,0.258,0.313,0.013,0.011,0.014,0.934,0.858,1.02,0.041,0.038,0.045,21.67,21.41,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.29,46.95,51.7,47.58,46.01,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
1464559200000,2016,5,2015,8,35,7,0.48,0.0768,0.403,22755.4,138.4,138.4,135.4,3,3,3,793.6,770.2,819,666.6,651.2,127,119,147,0,0,0,0.16,0.148,0.181,666.6,651.2,682.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.328,0.346,0.246,0.236,0.257,0.011,0.01,0.011,0.826,0.799,0.853,0.036,0.035,0.037,22.1,21.99,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.07,45.23,47.08,45.15,44.33,46.14,0,0,0,0,0,0,0.752,0,0.077,0.16,0.84,0.16,47.4
1465164000000,2016,6,2015,9,36,7,0.437,0.072,0.365,20888.7,130.7,130.7,124.3,3,3,3,722.4,689,757.4,603.4,570,119,119,119,0,0,0,0.165,0.157,0.173,603.4,570,638.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.282,0.321,0.204,0.182,0.227,0.0088,0.0078,0.0099,0.719,0.663,0.778,0.031,0.028,0.034,22.49,22.29,22.68,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.33,40.24,44.47,41.45,39.3,43.58,0,0,0,0,0,0,0.691,0,0.072,0.16,0.84,0.16,47.8
1465768800000,2016,6,2015,9,37,7,0.392,0.072,0.32,18434.7,115.7,115.7,109.7,3,3,3,648.6,619.9,678.4,529.6,500.9,119,119,119,0,0,0,0.183,0.175,0.192,529.6,500.9,559.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.242,0.276,0.155,0.136,0.175,0.0066,0.0057,0.0075,0.594,0.546,0.645,0.025,0.023,0.028,22.91,22.74,23.07,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.928,37.64,35.75,39.56,36.58,34.68,38.58,0,0,0,0,0,0,0.61,0,0.072,0.18,0.82,0.18,47
1466373600000,2016,6,2015,9,38,7,0.354,0.0937,0.26,15388.7,102.3,102.3,91.6,3,2,2.142857142857143,585.6,561.1,610.8,430.6,400.1,155,119,161,0,0,0,0.265,0.195,0.287,430.6,400.1,491.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.199,0.237,0.102,0.0878,0.131,0.0043,0.0037,0.0055,0.53,0.5,0.561,0.022,0.021,0.024,23.24,23.12,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,44.3,35.15,47.88,43.36,34.09,46.92,0,0,0,0,0,0,0.509,0,0.094,0.26,0.73,0.27,43.5
1466978400000,2016,6,2015,9,39,7,0.321,0.0906,0.231,13808.5,84.2,84.2,82.19,2,2,2,531.5,509.9,553.1,381.7,370.5,149.9,135,161,0,0,0,0.282,0.258,0.303,381.7,370.5,392.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.189,0.197,0.0792,0.0739,0.0841,0.0033,0.0031,0.0035,0.471,0.455,0.488,0.02,0.019,0.02,23.54,23.42,23.65,0.953,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,41.96,40.7,42.96,41.1,39.79,42.1,0,0,0,0,0,0,0.457,0,0.09,0.28,0.72,0.28,43
1467583200000,2016,7,2015,10,40,7,0.293,0.0816,0.211,12656.2,79.47,79.47,75.33,2,2,2,484.7,465.9,503.1,349.7,330.9,135,135,135,0,0,0,0.279,0.268,0.29,349.7,330.9,368.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.173,0.186,0.0641,0.0552,0.0727,0.0026,0.0023,0.003,0.422,0.394,0.45,0.017,0.016,0.019,23.8,23.69,23.91,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.69,36.68,40.65,37.67,35.58,39.73,0,0,0,0,0,0,0.419,0,0.082,0.28,0.72,0.28,43.2
1468188000000,2016,7,2015,10,41,7,0.269,0.0816,0.187,11185.3,69.97,69.97,66.58,2,2,2,444,428.4,460.2,309,293.4,135,135,135,0,0,0,0.304,0.293,0.315,309,293.4,325.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.171,0.0449,0.0375,0.0525,0.0018,0.0015,0.0022,0.361,0.338,0.386,0.015,0.014,0.016,24.04,23.94,24.13,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.32,32.62,36.07,33.29,31.64,34.98,0,0,0,0,0,0,0.37,0,0.082,0.3,0.7,0.3,41.6
1468792800000,2016,7,2015,10,42,7,0.247,0.0816,0.166,9922.77,62.16,62.16,59.06,2,2,2,408.8,394.8,423.3,273.8,259.8,135,135,135,0,0,0,0.33,0.319,0.342,273.8,259.8,288.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.148,0.158,0.0283,0.0216,0.0351,0.0012,0.00088,0.0014,0.309,0.288,0.33,0.013,0.012,0.013,24.25,24.17,24.34,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.45,28.89,32.04,29.53,28.03,31.08,0,0,0,0,0,0,0.328,0,0.081,0.33,0.67,0.33,40.2
1469397600000,2016,7,2015,10,43,7,0.229,0.0816,0.148,8837.67,55.29,55.29,52.61,2,2,2,379,366.6,391.3,244,231.7,135,135,135,0,0,0,0.356,0.345,0.368,244,231.7,256.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.017,0.0154,0.02,0.00069,0.00062,0.00081,0.267,0.252,0.282,0.011,0.01,0.011,24.44,24.36,24.51,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.12,25.72,28.5,26.3,24.95,27.65,0,0,0,0,0,0,0.292,0,0.081,0.36,0.65,0.35,38.6
1470002400000,2016,8,2015,11,44,7,0.211,0.0696,0.141,8495.43,53.63,53.63,50.57,2,1,1.7142857142857142,348.8,336.3,362.6,233.8,221.3,115,115,115,0,0,0,0.33,0.317,0.342,233.8,221.3,247.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0156,0.0146,0.0168,0.00063,0.00058,0.00068,0.295,0.247,0.395,0.012,0.0099,0.016,24.56,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.68,25.58,51.94,32.17,24.81,48.2,0,0,0,0,0,0,0.281,0,0.07,0.33,0.67,0.33,40.3
1470607200000,2016,8,2015,11,45,7,0.194,0.0696,0.124,7785.02,48.2,48.2,46.34,1,1,1,320.4,309.2,332.2,205.4,194.2,115,115,115,0,0,0,0.359,0.346,0.372,205.4,194.2,217.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0132,0.0123,0.0142,0.00053,0.00049,0.00057,0.359,0.339,0.38,0.014,0.014,0.015,24.64,24.56,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.42,44.87,50.1,46.34,43.97,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.1
1471212000000,2016,8,2015,11,46,7,0.18,0.0696,0.11,6913.17,43.16,43.16,41.15,1,1,1,297.1,288.2,305.7,182.1,173.2,115,115,115,0,0,0,0.387,0.376,0.399,182.1,173.2,190.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.333,0.013,0.012,0.013,24.79,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.04,39.94,44.04,41.15,38.97,43.16,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.4
1471816800000,2016,8,2015,11,47,7,0.167,0.0696,0.0977,6074.94,38.23,38.23,36.16,1,1,1,276.6,268.8,285.2,161.6,153.8,115,115,115,0,0,0,0.416,0.403,0.428,161.6,153.8,170.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00949,0.00882,0.0102,0.00038,0.00035,0.00041,0.281,0.267,0.296,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.23,35.39,39.23,36.16,34.33,38.23,0,0,0,0,0,0,0.201,0,0.0693,0.42,0.59,0.41,36.4
1472421600000,2016,8,2015,11,48,7,0.156,0.0613,0.0945,5882.08,37.82,37.82,35.01,1,1,1,257.6,247.2,266.3,156.3,146.4,101.3,91,115,0,0,0,0.392,0.351,0.44,156.3,146.4,167.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00904,0.00819,0.01,0.00036,0.00032,0.0004,0.27,0.253,0.29,0.011,0.01,0.011,25,24.97,25.05,0.941,0.938,0.945,0.971,0.97,0.974,0.913,0.91,0.92,36.07,33.65,38.85,35.01,32.64,37.82,0,0,0,0,0,0,0.195,0,0.0615,0.39,0.61,0.39,37.7
1473026400000,2016,9,2015,12,49,7,0.142,0.055,0.0871,5420.28,34.21,34.21,32.26,1,1,1,235,226.1,243.6,144,135.1,91,91,91,0,0,0,0.387,0.374,0.402,144,135.1,152.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0987,0.105,0.00799,0.00723,0.00872,0.00031,0.00028,0.00034,0.247,0.231,0.262,0.0097,0.0091,0.01,25.14,25.08,25.21,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.26,31.16,35.27,32.26,30.22,34.21,0,0,0,0,0,0,0.179,0,0.0549,0.39,0.61,0.39,38.2
1473631200000,2016,9,2015,12,50,7,0.131,0.055,0.0757,4692.54,29.54,29.54,27.93,1,1,1,216.1,210,223.1,125.1,119,91,91,91,0,0,0,0.421,0.408,0.433,125.1,119,132.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.093,0.0977,0.00638,0.00586,0.00698,0.00025,0.00023,0.00027,0.213,0.202,0.225,0.0084,0.0079,0.0089,25.29,25.24,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.904,28.8,27.32,30.45,27.93,26.5,29.54,0,0,0,0,0,0,0.155,0,0.0553,0.42,0.58,0.42,35.8
1474236000000,2016,9,2015,12,51,7,0.122,0.055,0.0669,1831.05,25.8,25.8,10.9,1,1,1,201.7,196,207,110.7,105,91,91,91,0,0,0,0.451,0.44,0.464,110.7,105,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.092,0.00516,0.00468,0.00561,0.0002,0.00018,0.00022,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.4,25.36,25.42,0.395,0,0.922,0.416,0,0.97,0.383,0,0.894,11.24,0,26.59,10.9,0,25.8,0,4,0,0,0.571,0,0.0606,0.571,0.0551,0.45,0.55,0.45,15
1474840800000,2016,9,2015,12,52,7,0.114,0.0483,0.0658,1430.45,29.83,29.83,8.515,1,1,1,188.7,184.5,194.1,108.8,95.45,79.86,52,91,0,0,0,0.422,0.281,0.488,108.8,95.45,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0847,0.093,0.005,0.00386,0.00704,0.0002,0.00015,0.00028,0.182,0.16,0.222,0.0071,0.0063,0.0087,25.39,25.35,25.41,0.266,0,0.932,0.277,0,0.97,0.258,0,0.904,8.778,0,30.76,8.515,0,29.83,0,5,0,0,0.714,0,0.0473,0.714,0.0482,0.42,0.58,0.42,12.5
1475445600000,2016,10,2016,1,1,7,0.109,0.0314,0.0771,4797.15,29.64,29.64,28.55,1,1,1,179.4,176.1,184,127.4,124.1,52,52,52,0,0,0,0.29,0.283,0.295,127.4,124.1,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0899,0.0927,0.00658,0.0063,0.00697,0.00026,0.00025,0.00027,0.212,0.206,0.22,0.0083,0.0081,0.0086,25.35,25.35,25.35,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.44,28.61,30.56,28.55,27.75,29.64,0,0,0,0,0,0,0.159,0,0.0319,0.29,0.71,0.29,44
1476050400000,2016,10,2016,1,2,7,0.103,0.0423,0.0603,3700.2,27.49,27.49,22.02,1,1,1,169.7,164,175,99.7,91.03,70,52,73,0,0,0,0.413,0.297,0.445,99.7,91.03,123,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0811,0.0895,0.00422,0.00349,0.0062,0.00017,0.00014,0.00024,0.165,0.15,0.204,0.0065,0.0059,0.008,25.37,25.35,25.38,0.917,0.911,0.927,0.967,0.965,0.97,0.887,0.883,0.899,22.76,20.87,28.34,22.02,20.14,27.49,0,0,0,0,0,0,0.122,0,0.0427,0.41,0.59,0.41,35.9
1476655200000,2016,10,2016,1,3,7,0.0956,0.0387,0.0569,3491.73,23.06,23.06,20.78,1,1,1,158,153.9,162.1,94.02,85.02,64,52,73,0,0,0,0.404,0.332,0.462,94.02,85.02,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0789,0.0831,0.00374,0.00298,0.00465,0.00015,0.00012,0.00018,0.154,0.139,0.171,0.006,0.0055,0.0067,25.36,25.34,25.38,0.92,0.912,0.928,0.966,0.962,0.97,0.889,0.885,0.893,21.51,19.64,23.78,20.78,18.9,23.06,0,0,0,0,0,0,0.115,0,0.0387,0.4,0.6,0.4,36.5
1477260000000,2016,10,2016,1,4,7,0.0909,0.0314,0.0594,3623.98,22.07,22.07,21.57,1,1,1,150.2,148.7,152.6,98.24,96.72,52,52,52,0,0,0,0.346,0.341,0.35,98.24,96.72,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0803,0.0816,0.0041,0.00397,0.0043,0.00016,0.00016,0.00017,0.16,0.157,0.164,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.29,21.97,22.77,21.57,21.25,22.07,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,39.9
1477864800000,2016,10,2016,1,5,7,0.0936,0.0304,0.0632,3873.37,25.77,25.77,23.06,1,1,1,154.8,146.8,165.9,104.5,94.8,50.29,50,52,0,0,0,0.325,0.301,0.354,104.5,94.8,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0796,0.0867,0.00463,0.00381,0.00561,0.00018,0.00015,0.00022,0.171,0.154,0.191,0.0067,0.006,0.0075,25.34,25.34,25.35,0.916,0.911,0.922,0.969,0.966,0.97,0.887,0.883,0.894,23.79,21.59,26.57,23.06,20.86,25.77,0,0,0,0,0,0,0.128,0,0.0304,0.32,0.68,0.32,41.4
1478469600000,2016,11,2016,2,6,7,0.104,0.0302,0.0742,4606.18,29.27,29.27,27.42,1,1,1,172.7,165.4,180.4,122.7,115.4,50,50,50,0,0,0,0.29,0.277,0.302,122.7,115.4,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0865,0.0918,0.00618,0.00556,0.00684,0.00024,0.00022,0.00027,0.203,0.19,0.217,0.008,0.0075,0.0085,25.34,25.34,25.34,0.926,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.27,26.43,30.17,27.42,25.64,29.27,0,0,0,0,0,0,0.152,0,0.0298,0.29,0.71,0.29,44.3
1479074400000,2016,11,2016,2,7,7,0.108,0.0302,0.0777,4839.09,30.24,30.24,28.8,1,1,1,178.5,174.7,184.5,128.5,124.7,50,50,50,0,0,0,0.28,0.271,0.286,128.5,124.7,134.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0898,0.0932,0.00667,0.00635,0.00719,0.00026,0.00025,0.00028,0.214,0.207,0.225,0.0084,0.0081,0.0088,25.34,25.34,25.34,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.69,28.77,31.18,28.8,27.91,30.24,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
1479679200000,2016,11,2016,2,8,7,0.115,0.0302,0.0848,5308.98,32.46,32.46,31.6,1,1,1,190.2,185.9,193.8,140.2,135.9,50,50,50,0,0,0,0.263,0.258,0.269,140.2,135.9,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0937,0.0965,0.00767,0.0073,0.00798,0.0003,0.00029,0.00031,0.235,0.227,0.241,0.0092,0.0089,0.0094,25.35,25.34,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.58,31.51,33.47,31.6,30.57,32.46,0,0,0,0,0,0,0.176,0,0.0302,0.26,0.74,0.26,46.2
1480284000000,2016,11,2016,2,9,7,0.115,0.0334,0.0816,5099.97,31.81,31.81,30.36,1,1,1,190.1,187.8,191.4,135,131.3,55.14,50,59,0,0,0,0.29,0.262,0.31,135,131.3,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0935,0.0956,0.00722,0.00691,0.00774,0.00028,0.00027,0.0003,0.226,0.22,0.236,0.0088,0.0086,0.0092,25.35,25.35,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.3,30.4,32.79,30.36,29.48,31.81,0,0,0,0,0,0,0.169,0,0.0334,0.29,0.71,0.29,44.3
1480888800000,2016,12,2016,3,10,7,0.117,0.0357,0.081,5058.12,31.7,31.7,30.11,1,1,1,192.9,188.9,199.6,133.9,129.9,59,59,59,0,0,0,0.306,0.296,0.312,133.9,129.9,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.093,0.0968,0.00713,0.00679,0.0077,0.00028,0.00027,0.0003,0.225,0.218,0.237,0.0088,0.0085,0.0092,25.36,25.36,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.04,30.06,32.68,30.11,29.16,31.7,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.2
1481493600000,2016,12,2016,3,11,7,0.128,0.0357,0.0924,5796.38,36.69,36.69,34.5,1,1,1,211.8,202.6,221.2,152.8,143.6,59,59,59,0,0,0,0.279,0.267,0.291,152.8,143.6,162.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0979,0.104,0.00873,0.00796,0.00954,0.00034,0.00031,0.00037,0.259,0.242,0.275,0.01,0.0095,0.011,25.27,25.2,25.34,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.56,33.4,37.77,34.5,32.4,36.69,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1482098400000,2016,12,2016,3,12,7,0.141,0.0357,0.106,6687.79,42.1,42.1,39.81,1,1,1,233.8,224.7,243.3,174.8,165.7,59,59,59,0,0,0,0.253,0.242,0.263,174.8,165.7,184.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.106,0.112,0.0106,0.00984,0.0114,0.00042,0.00039,0.00045,0.298,0.282,0.315,0.012,0.011,0.012,25.1,25.03,25.17,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.74,38.6,42.96,39.81,37.56,42.1,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1482703200000,2016,12,2016,3,13,7,0.154,0.0369,0.117,7429.43,46.27,46.27,44.22,1,1,1,254.6,244.2,269.9,193.6,185.2,61,59,73,0,0,0,0.24,0.226,0.271,193.6,185.2,202.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0122,0.0115,0.013,0.00048,0.00045,0.00051,0.332,0.316,0.347,0.013,0.012,0.014,24.95,24.88,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.13,43.15,47.21,44.22,42.29,46.27,0,0,0,0,0,0,0.246,0,0.037,0.24,0.76,0.24,48.2
1483308000000,2017,1,2016,4,14,7,0.184,0.0442,0.139,8523.36,56.09,56.09,50.73,2,1,1.5714285714285714,303.5,277.8,329.7,230.5,204.8,73,73,73,0,0,0,0.241,0.221,0.263,230.5,204.8,256.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.121,0.14,0.0157,0.0132,0.0202,0.00063,0.00052,0.00081,0.306,0.245,0.387,0.012,0.0098,0.015,24.77,24.68,24.84,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,36.97,26.07,51.94,35.59,25.29,48.2,0,0,0,0,0,0,0.282,0,0.045,0.24,0.76,0.24,46.3
1483912800000,2017,1,2016,4,15,7,0.233,0.0442,0.189,11438.7,78.37,78.37,68.09,2,2,2,385.1,342.6,431.7,312.1,269.6,73,73,73,0,0,0,0.191,0.169,0.213,312.1,269.6,358.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.144,0.176,0.0463,0.0262,0.0683,0.0019,0.0011,0.0028,0.359,0.295,0.429,0.015,0.012,0.018,24.32,24.03,24.59,0.942,0.934,0.95,0.971,0.97,0.976,0.915,0.906,0.927,35.04,30.35,40.13,34.04,29.44,39.18,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
1484517600000,2017,1,2016,4,16,7,0.293,0.0442,0.248,15025.6,96.08,96.08,89.44,2,2,2,483.8,445.7,516.8,410.8,372.7,73,73,73,0,0,0,0.151,0.141,0.164,410.8,372.7,443.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.194,0.18,0.206,0.0929,0.0749,0.108,0.0038,0.0031,0.0045,0.507,0.449,0.556,0.021,0.018,0.023,23.72,23.52,23.95,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,45.63,41.63,49.02,44.72,40.78,48.04,0,0,0,0,0,0,0.497,0,0.045,0.15,0.85,0.15,51.3
1485122400000,2017,1,2016,4,17,7,0.33,0.0442,0.286,16480.5,102.9,102.9,98.1,3,2,2.2857142857142856,546,527.4,563,473,454.4,73,73,73,0,0,0,0.134,0.13,0.138,473,454.4,490,990,990,990,966.1,966,966.1,23.9,23.9,24,0.218,0.209,0.227,0.122,0.113,0.13,0.0051,0.0047,0.0055,0.57,0.512,0.612,0.024,0.021,0.026,23.37,23.3,23.45,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.65,35,52.38,44.18,33.95,48.2,0,0,0,0,0,0,0.545,0,0.044,0.13,0.87,0.13,49.9
1485727200000,2017,1,2016,4,18,7,0.359,0.058,0.301,17368.1,107.1,107.1,103.4,3,2,2.857142857142857,593.6,568.2,620.1,497.7,478.5,95.86,73,105,0,0,0,0.161,0.127,0.18,497.7,478.5,515.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.225,0.246,0.135,0.125,0.145,0.0057,0.0053,0.0061,0.551,0.522,0.615,0.023,0.022,0.026,23.18,23.05,23.32,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.22,34.99,51.95,36.76,33.94,48.2,0,0,0,0,0,0,0.574,0,0.058,0.16,0.84,0.16,48.4
1486332000000,2017,2,2016,5,19,7,0.393,0.06,0.333,19229.5,121.7,121.7,114.5,3,3,3,650.1,627,669.6,550.8,522,99.29,85,105,0,0,0,0.153,0.127,0.167,550.8,522,584.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.25,0.282,0.169,0.15,0.192,0.0072,0.0063,0.0082,0.625,0.577,0.679,0.027,0.024,0.029,22.87,22.74,23.02,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.92,0.933,39.16,37.25,41.44,38.15,36.13,40.57,0,0,0,0,0,0,0.636,0,0.06,0.15,0.85,0.15,48.9
1486936800000,2017,2,2016,5,20,7,0.425,0.0514,0.374,21493.8,134.4,134.4,127.9,3,3,3,703.1,677,739.3,618.1,592,85,85,85,0,0,0,0.121,0.115,0.126,618.1,592,654.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.301,0.286,0.322,0.214,0.196,0.238,0.0092,0.0084,0.01,0.736,0.692,0.797,0.032,0.03,0.034,22.55,22.35,22.7,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.52,41.9,45.72,42.65,41.07,44.81,0,0,0,0,0,0,0.711,0,0.051,0.12,0.88,0.12,50.6
1487541600000,2017,2,2016,5,21,7,0.484,0.0514,0.432,23905.8,144.6,144.6,142.3,3,3,3,799.7,756,853.2,714.7,671,85,85,85,0,0,0,0.106,0.0996,0.112,714.7,671,768.2,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.358,0.331,0.396,0.278,0.249,0.311,0.012,0.011,0.014,0.899,0.825,0.991,0.039,0.036,0.044,22,21.7,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.17,46.72,52.1,47.43,45.78,48.2,0,0,0,0,0,0,0.791,0,0.052,0.11,0.89,0.11,49.4
1488146400000,2017,2,2016,5,22,7,0.581,0.0704,0.511,27545.5,178,178,164,4,4,4,961.3,875.9,1067,844.9,790.9,116.4,85,129,0,0,0,0.121,0.0945,0.14,844.9,790.9,937.8,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.476,0.416,0.565,0.348,0.322,0.393,0.016,0.014,0.018,1.05,0.948,1.22,0.047,0.042,0.056,21.21,20.67,21.65,0.954,0.953,0.956,0.978,0.976,0.98,0.933,0.93,0.936,41.9,39.83,45.42,40.99,38.86,44.51,0,0,0,0,0,0,0.911,0,0.07,0.12,0.88,0.12,47.4
1488751200000,2017,3,2016,6,23,7,0.755,0.0874,0.646,32102.3,192.8,192.8,191.1,4,4,4,1248,1112,1396,1104,983,144.4,129,183,36.14,0,113,0.115,0.0997,0.136,1068,983,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.752,0.609,0.844,0.579,0.415,0.648,0.027,0.019,0.031,1.62,1.3,1.79,0.076,0.06,0.086,19.69,19.06,20.45,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.14,47.1,50.43,47.77,46.16,48.2,0,0,0,0,0,0,1.06,0,0.109,0.12,0.86,0.14,42.5
1489356000000,2017,3,2016,6,24,7,0.962,0.111,0.665,31060.3,190.7,190.7,184.9,4,4,4,1590,1430,1789,1407,1247,183,183,183,307.3,147,506,0.116,0.102,0.128,1100,1100,1100,990,990,990,969.8,969.3,970.4,20.2,19.6,20.7,0.899,0.857,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.8,1.87,0.091,0.087,0.096,18.38,17.71,18.94,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.16,45.39,48.64,46.22,44.48,47.67,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1489960800000,2017,3,2016,6,25,7,1.32,0.111,0.665,27926.7,174.9,174.9,166.2,4,4,4,2177,1875,2460,1994,1692,183,183,183,894,592,1177,0.0848,0.0744,0.0976,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.62,15.92,17.43,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.44,40.55,44.63,41.56,39.63,43.73,0,0,0,0,0,0,0.924,0,0.655,0.084,0.5,0.5,21.2
1490565600000,2017,3,2016,6,26,7,1.65,0.117,0.665,25343.9,156.3,156.3,150.9,4,4,4,2735,2540,2878,2542,2357,192.7,183,217,1442,1257,1561,0.0704,0.0652,0.0761,1100,1100,1100,990,990,990,972.9,972.4,973.2,17.1,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.91,15.72,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.75,37.81,40.02,37.71,36.72,39.07,0,0,0,0,0,0,0.838,0,0.985,0.071,0.4,0.6,15.4
1491170400000,2017,4,2016,7,27,7,1.76,0.131,0.665,24526.2,146.3,146.3,146,4,4,4,2910,2898,2918,2693,2681,217,217,217,1593,1581,1601,0.0746,0.0744,0.0749,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.81,14.86,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.913,37.59,37.54,37.67,36.5,36.44,36.58,0,0,0,0,0,0,0.811,0,1.095,0.074,0.38,0.62,13.9
1491775200000,2017,4,2016,7,28,7,1.72,0.131,0.665,24830.6,149.6,149.6,147.8,4,4,4,2845,2782,2894,2628,2565,217,217,217,1528,1465,1577,0.0763,0.075,0.078,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.87,15.14,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.02,37.7,38.44,36.95,36.61,37.39,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1492380000000,2017,4,2016,7,29,7,1.61,0.131,0.665,25713.2,155.9,155.9,153.1,4,4,4,2656,2552,2755,2439,2335,217,217,217,1339,1235,1438,0.0818,0.0788,0.085,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.2,15.69,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.916,0.921,39.27,38.62,39.95,38.26,37.58,38.98,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1492984800000,2017,4,2016,7,30,7,1.46,0.131,0.665,26839.7,162.6,162.6,159.8,4,4,4,2414,2312,2517,2197,2095,217,217,217,1097,995,1200,0.0899,0.0862,0.0938,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.78,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.84,40.17,41.51,39.94,39.23,40.65,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
