datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1621807200000,2021,5,2020,8,34,7,0.89,0.167,0.665,31802.4,191.7,191.7,189.3,4,4,4,1471,1408,1528,1195,1132,276,276,276,95.43,32,152,0.188,0.181,0.196,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.857,0.83,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.83,0.088,0.085,0.09,18.8,18.6,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.75,48.9,47.32,46.79,47.92,0,0,0,0,0,0,1.05,0,0.225,0.19,0.75,0.25,35.7
1622412000000,2021,5,2020,8,35,7,0.772,0.107,0.651,32219,192.8,192.8,191.8,4,4,4,1276,1175,1387,1098,1014,177.4,161,276,21.86,0,86,0.138,0.12,0.199,1077,1014,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.77,0.667,0.829,0.595,0.455,0.648,0.028,0.021,0.031,1.66,1.4,1.78,0.078,0.065,0.085,19.57,19.11,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.26,47.85,50.18,47.94,46.9,48.2,0,0,0,0,0,0,1.07,0,0.121,0.14,0.84,0.16,41.7
1623016800000,2021,6,2020,9,36,7,0.646,0.0974,0.549,28957,183.7,183.7,172.4,4,4,4,1068,998,1145,907.4,837,161,161,161,0,0,0,0.151,0.141,0.161,907.4,837,983.7,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.545,0.48,0.622,0.378,0.344,0.415,0.017,0.016,0.019,1.17,1.05,1.31,0.054,0.047,0.061,20.71,20.33,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.98,41.22,46.86,43.09,40.34,45.92,0,0,0,0,0,0,0.958,0,0.097,0.15,0.85,0.15,44.8
1623621600000,2021,6,2020,9,37,7,0.561,0.0974,0.463,24819.8,157.7,157.7,147.7,4,3,3.2857142857142856,927.1,880.1,975.9,766.1,719.1,161,161,161,0,0,0,0.174,0.165,0.183,766.1,719.1,814.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.415,0.372,0.46,0.309,0.281,0.333,0.014,0.012,0.015,0.984,0.919,1.03,0.044,0.041,0.046,21.41,21.19,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,47.41,39.69,52.03,45.52,38.71,48.2,0,0,0,0,0,0,0.821,0,0.098,0.17,0.83,0.17,44.2
1624226400000,2021,6,2020,9,38,7,0.501,0.127,0.374,20985.4,131.4,131.4,124.9,3,3,3,828.5,798.5,865.4,618.5,588.5,210,210,210,0,0,0,0.254,0.243,0.263,618.5,588.5,655.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.322,0.305,0.343,0.214,0.194,0.239,0.0094,0.0085,0.011,0.757,0.706,0.819,0.033,0.031,0.036,22.03,21.82,22.2,0.955,0.953,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.51,40.71,44.69,41.64,39.8,43.8,0,0,0,0,0,0,0.694,0,0.127,0.25,0.75,0.25,41.9
1624831200000,2021,6,2020,9,39,7,0.462,0.119,0.343,19412.6,118.6,118.6,115.6,3,3,3,763.7,731.7,790.7,567.4,545.7,196.3,186,210,0,0,0,0.257,0.242,0.271,567.4,545.7,581.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.29,0.276,0.3,0.18,0.166,0.189,0.0078,0.0071,0.0082,0.668,0.629,0.693,0.029,0.027,0.03,22.38,22.24,22.54,0.952,0.95,0.953,0.975,0.972,0.977,0.928,0.924,0.931,39.51,38.22,40.47,38.52,37.15,39.54,0,0,0,0,0,0,0.642,0,0.119,0.26,0.74,0.26,42
1625436000000,2021,7,2020,10,40,7,0.415,0.112,0.303,17103.4,109.1,109.1,101.8,3,2,2.5714285714285716,687,655.4,719.9,501,469.4,186,186,186,0,0,0,0.271,0.258,0.284,501,469.4,533.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.25,0.232,0.269,0.137,0.121,0.158,0.0059,0.0051,0.0068,0.602,0.554,0.648,0.026,0.024,0.028,22.75,22.61,22.87,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.77,35.32,52.27,40.82,34.26,48.2,0,0,0,0,0,0,0.566,0,0.112,0.27,0.73,0.27,41.2
1626040800000,2021,7,2020,10,41,7,0.374,0.112,0.261,15383.6,96.4,96.4,91.57,2,2,2,617.9,591.7,645.3,431.9,405.7,186,186,186,0,0,0,0.301,0.288,0.314,431.9,405.7,459.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.203,0.227,0.103,0.0905,0.116,0.0044,0.0038,0.0049,0.55,0.51,0.595,0.023,0.021,0.025,23.08,22.92,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.75,44.14,49.43,45.78,43.25,48.2,0,0,0,0,0,0,0.509,0,0.113,0.3,0.7,0.3,41.1
1626645600000,2021,7,2020,10,42,7,0.338,0.13,0.208,12273.6,84.82,84.82,73.06,2,2,2,559.7,537.3,583.2,344.4,310.3,215.3,186,227,0,0,0,0.386,0.319,0.423,344.4,310.3,397.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.173,0.2,0.0615,0.0454,0.0865,0.0026,0.0019,0.0036,0.421,0.371,0.497,0.018,0.015,0.021,23.46,23.28,23.61,0.947,0.943,0.954,0.973,0.97,0.98,0.922,0.914,0.935,37.53,33.86,43.28,36.53,32.84,42.41,0,0,0,0,0,0,0.406,0,0.13,0.38,0.62,0.38,36.3
1627250400000,2021,7,2020,10,43,7,0.308,0.134,0.175,10289.2,65.22,65.22,61.25,2,2,2,509.5,489.4,529.9,288.6,269.8,220.9,184,227,0,0,0,0.433,0.376,0.457,288.6,269.8,305.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.165,0.159,0.171,0.0352,0.0263,0.0432,0.0015,0.0011,0.0018,0.338,0.31,0.36,0.014,0.013,0.015,23.77,23.66,23.85,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.57,29.49,33.62,30.62,28.61,32.61,0,0,0,0,0,0,0.34,0,0.133,0.44,0.57,0.43,33.4
1627855200000,2021,8,2020,11,44,7,0.279,0.111,0.168,9968.75,63.8,63.8,59.34,2,2,2,461.6,442.1,482.6,277.6,258.1,184,184,184,0,0,0,0.399,0.381,0.416,277.6,258.1,298.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.166,0.03,0.0208,0.0399,0.0012,0.00085,0.0016,0.318,0.289,0.35,0.013,0.012,0.014,24,23.88,24.12,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.59,28.45,32.89,29.67,27.59,31.9,0,0,0,0,0,0,0.33,0,0.111,0.4,0.6,0.4,35.7
1628460000000,2021,8,2020,11,45,7,0.253,0.0988,0.155,9213.77,57.77,57.77,54.84,2,2,2,418.8,403,435.8,255.6,245.5,163.3,155,184,0,0,0,0.39,0.366,0.428,255.6,245.5,268.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.145,0.152,0.02,0.0166,0.0259,0.00081,0.00068,0.0011,0.283,0.271,0.302,0.012,0.011,0.012,24.23,24.16,24.32,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.27,27.05,29.78,27.42,26.23,28.89,0,0,0,0,0,0,0.305,0,0.098,0.39,0.61,0.39,36.4
1629064800000,2021,8,2020,11,46,7,0.232,0.0937,0.138,8293.7,52.15,52.15,49.37,2,1,1.4285714285714286,383,368.8,397.8,228,213.8,155,155,155,0,0,0,0.405,0.39,0.42,228,213.8,242.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0151,0.0139,0.0164,0.00061,0.00056,0.00067,0.334,0.254,0.403,0.014,0.01,0.016,24.35,24.28,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.11,25.7,51.98,38.44,24.93,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.7
1629669600000,2021,8,2020,11,47,7,0.213,0.0937,0.12,7466.33,47.17,47.17,44.44,1,1,1,353,340.7,365.3,198,185.7,155,155,155,0,0,0,0.439,0.424,0.455,198,185.7,210.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0126,0.0115,0.0136,0.00051,0.00046,0.00055,0.349,0.327,0.371,0.014,0.013,0.015,24.49,24.4,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.35,42.53,48.14,44.44,41.68,47.17,0,0,0,0,0,0,0.247,0,0.093,0.44,0.56,0.44,35.1
1630274400000,2021,8,2020,11,48,7,0.196,0.0778,0.118,7421.63,47.92,47.92,44.18,1,1,1,324.3,310.3,337.1,195.8,178.6,128.6,118,155,0,0,0,0.396,0.358,0.465,195.8,178.6,212,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.128,0.0124,0.0109,0.0138,0.0005,0.00044,0.00055,0.343,0.315,0.37,0.014,0.013,0.015,24.64,24.58,24.71,0.953,0.948,0.957,0.98,0.978,0.98,0.934,0.928,0.938,45.09,40.89,48.9,44.18,39.99,47.92,0,0,0,0,0,0,0.245,0,0.078,0.4,0.6,0.4,37.9
1630879200000,2021,9,2020,12,49,7,0.178,0.0714,0.107,6681.16,42.7,42.7,39.77,1,1,1,294.5,282.7,306.8,176.5,164.7,118,118,118,0,0,0,0.401,0.385,0.417,176.5,164.7,188.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.12,0.0108,0.00975,0.0118,0.00043,0.00039,0.00047,0.307,0.286,0.329,0.012,0.011,0.013,24.81,24.74,24.88,0.948,0.944,0.951,0.977,0.972,0.98,0.926,0.917,0.932,40.71,37.94,43.57,39.77,36.86,42.7,0,0,0,0,0,0,0.221,0,0.071,0.4,0.6,0.4,37.5
1631484000000,2021,9,2020,12,50,7,0.163,0.0714,0.092,5698.85,35.99,35.99,33.92,1,1,1,270,261.1,279.1,152,143.1,118,118,118,0,0,0,0.437,0.423,0.452,152,143.1,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00867,0.00791,0.00945,0.00034,0.00031,0.00038,0.263,0.247,0.28,0.01,0.0098,0.011,24.96,24.9,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.97,32.86,37.1,33.92,31.88,35.99,0,0,0,0,0,0,0.188,0,0.071,0.44,0.56,0.44,35
1632088800000,2021,9,2020,12,51,7,0.151,0.0714,0.0796,4911.17,31.19,31.19,29.23,1,1,1,249.5,241.7,258.1,131.5,123.7,118,118,118,0,0,0,0.473,0.457,0.488,131.5,123.7,140.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0996,0.0968,0.103,0.00693,0.00626,0.00766,0.00027,0.00025,0.0003,0.227,0.213,0.242,0.009,0.0084,0.0096,25.08,25.03,25.14,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.14,28.29,32.15,29.23,27.44,31.19,0,0,0,0,0,0,0.162,0,0.0714,0.47,0.53,0.47,32.5
1632693600000,2021,9,2020,12,52,7,0.142,0.0659,0.0759,4684.09,30.93,30.93,27.88,1,1,1,234.4,230.5,239.2,125.4,113.8,109,97,118,0,0,0,0.465,0.412,0.509,125.4,113.8,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0967,0.0934,0.1,0.00641,0.00543,0.00751,0.00025,0.00021,0.0003,0.215,0.195,0.237,0.0085,0.0077,0.0093,25.18,25.15,25.21,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.894,0.906,28.74,25.93,31.89,27.88,25.15,30.93,0,0,0,0,0,0,0.155,0,0.0661,0.46,0.53,0.47,33
1633298400000,2021,10,2021,1,1,7,0.14,0.0587,0.0815,5059.13,30.99,30.99,30.11,1,1,1,231.8,225.8,235.7,134.8,128.8,97,97,97,0,0,0,0.419,0.412,0.43,134.8,128.8,138.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0969,0.1,0.00721,0.0067,0.00754,0.00028,0.00026,0.0003,0.231,0.22,0.238,0.0091,0.0086,0.0094,25.18,25.15,25.23,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.05,29.64,31.95,30.11,28.76,30.99,0,0,0,0,0,0,0.167,0,0.0585,0.42,0.58,0.42,36.1
1633903200000,2021,10,2021,1,2,7,0.131,0.0587,0.0722,4462.67,28.2,28.2,26.56,1,1,1,216.4,210.2,223.4,119.4,113.2,97,97,97,0,0,0,0.448,0.434,0.461,119.4,113.2,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0914,0.096,0.0059,0.00538,0.00649,0.00023,0.00021,0.00025,0.203,0.192,0.216,0.008,0.0075,0.0085,25.3,25.24,25.35,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.39,25.9,29.07,26.56,25.13,28.2,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
1634508000000,2021,10,2021,1,3,7,0.125,0.0587,0.0662,3512.05,25.19,25.19,20.91,1,1,1,206.5,202.9,210.5,109.5,105.9,97,97,97,0,0,0,0.47,0.461,0.478,109.5,105.9,113.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0888,0.0915,0.00506,0.00475,0.0054,0.0002,0.00019,0.00021,0.185,0.179,0.193,0.0073,0.007,0.0075,25.38,25.34,25.4,0.787,0,0.92,0.831,0,0.97,0.763,0,0.893,21.55,0,25.97,20.91,0,25.19,0,1,0,0,0.143,0,0.116,0.143,0.0588,0.47,0.53,0.47,28.1
1635112800000,2021,10,2021,1,4,7,0.128,0.0587,0.0689,4250.34,25.83,25.83,25.3,1,1,1,211,209.2,213.3,114,112.2,97,97,97,0,0,0,0.46,0.455,0.464,114,112.2,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0916,0.091,0.0924,0.00544,0.00528,0.00563,0.00021,0.00021,0.00022,0.193,0.19,0.198,0.0076,0.0074,0.0077,25.34,25.32,25.35,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.895,26.08,25.64,26.63,25.3,24.87,25.83,0,0,0,0,0,0,0.141,0,0.0591,0.46,0.54,0.46,33.2
1635717600000,2021,11,2021,2,5,7,0.131,0.0562,0.0752,4661.47,28.95,28.95,27.75,1,1,1,217.4,210,222.6,124.4,117,93,93,93,0,0,0,0.428,0.418,0.443,124.4,117,129.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0923,0.0968,0.00632,0.00569,0.00676,0.00025,0.00022,0.00027,0.212,0.198,0.221,0.0083,0.0078,0.0087,25.28,25.24,25.34,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.903,28.6,26.83,29.84,27.75,26.02,28.95,0,0,0,0,0,0,0.154,0,0.0558,0.43,0.57,0.43,35.6
1636322400000,2021,11,2021,2,6,7,0.13,0.0562,0.0736,4556.17,28.88,28.88,27.12,1,1,1,214.7,210.5,222.3,121.7,117.5,93,93,93,0,0,0,0.433,0.418,0.442,121.7,117.5,129.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0925,0.0967,0.00609,0.00574,0.00674,0.00024,0.00022,0.00026,0.207,0.199,0.22,0.0081,0.0078,0.0087,25.31,25.25,25.34,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.896,0.902,27.96,26.96,29.78,27.12,26.15,28.88,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35
1636927200000,2021,11,2021,2,7,7,0.134,0.054,0.0801,4978.37,35.19,35.19,29.63,1,1,1,221.7,219,224.7,132.4,126,89.29,67,93,0,0,0,0.403,0.3,0.425,132.4,126,156.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0973,0.0955,0.103,0.00701,0.00646,0.00902,0.00028,0.00025,0.00035,0.226,0.215,0.265,0.0089,0.0084,0.01,25.24,25.2,25.27,0.932,0.929,0.941,0.97,0.97,0.97,0.904,0.901,0.912,30.55,29.01,36.28,29.63,28.14,35.19,0,0,0,0,0,0,0.165,0,0.0539,0.4,0.6,0.4,37.2
1637532000000,2021,11,2021,2,8,7,0.135,0.0405,0.0943,5906.35,35.75,35.75,35.16,1,1,1,222.9,220.4,225.6,155.9,153.4,67,67,67,0,0,0,0.3,0.297,0.304,155.9,153.4,158.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.009,0.00879,0.00923,0.00035,0.00034,0.00036,0.265,0.26,0.27,0.01,0.01,0.011,25.2,25.18,25.22,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,36.24,35.64,36.86,35.16,34.57,35.75,0,0,0,0,0,0,0.195,0,0.0407,0.3,0.7,0.3,43.8
1638136800000,2021,11,2021,2,9,7,0.134,0.0371,0.0968,6075.83,36.69,36.69,36.17,1,1,1,221.3,220.4,223.6,160.1,154.7,61.29,59,67,0,0,0,0.277,0.267,0.302,160.1,154.7,162.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.104,0.00935,0.0089,0.00954,0.00037,0.00035,0.00037,0.272,0.263,0.275,0.011,0.01,0.011,25.2,25.19,25.21,0.942,0.94,0.943,0.971,0.97,0.971,0.914,0.912,0.915,37.26,35.96,37.77,36.17,34.88,36.69,0,0,0,0,0,0,0.201,0,0.0372,0.28,0.72,0.28,45.3
1638741600000,2021,12,2021,3,10,7,0.141,0.0357,0.105,6633.53,41.16,41.16,39.49,1,1,1,232.5,223.4,239.2,173.5,164.4,59,59,59,0,0,0,0.254,0.247,0.264,173.5,164.4,180.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0105,0.00972,0.0111,0.00041,0.00038,0.00044,0.296,0.279,0.308,0.012,0.011,0.012,25.11,25.06,25.18,0.946,0.943,0.948,0.977,0.972,0.98,0.924,0.917,0.929,40.42,38.29,42,39.49,37.23,41.16,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
1639346400000,2021,12,2021,3,11,7,0.151,0.0357,0.115,7320.08,46.15,46.15,43.57,1,1,1,249.7,241.1,260.8,190.7,182.1,59,59,59,0,0,0,0.237,0.226,0.245,190.7,182.1,201.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.118,0.012,0.0112,0.0129,0.00047,0.00044,0.00051,0.326,0.311,0.346,0.013,0.012,0.014,24.98,24.91,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.46,42.45,47.09,43.57,41.6,46.15,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1639951200000,2021,12,2021,3,12,7,0.166,0.0357,0.13,8057.09,48.2,48.2,47.96,1,1,1,274.5,264.4,282.4,215.5,205.4,59,59,59,0,0,0,0.215,0.209,0.223,215.5,205.4,223.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.126,0.0141,0.0132,0.0147,0.00056,0.00052,0.00059,0.371,0.353,0.385,0.015,0.014,0.015,24.83,24.79,24.89,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.25,47.91,52.08,47.96,46.95,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.5
1640556000000,2021,12,2021,3,13,7,0.181,0.0381,0.143,8659.38,53.67,53.67,51.54,2,2,2,298.8,285.4,315.5,235.8,226.4,63,59,73,0,0,0,0.211,0.194,0.236,235.8,226.4,245,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.127,0.135,0.0158,0.015,0.0166,0.00063,0.0006,0.00066,0.248,0.237,0.258,0.0099,0.0094,0.01,24.85,24.77,24.92,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,26.57,25.51,27.66,25.77,24.74,26.83,0,0,0,0,0,0,0.286,0,0.038,0.21,0.79,0.21,47.8
1641160800000,2022,1,2021,4,14,7,0.214,0.0442,0.17,10324.9,68.63,68.63,61.46,2,2,2,354.6,323.4,388,281.6,250.4,73,73,73,0,0,0,0.207,0.188,0.226,281.6,250.4,315,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.137,0.16,0.0319,0.0172,0.0477,0.0013,0.00069,0.0019,0.313,0.266,0.363,0.013,0.011,0.015,24.51,24.3,24.72,0.936,0.929,0.943,0.97,0.97,0.97,0.908,0.901,0.914,31.68,28.21,35.38,30.73,27.36,34.31,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
1641765600000,2022,1,2021,4,15,7,0.254,0.0442,0.21,12716.4,78.43,78.43,75.69,2,2,2,420,398.1,432,347,325.1,73,73,73,0,0,0,0.174,0.169,0.183,347,325.1,359,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.171,0.164,0.176,0.0628,0.0524,0.0684,0.0026,0.0021,0.0028,0.411,0.378,0.429,0.017,0.015,0.018,24.1,24.03,24.23,0.948,0.944,0.95,0.974,0.97,0.976,0.923,0.916,0.927,38.86,36.47,40.16,37.85,35.38,39.21,0,0,0,0,0,0,0.421,0,0.044,0.17,0.83,0.17,50.1
1642370400000,2022,1,2021,4,16,7,0.272,0.0442,0.228,13841.9,85.43,85.43,82.39,2,2,2,449.8,433.9,464,376.8,360.9,73,73,73,0,0,0,0.162,0.157,0.168,376.8,360.9,391,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.182,0.176,0.187,0.0769,0.0693,0.0835,0.0032,0.0028,0.0034,0.456,0.432,0.477,0.019,0.018,0.02,23.92,23.84,24.02,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.928,0.935,42.07,40.37,43.59,41.2,39.43,42.72,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.9
1642975200000,2022,1,2021,4,17,7,0.301,0.0442,0.257,15434.2,96.4,96.4,91.87,2,2,2,497.4,469.2,528.8,424.4,396.2,73,73,73,0,0,0,0.147,0.138,0.156,424.4,396.2,455.8,990,990,990,965.8,965.7,966,24.2,24,24.3,0.199,0.189,0.21,0.0993,0.086,0.114,0.0041,0.0035,0.0048,0.527,0.485,0.574,0.022,0.02,0.024,23.63,23.45,23.8,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.04,44.14,50.19,45.94,43.26,48.2,0,0,0,0,0,0,0.51,0,0.044,0.15,0.85,0.15,51.3
1643580000000,2022,1,2021,4,18,7,0.343,0.0504,0.292,16778.4,105.9,105.9,99.87,3,2,2.4285714285714284,566.4,538.4,592,483.1,462.9,83.29,73,85,0,0,0,0.147,0.136,0.155,483.1,462.9,507,990,990,990,966.1,966,966.3,23.9,23.7,24,0.224,0.213,0.238,0.127,0.118,0.14,0.0053,0.0049,0.0059,0.572,0.525,0.617,0.024,0.022,0.026,23.28,23.19,23.39,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.8,35.41,52.43,42.47,34.35,48.2,0,0,0,0,0,0,0.555,0,0.051,0.15,0.85,0.15,48.9
1644184800000,2022,2,2021,5,19,7,0.372,0.0514,0.32,18556,114,114,110.5,3,3,3,614.8,598.8,632.2,529.8,513.8,85,85,85,0,0,0,0.138,0.134,0.142,529.8,513.8,547.2,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.251,0.242,0.261,0.155,0.144,0.167,0.0066,0.0061,0.0071,0.587,0.56,0.616,0.025,0.024,0.026,23.05,22.96,23.15,0.949,0.948,0.951,0.972,0.97,0.974,0.922,0.919,0.926,37.89,36.84,39.03,36.82,35.73,38.01,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.9
1644789600000,2022,2,2021,5,20,7,0.407,0.0514,0.356,20530.5,129,129,122.2,3,3,3,672.9,639.5,709,587.9,554.5,85,85,85,0,0,0,0.126,0.12,0.133,587.9,554.5,624,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.265,0.304,0.194,0.171,0.218,0.0083,0.0073,0.0094,0.685,0.628,0.746,0.029,0.027,0.032,22.72,22.52,22.91,0.953,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.63,39.51,43.88,40.74,38.52,43.01,0,0,0,0,0,0,0.679,0,0.051,0.13,0.87,0.13,50.4
1645394400000,2022,2,2021,5,21,7,0.471,0.0514,0.419,23507.1,144.6,144.6,139.9,3,3,3,778.1,725.1,831.8,693.1,640.1,85,85,85,0,0,0,0.109,0.102,0.117,693.1,640.1,746.8,990,990,990,967,966.8,967.2,23,22.8,23.2,0.344,0.314,0.376,0.264,0.229,0.3,0.011,0.0099,0.013,0.862,0.773,0.955,0.038,0.033,0.042,22.12,21.82,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.95,44.86,50.97,46.64,43.97,48.2,0,0,0,0,0,0,0.777,0,0.052,0.11,0.89,0.11,49.9
1645999200000,2022,2,2021,5,22,7,0.548,0.0742,0.474,25465.6,160.6,160.6,151.6,4,3,3.5714285714285716,906.5,853.2,954.4,783.7,742.7,122.7,85,129,0,0,0,0.135,0.0996,0.148,783.7,742.7,825.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.422,0.386,0.462,0.318,0.297,0.338,0.014,0.013,0.015,0.983,0.945,1.02,0.044,0.042,0.046,21.49,21.26,21.7,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.9,39.26,52.1,43.06,38.26,48.2,0,0,0,0,0,0,0.842,0,0.074,0.14,0.86,0.14,46.5
1646604000000,2022,3,2021,6,23,7,0.615,0.078,0.537,28638.9,175.7,175.7,170.5,4,4,4,1017,971.1,1051,887.9,842.1,129,129,129,0,0,0,0.127,0.123,0.133,887.9,842.1,922.2,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.519,0.477,0.55,0.369,0.347,0.385,0.017,0.016,0.018,1.13,1.05,1.19,0.051,0.047,0.054,20.92,20.75,21.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.49,41.7,44.83,42.62,40.85,43.93,0,0,0,0,0,0,0.947,0,0.078,0.13,0.87,0.13,46.6
1647208800000,2022,3,2021,6,24,7,0.645,0.078,0.567,29910.8,179.2,179.2,178,4,4,4,1067,1059,1075,937.8,930,129,129,129,0,0,0,0.121,0.12,0.122,937.8,930,945.7,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.565,0.557,0.572,0.393,0.389,0.397,0.018,0.018,0.018,1.22,1.2,1.23,0.056,0.055,0.056,20.67,20.64,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.42,45.12,45.72,44.51,44.22,44.8,0,0,0,0,0,0,0.989,0,0.078,0.12,0.88,0.12,46.4
1647813600000,2022,3,2021,6,25,7,0.694,0.078,0.616,31516.9,192.8,192.8,187.6,4,4,4,1148,1083,1232,1019,953.6,129,129,129,0.4286,0,3,0.113,0.105,0.119,1018,953.6,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.664,0.579,0.782,0.488,0.401,0.648,0.023,0.018,0.03,1.43,1.24,1.73,0.066,0.057,0.081,20.2,19.64,20.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.14,46.01,50.54,46.9,45.09,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.4
1648418400000,2022,3,2021,6,26,7,0.821,0.0829,0.665,32278,192.8,192.8,192.1,4,4,4,1357,1264,1427,1220,1135,137.1,129,148,119.6,35,179,0.101,0.0943,0.106,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.836,0.795,0.868,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.82,0.085,0.082,0.088,19.19,18.94,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.33,48.64,50.23,48.03,47.67,48.2,0,0,0,0,0,0,1.07,0,0.156,0.1,0.81,0.19,39.3
1649023200000,2022,4,2021,7,27,7,0.901,0.0895,0.665,31624.3,190.1,190.1,188.2,4,4,4,1490,1442,1544,1342,1294,148,148,148,242.4,194,296,0.0994,0.0959,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.898,0.877,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.088,0.091,18.7,18.52,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.53,48.48,47.06,46.58,47.51,0,0,0,0,0,0,1.05,0,0.236,0.099,0.74,0.26,35.1
1649628000000,2022,4,2021,7,28,7,0.985,0.0895,0.665,30813.8,185.6,185.6,183.4,4,4,4,1629,1566,1685,1481,1418,148,148,148,381.4,318,437,0.0909,0.0879,0.0945,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.917,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.23,18.05,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,46.31,47.34,45.85,45.39,46.39,0,0,0,0,0,0,1.02,0,0.32,0.091,0.68,0.32,31.3
1650232800000,2022,4,2021,7,29,7,1.05,0.0895,0.665,30228.4,181,181,179.9,4,4,4,1731,1701,1755,1583,1553,148,148,148,482.6,453,507,0.0855,0.0843,0.087,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.9,17.82,17.99,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.9,45.68,46.16,44.98,44.77,45.24,0,0,0,0,0,0,1,0,0.385,0.085,0.63,0.37,28.8
1650837600000,2022,4,2021,7,30,7,1.09,0.0933,0.665,29847.1,178.7,178.7,177.7,4,4,4,1796,1765,1827,1642,1617,154.3,148,192,541.9,517,569,0.0858,0.0815,0.105,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.68,17.58,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.32,45.05,45.59,44.42,44.15,44.68,0,0,0,0,0,0,0.987,0,0.425,0.086,0.61,0.39,27.4
1651442400000,2022,5,2021,8,31,7,1.09,0.116,0.665,29770.7,178.4,178.4,177.2,4,4,4,1809,1776,1830,1617,1584,192,192,192,517.3,484,538,0.106,0.105,0.108,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.64,17.57,17.75,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.21,45.02,45.5,44.3,44.12,44.59,0,0,0,0,0,0,0.984,0,0.425,0.11,0.61,0.39,27.3
1652047200000,2022,5,2021,8,32,7,1.02,0.116,0.665,30512.5,184.5,184.5,181.6,4,4,4,1683,1599,1759,1491,1407,192,192,192,390.6,307,467,0.114,0.109,0.12,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.918,0.911,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.06,17.81,18.34,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.33,45.66,47.07,45.41,44.75,46.13,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1652652000000,2022,5,2021,8,33,7,0.897,0.116,0.665,31697.4,191.9,191.9,188.7,4,4,4,1484,1399,1569,1292,1207,192,192,192,191.6,107,277,0.13,0.122,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.878,0.841,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.74,18.43,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,47.32,48.95,47.17,46.38,47.97,0,0,0,0,0,0,1.05,0,0.232,0.13,0.74,0.26,35.3
1653256800000,2022,5,2021,8,34,7,0.74,0.116,0.617,31203.7,192.8,192.8,185.7,4,4,4,1223,1112,1353,1031,920,192,192,192,10.14,0,61,0.158,0.142,0.173,1021,920,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.69,0.558,0.823,0.506,0.384,0.648,0.024,0.018,0.031,1.48,1.2,1.77,0.069,0.055,0.084,19.92,19.22,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.51,44.28,49.9,46.43,43.39,48.2,0,0,0,0,0,0,1.03,0,0.123,0.16,0.83,0.17,42.2
1653861600000,2022,5,2021,8,35,7,0.608,0.103,0.506,26879.4,169.2,169.2,160,4,3,3.857142857142857,1006,938,1083,836.2,777,169.9,161,192,0,0,0,0.169,0.157,0.182,836.2,777,890.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.48,0.425,0.531,0.344,0.315,0.37,0.016,0.014,0.017,1.06,0.981,1.14,0.048,0.044,0.052,21.04,20.7,21.32,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,42.99,39.69,51.78,41.72,38.71,48.2,0,0,0,0,0,0,0.889,0,0.102,0.17,0.83,0.17,44.2
1654466400000,2022,6,2021,9,36,7,0.53,0.0974,0.433,23760.6,144.6,144.6,141.4,3,3,3,876.7,833.7,921.9,715.7,672.7,161,161,161,0,0,0,0.184,0.175,0.193,715.7,672.7,760.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.345,0.41,0.279,0.25,0.307,0.012,0.011,0.014,0.917,0.841,1,0.041,0.037,0.045,21.68,21.41,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.51,46.13,50.94,47.14,45.21,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.8
1655071200000,2022,6,2021,9,37,7,0.477,0.0974,0.379,21451.3,133.4,133.4,127.7,3,3,3,788.1,757.4,820.8,627.1,596.4,161,161,161,0,0,0,0.204,0.196,0.213,627.1,596.4,659.8,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.319,0.302,0.338,0.22,0.199,0.242,0.0096,0.0086,0.011,0.764,0.712,0.819,0.033,0.031,0.036,22.18,22,22.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.43,41.58,45.38,42.56,40.73,44.47,0,0,0,0,0,0,0.709,0,0.098,0.2,0.79,0.21,45
1655676000000,2022,6,2021,9,38,7,0.429,0.0974,0.332,18918.7,119.6,119.6,112.6,3,3,3,709.6,676.2,744.5,548.6,515.2,161,161,161,0,0,0,0.227,0.216,0.238,548.6,515.2,583.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.256,0.295,0.167,0.145,0.191,0.0072,0.0062,0.0083,0.631,0.575,0.69,0.027,0.025,0.03,22.63,22.43,22.82,0.95,0.948,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.57,36.42,40.78,37.54,35.33,39.87,0,0,0,0,0,0,0.626,0,0.097,0.23,0.77,0.23,44.1
1656280800000,2022,6,2021,9,39,7,0.385,0.0906,0.294,16640,104,104,99.05,3,2,2.4285714285714284,635.8,607,665.5,485.9,472,149.9,135,161,0,0,0,0.235,0.216,0.253,485.9,472,504.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.238,0.228,0.25,0.128,0.122,0.138,0.0055,0.0051,0.0059,0.589,0.533,0.634,0.025,0.023,0.027,22.97,22.88,23.06,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.54,35,51.95,42.2,33.95,48.2,0,0,0,0,0,0,0.55,0,0.091,0.24,0.76,0.24,43.2
1656885600000,2022,7,2021,10,40,7,0.346,0.0816,0.265,15670.6,96.4,96.4,93.28,2,2,2,572.5,547.7,598,437.5,412.7,135,135,135,0,0,0,0.236,0.226,0.247,437.5,412.7,463,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.202,0.223,0.106,0.0938,0.118,0.0044,0.0039,0.005,0.555,0.517,0.596,0.023,0.022,0.025,23.27,23.11,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.77,45.29,50.23,46.64,44.38,48.2,0,0,0,0,0,0,0.518,0,0.081,0.24,0.77,0.23,45.3
1657490400000,2022,7,2021,10,41,7,0.314,0.112,0.201,11919.7,75.68,75.68,70.95,2,2,2,518.9,497.6,540.8,332.9,311.6,186,186,186,0,0,0,0.359,0.344,0.374,332.9,311.6,354.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.0561,0.0461,0.0665,0.0023,0.0019,0.0028,0.401,0.369,0.434,0.017,0.015,0.018,23.66,23.53,23.79,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.54,34.27,38.86,35.48,33.24,37.84,0,0,0,0,0,0,0.394,0,0.113,0.36,0.64,0.36,38
1658095200000,2022,7,2021,10,42,7,0.286,0.112,0.174,10303.6,65.3,65.3,61.33,2,2,2,473.1,454.7,491.9,287.1,268.7,186,186,186,0,0,0,0.393,0.378,0.409,287.1,268.7,305.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0345,0.0258,0.0434,0.0014,0.0011,0.0018,0.332,0.304,0.36,0.014,0.012,0.015,23.94,23.83,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.61,29.6,33.66,30.67,28.71,32.65,0,0,0,0,0,0,0.341,0,0.112,0.39,0.61,0.39,36
1658700000000,2022,7,2021,10,43,7,0.262,0.112,0.15,8843.65,56.2,56.2,52.64,2,1,1.8571428571428572,433.3,417.8,448.9,247.3,231.8,186,186,186,0,0,0,0.429,0.414,0.445,247.3,231.8,262.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.018,0.0155,0.0231,0.00074,0.00063,0.00095,0.297,0.262,0.413,0.012,0.011,0.017,24.15,24.08,24.23,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.08,26.06,52.44,29.76,25.28,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.8
1659304800000,2022,8,2021,11,44,7,0.239,0.0937,0.146,8660.61,55.37,55.37,51.55,2,1,1.7142857142857142,396,380.3,412.6,241,225.3,155,155,155,0,0,0,0.392,0.376,0.408,241,225.3,257.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.137,0.148,0.0167,0.0149,0.0206,0.00068,0.0006,0.00084,0.308,0.258,0.407,0.013,0.01,0.017,24.31,24.26,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.33,26.07,52.54,32.66,25.29,48.2,0,0,0,0,0,0,0.286,0,0.093,0.39,0.61,0.39,36.2
1659909600000,2022,8,2021,11,45,7,0.219,0.0937,0.125,7757.14,48.2,48.2,46.17,1,1,1,361.6,348.9,375.1,206.6,193.9,155,155,155,0,0,0,0.429,0.413,0.444,206.6,193.9,220.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.135,0.0133,0.0122,0.0145,0.00054,0.00049,0.00058,0.365,0.342,0.389,0.015,0.014,0.016,24.43,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.3,44.42,50.33,46.17,43.53,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.4
1660514400000,2022,8,2021,11,46,7,0.201,0.0937,0.107,6677.99,42.6,42.6,39.75,1,1,1,332.7,321.3,344.8,177.7,166.3,155,155,155,0,0,0,0.466,0.45,0.482,177.7,166.3,189.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.124,0.0109,0.00988,0.0119,0.00044,0.0004,0.00048,0.313,0.293,0.335,0.013,0.012,0.013,24.62,24.54,24.7,0.948,0.945,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.69,38.05,43.47,39.75,36.97,42.6,0,0,0,0,0,0,0.221,0,0.094,0.47,0.53,0.47,33.2
1661119200000,2022,8,2021,11,47,7,0.186,0.0937,0.0926,5705.2,36.11,36.11,33.96,1,1,1,308.1,299.1,317.7,153.1,144.1,155,155,155,0,0,0,0.503,0.488,0.518,153.1,144.1,162.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.00877,0.008,0.00958,0.00035,0.00032,0.00038,0.269,0.253,0.286,0.011,0.01,0.011,24.79,24.73,24.85,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,35.01,32.91,37.22,33.96,31.92,36.11,0,0,0,0,0,0,0.189,0,0.0934,0.5,0.5,0.5,30.7
1661724000000,2022,8,2021,11,48,7,0.173,0.081,0.0917,5670.46,37.67,37.67,33.75,1,1,1,285.4,273.7,296.1,151.6,135.1,133.9,118,155,0,0,0,0.468,0.413,0.534,151.6,135.1,168,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.112,0.00863,0.00723,0.01,0.00034,0.00029,0.0004,0.264,0.237,0.292,0.01,0.0094,0.012,24.89,24.86,24.94,0.939,0.933,0.945,0.971,0.97,0.973,0.912,0.905,0.92,34.77,30.79,38.7,33.75,29.86,37.67,0,0,0,0,0,0,0.188,0,0.0813,0.47,0.53,0.47,32.8
1662328800000,2022,9,2021,12,49,7,0.157,0.069,0.0875,5419.85,35.5,35.5,32.26,1,1,1,258.8,249.3,269.6,144.7,134.3,114.1,91,118,0,0,0,0.441,0.365,0.468,144.7,134.3,158.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00805,0.00717,0.00921,0.00032,0.00028,0.00036,0.25,0.232,0.272,0.0099,0.0092,0.011,25.02,24.96,25.06,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,33.26,30.79,36.6,32.26,29.87,35.5,0,0,0,0,0,0,0.179,0,0.0695,0.44,0.56,0.44,34.5
1662933600000,2022,9,2021,12,50,7,0.144,0.055,0.0885,5509.92,34.83,34.83,32.8,1,1,1,237.4,228.8,246.3,146.4,137.8,91,91,91,0,0,0,0.383,0.369,0.398,146.4,137.8,155.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0997,0.106,0.00819,0.00747,0.00895,0.00032,0.00029,0.00035,0.251,0.236,0.267,0.0099,0.0093,0.011,25.12,25.05,25.19,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.81,31.8,35.91,32.8,30.85,34.83,0,0,0,0,0,0,0.182,0,0.0555,0.38,0.61,0.39,38.3
1663538400000,2022,9,2021,12,51,7,0.133,0.055,0.078,4843.57,30.28,30.28,28.83,1,1,1,220,212.7,226.4,129,121.7,91,91,91,0,0,0,0.414,0.402,0.428,129,121.7,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.094,0.0988,0.00672,0.00609,0.00726,0.00026,0.00024,0.00029,0.22,0.207,0.231,0.0086,0.0081,0.0091,25.26,25.21,25.32,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.72,27.99,31.22,28.83,27.15,30.28,0,0,0,0,0,0,0.16,0,0.055,0.41,0.59,0.41,36.4
1664143200000,2022,9,2021,12,52,7,0.124,0.0519,0.0724,4487.75,28.9,28.9,26.71,1,1,1,205.6,199.8,211.3,119.7,112.7,85.86,73,91,0,0,0,0.417,0.362,0.447,119.7,112.7,128.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0908,0.0944,0.00593,0.00533,0.0067,0.00023,0.00021,0.00026,0.203,0.191,0.217,0.0079,0.0075,0.0085,25.36,25.33,25.39,0.924,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.54,25.8,29.8,26.71,25.02,28.9,0,0,0,0,0,0,0.148,0,0.0516,0.42,0.58,0.42,36.2
1664748000000,2022,10,2022,1,1,7,0.118,0.0442,0.0734,4559.21,28.14,28.14,27.14,1,1,1,194.4,190.3,198.5,121.4,117.3,73,73,73,0,0,0,0.376,0.368,0.384,121.4,117.3,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0903,0.0932,0.00607,0.00572,0.00642,0.00024,0.00022,0.00025,0.204,0.197,0.212,0.008,0.0077,0.0083,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.98,26.94,29.01,27.14,26.14,28.14,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
1665352800000,2022,10,2022,1,2,7,0.112,0.0442,0.0676,4168.54,25.8,25.8,24.81,1,1,1,184.8,180.7,188.9,111.8,107.7,73,73,73,0,0,0,0.395,0.386,0.404,111.8,107.7,115.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.087,0.0899,0.00525,0.00491,0.0056,0.00021,0.00019,0.00022,0.187,0.18,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.58,24.56,26.6,24.81,23.82,25.8,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
1665957600000,2022,10,2022,1,3,7,0.107,0.0442,0.063,3857.81,23.76,23.76,22.96,1,1,1,177.1,174.4,180.4,104.1,101.4,73,73,73,0,0,0,0.412,0.405,0.419,104.1,101.4,107.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0847,0.0869,0.0046,0.00437,0.00488,0.00018,0.00017,0.00019,0.173,0.169,0.179,0.0068,0.0066,0.007,25.38,25.38,25.38,0.914,0.912,0.916,0.97,0.969,0.97,0.886,0.884,0.888,23.68,23.01,24.49,22.96,22.31,23.76,0,0,0,0,0,0,0.128,0,0.044,0.41,0.59,0.41,36.1
1666562400000,2022,10,2022,1,4,7,0.105,0.0442,0.0612,3741.93,22.52,22.52,22.27,1,1,1,174.3,172.8,175.2,101.3,99.78,73,73,73,0,0,0,0.419,0.417,0.423,101.3,99.78,102.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0842,0.085,0.00436,0.00423,0.00444,0.00017,0.00017,0.00017,0.168,0.166,0.17,0.0066,0.0065,0.0067,25.38,25.38,25.38,0.912,0.911,0.912,0.969,0.969,0.97,0.884,0.882,0.885,22.98,22.62,23.21,22.27,21.91,22.52,0,0,0,0,0,0,0.124,0,0.0438,0.42,0.58,0.42,35.6
1667167200000,2022,10,2022,1,5,7,0.11,0.041,0.069,4261.42,28.12,28.12,25.37,1,1,1,182,175.2,192.5,114.1,103.1,67.86,67,73,0,0,0,0.374,0.348,0.415,114.1,103.1,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0853,0.0922,0.00545,0.00451,0.00641,0.00021,0.00018,0.00025,0.19,0.171,0.21,0.0074,0.0067,0.0082,25.37,25.37,25.38,0.921,0.913,0.929,0.97,0.97,0.97,0.893,0.885,0.901,26.15,23.41,28.99,25.37,22.71,28.12,0,0,0,0,0,0,0.141,0,0.041,0.37,0.63,0.37,38.7
1667772000000,2022,11,2022,2,6,7,0.125,0.0405,0.0843,5272.92,33.89,33.89,31.39,1,1,1,206.5,197.7,217.3,139.5,130.7,67,67,67,0,0,0,0.325,0.308,0.339,139.5,130.7,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.094,0.101,0.0076,0.00686,0.00853,0.0003,0.00027,0.00033,0.235,0.22,0.255,0.0092,0.0086,0.01,25.32,25.24,25.38,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.36,30.26,34.94,31.39,29.35,33.89,0,0,0,0,0,0,0.174,0,0.0407,0.32,0.67,0.33,42.2
1668376800000,2022,11,2022,2,7,7,0.131,0.0405,0.09,5632.83,34.63,34.63,33.53,1,1,1,215.8,208.3,220.6,148.8,141.3,67,67,67,0,0,0,0.311,0.304,0.322,148.8,141.3,153.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0978,0.102,0.0084,0.00776,0.00881,0.00033,0.0003,0.00035,0.252,0.239,0.261,0.0099,0.0093,0.01,25.25,25.22,25.31,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.57,32.8,35.71,33.53,31.82,34.63,0,0,0,0,0,0,0.186,0,0.041,0.31,0.69,0.31,43
1668981600000,2022,11,2022,2,8,7,0.132,0.0405,0.0917,5743.23,36.93,36.93,34.19,1,1,1,218.6,207.5,230.5,151.6,140.5,67,67,67,0,0,0,0.307,0.291,0.323,151.6,140.5,163.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0975,0.106,0.00864,0.00769,0.00965,0.00034,0.0003,0.00038,0.257,0.237,0.278,0.01,0.0093,0.011,25.23,25.14,25.32,0.939,0.935,0.943,0.97,0.97,0.972,0.911,0.907,0.916,35.23,32.61,38.01,34.19,31.63,36.93,0,0,0,0,0,0,0.19,0,0.0403,0.31,0.69,0.31,43.5
1669586400000,2022,11,2022,2,9,7,0.143,0.044,0.0985,6174.25,38.08,38.08,36.75,1,1,1,235.6,232.4,237.9,162.9,158.9,72.71,67,77,0,0,0,0.308,0.285,0.326,162.9,158.9,168.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.0096,0.00926,0.01,0.00038,0.00036,0.0004,0.278,0.272,0.287,0.011,0.011,0.011,25.11,25.1,25.12,0.943,0.942,0.945,0.972,0.97,0.974,0.916,0.913,0.92,37.83,36.86,39.09,36.75,35.76,38.08,0,0,0,0,0,0,0.204,0,0.0445,0.31,0.69,0.31,43.2
1670191200000,2022,12,2022,3,10,7,0.157,0.045,0.112,7016.87,48.2,48.2,41.77,1,1,1,259.8,239.8,280.8,185.4,162.8,74.43,59,77,0,0,0,0.288,0.21,0.321,185.4,162.8,221.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.125,0.0115,0.00959,0.0146,0.00046,0.00038,0.00058,0.319,0.279,0.382,0.013,0.011,0.015,24.95,24.79,25.08,0.95,0.943,0.959,0.978,0.971,0.98,0.928,0.916,0.94,43.08,37.75,51.7,41.77,36.67,48.2,0,0,0,0,0,0,0.232,0,0.045,0.29,0.71,0.29,44.7
1670796000000,2022,12,2022,3,11,7,0.186,0.0357,0.15,9152.56,59.29,59.29,54.48,2,2,2,307.8,287.6,329.7,248.8,228.6,59,59,59,0,0,0,0.192,0.179,0.205,248.8,228.6,270.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.128,0.143,0.019,0.0152,0.0268,0.00076,0.0006,0.0011,0.264,0.24,0.295,0.011,0.0095,0.012,24.79,24.66,24.91,0.928,0.923,0.934,0.97,0.97,0.97,0.9,0.895,0.906,28.08,25.76,30.56,27.24,24.99,29.64,0,0,0,0,0,0,0.303,0,0.036,0.19,0.81,0.19,49.2
1671400800000,2022,12,2022,3,12,7,0.221,0.0435,0.177,10748.7,69,69,63.98,2,2,2,365,339.3,394,293.2,276.5,71.86,59,77,0,0,0,0.196,0.17,0.218,293.2,276.5,317,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.146,0.161,0.0374,0.0295,0.0486,0.0015,0.0012,0.002,0.33,0.306,0.366,0.013,0.012,0.015,24.44,24.26,24.59,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.915,32.98,31.1,35.57,31.99,30.16,34.5,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.6
1672005600000,2022,12,2022,3,13,6,0.226,0.0399,0.186,11286.5,87.82,87.82,78.38,2,2,2,436.5,403.6,479.9,359.5,326.6,77,77,77,0,0,0,0.177,0.16,0.191,359.5,326.6,402.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.165,0.191,0.0687,0.0531,0.0891,0.0028,0.0022,0.0037,0.43,0.381,0.495,0.018,0.015,0.02,24.01,23.75,24.2,0.949,0.945,0.955,0.975,0.97,0.98,0.926,0.916,0.936,40.17,36.61,44.81,39.19,35.51,43.91,0,0,0,0,0,0,0.435,0,0.04,0.18,0.82,0.18,49.9