datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.537,0.196,0.342,21289.7,44.9,44.9,28.62,1,1,1,200.6,152.3,269.9,127.6,79.3,73,73,73,0,0,0,0.374,0.27,0.479,127.6,79.3,196.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.094,0.0769,0.118,0.0066,0.00249,0.0125,0.00026,0.000098,0.0005,0.215,0.129,0.339,0.0085,0.0051,0.013,25.27,24.88,25.39,0.93,0.912,0.954,0.97,0.96,0.98,0.902,0.884,0.935,29.45,18.45,45.82,28.62,17.71,44.9,0,0,0,0,0,0,0.159,0,0.195,0.36,0.64,0.36,39.6
728517600000,1993,2,1992,5,28,1.13,0.206,0.928,54900.2,142,142,81.7,3,1,2.107142857142857,468.5,276.2,783.6,383.5,191.2,85,85,85,0,0,0,0.201,0.108,0.308,383.5,191.2,698.6,990,990,990,965.7,964.8,967,24.3,23,25.2,0.193,0.117,0.347,0.0888,0.012,0.268,0.0037,0.00048,0.012,0.47,0.245,0.871,0.02,0.0098,0.038,23.85,22.09,24.87,0.948,0.923,0.958,0.976,0.97,0.98,0.925,0.895,0.939,40.24,25.83,51.21,39.14,25.05,48.2,0,0,0,0,0,0,0.454,0,0.202,0.18,0.82,0.18,48.6
730936800000,1993,3,1992,6,31,3.38,0.346,2.7,133937,192.8,192.8,180,4,3,3.870967741935484,1261,810.4,1570,1132,681.4,129,129,129,125.2,0,341,0.107,0.0822,0.159,1007,681.4,1100,990,990,990,968.7,967.1,969.7,21.3,20.3,22.9,0.721,0.346,0.906,0.535,0.256,0.648,0.025,0.011,0.032,1.54,0.851,1.85,0.073,0.037,0.091,19.75,18.44,22.01,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.932,0.938,47.75,40.58,52.25,46.54,39.66,48.2,0,0,0,0,0,0,1,0,0.68,0.1,0.8,0.2,39.6
733615200000,1993,4,1992,7,30,4.06,0.384,2.85,133577,188.8,188.8,185.5,4,4,4,1568,1474,1602,1420,1326,148,148,148,319.5,226,354,0.0945,0.0924,0.1,1100,1100,1100,990,990,990,969.7,969.4,969.8,20.3,20.2,20.6,0.913,0.895,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.092,0.089,0.092,18.44,18.32,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.33,47.02,48.17,46.38,46.08,47.2,0,0,0,0,0,0,1.03,0,1.21,0.095,0.7,0.3,32.9
736207200000,1993,5,1992,8,31,2.98,0.471,2.44,126044,192.8,192.8,169.4,4,3,3.774193548387097,1114,841.6,1458,937.8,694.6,176,147,192,25.45,0,166,0.16,0.132,0.192,912.4,694.6,1100,990,990,990,968.2,967.3,969.3,21.8,20.7,22.7,0.583,0.355,0.867,0.432,0.265,0.648,0.02,0.012,0.031,1.28,0.875,1.82,0.059,0.038,0.088,20.49,18.84,21.86,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.19,39.33,51.6,45.05,38.33,48.2,0,0,0,0,0,0,0.941,0,0.54,0.16,0.82,0.18,42.3
738885600000,1993,6,1992,9,30,1.82,0.381,1.44,82031.5,143.4,143.4,113.9,3,2,2.6666666666666665,701.4,573.4,832.1,554.4,412.4,147,119,161,0,0,0,0.215,0.143,0.281,554.4,412.4,713.1,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.277,0.204,0.363,0.175,0.0937,0.277,0.0075,0.0039,0.012,0.677,0.518,0.904,0.029,0.022,0.04,22.62,21.87,23.3,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.39,35.1,52.06,43.19,34.04,48.2,0,0,0,0,0,0,0.633,0,0.38,0.21,0.79,0.21,45.1
741477600000,1993,7,1992,10,31,1.28,0.41,0.865,51694.5,92.4,92.4,69.48,2,1,1.8387096774193548,476.2,402.5,566,323.1,216.5,153.1,135,186,0,0,0,0.329,0.239,0.462,323.1,216.5,431,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.172,0.136,0.208,0.0534,0.0142,0.102,0.0022,0.00058,0.0043,0.41,0.262,0.544,0.017,0.011,0.023,23.85,23.31,24.23,0.948,0.926,0.959,0.975,0.97,0.98,0.924,0.898,0.939,39.86,26.07,52.56,38.63,25.28,48.2,0,0,0,0,0,0,0.386,0,0.415,0.32,0.68,0.32,40.4
744156000000,1993,8,1992,11,31,0.903,0.415,0.488,29999.5,52.04,52.04,40.32,2,1,1.096774193548387,337.2,289.6,397.3,182.2,134.6,155,155,155,0,0,0,0.464,0.39,0.535,182.2,134.6,242.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.121,0.105,0.143,0.0112,0.00719,0.0163,0.00045,0.00029,0.00066,0.306,0.236,0.402,0.012,0.0094,0.016,24.61,24.29,24.91,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.97,25.71,51.88,37.86,24.93,48.2,0,0,0,0,0,0,0.224,0,0.415,0.46,0.54,0.46,33.2
746834400000,1993,9,1992,12,30,0.637,0.283,0.354,21945.2,37.95,37.95,30.48,1,1,1,245.7,220.7,287.1,136.7,112.5,109,91,118,0,0,0,0.443,0.397,0.512,136.7,112.5,169.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0929,0.113,0.00737,0.00531,0.0101,0.00029,0.00021,0.0004,0.235,0.193,0.294,0.0093,0.0076,0.012,25.1,24.86,25.25,0.933,0.92,0.945,0.97,0.97,0.974,0.905,0.893,0.92,31.41,25.61,38.97,30.48,24.85,37.95,0,0,0,0,0,0,0.169,0,0.283,0.44,0.56,0.44,34.5
749426400000,1993,10,1993,1,31,0.516,0.216,0.3,17350.1,28.28,28.28,23.32,1,1,1,192.6,172.3,218.8,111.8,99.27,80.74,73,97,0,0,0,0.418,0.367,0.483,111.8,99.27,126.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.084,0.0944,0.00526,0.00419,0.00647,0.00021,0.00016,0.00025,0.188,0.165,0.213,0.0074,0.0064,0.0083,25.37,25.28,25.42,0.86,0,0.929,0.907,0,0.97,0.834,0,0.901,24.04,0,29.15,23.32,0,28.28,0,2,0,0,0.0645,0,0.13,0.0645,0.216,0.42,0.58,0.42,33.6
752104800000,1993,11,1993,2,30,0.505,0.174,0.331,20618.3,32.77,32.77,28.64,1,1,1,194.8,171.4,212.5,127.8,104.5,67,67,67,0,0,0,0.345,0.315,0.391,127.8,104.5,145.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.0847,0.0992,0.00661,0.00463,0.00811,0.00026,0.00018,0.00032,0.215,0.173,0.246,0.0084,0.0068,0.0096,25.36,25.28,25.38,0.928,0.914,0.937,0.97,0.97,0.97,0.901,0.886,0.909,29.52,23.75,33.78,28.64,23.04,32.77,0,0,0,0,0,0,0.159,0,0.174,0.34,0.66,0.34,40.8
754696800000,1993,12,1993,3,31,0.603,0.158,0.445,28071.5,42.86,42.86,37.73,1,1,1,225.3,205.6,246.6,166.3,146.6,59,59,59,0,0,0,0.263,0.239,0.287,166.3,146.6,187.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.106,0.0989,0.113,0.00988,0.00821,0.0117,0.00039,0.00032,0.00046,0.283,0.248,0.321,0.011,0.0097,0.013,25.17,25,25.32,0.944,0.937,0.951,0.974,0.97,0.98,0.919,0.909,0.932,38.73,34.12,43.74,37.73,33.1,42.86,0,0,0,0,0,0,0.21,0,0.158,0.26,0.74,0.26,46.6
757375200000,1994,1,1993,4,31,0.902,0.196,0.706,43292.9,90.52,90.52,58.19,2,1,1.5483870967741935,336.6,245,488.9,263.6,172,73,73,73,0,0,0,0.228,0.149,0.298,263.6,172,415.9,990,990,990,965.1,964.7,965.8,24.9,24.2,25.3,0.142,0.11,0.196,0.0338,0.0104,0.0953,0.0014,0.00041,0.0039,0.355,0.247,0.514,0.014,0.0099,0.021,24.55,23.69,25.04,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,39.97,26.3,52.27,38.89,25.51,48.2,0,0,0,0,0,0,0.323,0,0.196,0.22,0.78,0.22,48
760053600000,1994,2,1993,5,28,1.74,0.219,1.52,85535.1,178.5,178.5,127.3,4,2,2.9642857142857144,719.3,502.3,1041,628.6,417.3,90.71,85,105,0,0,0,0.13,0.101,0.169,628.6,417.3,936.1,990,990,990,966.8,965.9,968,23.2,22,24.1,0.318,0.197,0.555,0.219,0.096,0.392,0.0095,0.004,0.018,0.766,0.517,1.21,0.033,0.021,0.055,22.47,20.77,23.62,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.62,35.81,52.69,43.28,34.74,48.2,0,0,0,0,0,0,0.707,0,0.22,0.13,0.87,0.13,49.2
762472800000,1994,3,1993,6,31,3.61,0.49,2.83,138932,192.8,192.8,186.7,4,4,4,1347,1059,1522,1164,876.3,183,183,183,106.9,0,239,0.138,0.12,0.173,1057,876.3,1100,990,990,990,969,968.1,969.6,21,20.4,21.9,0.785,0.518,0.898,0.579,0.363,0.648,0.028,0.017,0.032,1.65,1.12,1.85,0.079,0.051,0.09,19.35,18.6,20.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.7,42.65,49.9,46.68,41.8,48.2,0,0,0,0,0,0,1.04,0,0.78,0.14,0.78,0.22,38.5
765151200000,1994,4,1993,7,30,2.44,0.344,2.09,112189,192.8,192.8,155.8,4,3,3.5,941.1,720.5,1297,808.4,595.5,132.7,125,148,1.967,0,49,0.143,0.114,0.173,806.5,595.5,1100,990,990,990,967.6,966.8,968.8,22.4,21.2,23.2,0.468,0.298,0.814,0.342,0.199,0.648,0.015,0.0086,0.031,1.06,0.707,1.76,0.048,0.03,0.083,21.32,19.41,22.51,0.955,0.952,0.957,0.98,0.974,0.98,0.936,0.928,0.938,45.76,39.28,51.35,44.63,38.28,48.2,0,0,0,0,0,0,0.866,0,0.35,0.14,0.86,0.14,46
767743200000,1994,5,1993,8,31,1.53,0.394,1.13,66352.9,115.4,115.4,89.18,3,2,2.225806451612903,569.9,462.1,707.7,422.9,315.1,147,147,147,0,0,0,0.262,0.208,0.318,422.9,315.1,560.7,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.21,0.168,0.279,0.0998,0.0477,0.176,0.0042,0.002,0.0075,0.511,0.37,0.649,0.021,0.015,0.028,23.33,22.62,23.95,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.71,34.9,52.1,40.5,33.86,48.2,0,0,0,0,0,0,0.495,0,0.4,0.26,0.74,0.26,43.4
770421600000,1994,6,1993,9,30,1.02,0.308,0.714,42859,73.03,73.03,59.53,2,1,1.9,394.5,340.7,457.5,275.5,221.7,119,119,119,0,0,0,0.304,0.26,0.349,275.5,221.7,338.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.152,0.133,0.174,0.0308,0.0146,0.0588,0.0013,0.00059,0.0024,0.327,0.25,0.404,0.013,0.01,0.017,24.31,23.94,24.6,0.938,0.923,0.959,0.971,0.97,0.98,0.911,0.896,0.94,33.37,25.7,52.26,32.17,24.93,48.2,0,0,0,0,0,0,0.331,0,0.306,0.3,0.7,0.3,42
773013600000,1994,7,1993,10,31,0.792,0.289,0.502,31248.2,49.74,49.74,42,2,1,1.032258064516129,295.5,260.6,337.7,187.5,152.6,108,108,108,0,0,0,0.368,0.32,0.414,187.5,152.6,229.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.12,0.107,0.135,0.0117,0.00872,0.0153,0.00047,0.00035,0.00061,0.322,0.247,0.395,0.013,0.0099,0.016,24.79,24.54,24.99,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.43,25.64,52.06,41.2,24.87,48.2,0,0,0,0,0,0,0.233,0,0.29,0.36,0.63,0.37,39.5
775692000000,1994,8,1993,11,31,0.598,0.249,0.349,18801.4,36.98,36.98,25.27,1,1,1,223.3,196.9,257.6,130.3,103.9,93,93,93,0,0,0,0.419,0.361,0.472,130.3,103.9,164.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0977,0.0884,0.11,0.00682,0.00458,0.00974,0.00027,0.00018,0.00039,0.223,0.176,0.284,0.0088,0.0069,0.011,25.24,24.99,25.42,0.781,0,0.944,0.814,0,0.972,0.758,0,0.917,26.05,0,38.06,25.27,0,36.98,0,5,0,0,0.161,0,0.14,0.161,0.249,0.42,0.58,0.42,31.4
778370400000,1994,9,1993,12,30,0.423,0.187,0.237,14566.9,27.39,27.39,20.23,1,1,1,163.3,141.1,194.4,91.31,69.09,72,72,72,0,0,0,0.445,0.37,0.51,91.31,69.09,122.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0819,0.074,0.0929,0.00351,0.00162,0.00615,0.00014,0.000064,0.00024,0.151,0.111,0.207,0.0059,0.0044,0.0081,25.38,25.37,25.39,0.923,0.908,0.939,0.965,0.96,0.97,0.89,0.872,0.902,20.96,15.62,28.23,20.23,14.99,27.39,0,0,0,0,0,0,0.112,0,0.186,0.44,0.56,0.44,34.4
780962400000,1994,10,1994,1,31,0.365,0.139,0.226,13931.6,19.53,19.53,18.73,1,1,1,136.3,131.5,140.3,84.33,79.52,52,52,52,0,0,0,0.382,0.371,0.395,84.33,79.52,88.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0742,0.0773,0.00292,0.00251,0.00325,0.00011,0.000098,0.00013,0.135,0.127,0.142,0.0053,0.005,0.0056,25.36,25.36,25.37,0.928,0.923,0.934,0.962,0.96,0.964,0.893,0.89,0.897,19.47,18.49,20.27,18.73,17.75,19.53,0,0,0,0,0,0,0.104,0,0.139,0.38,0.62,0.38,38.2
783640800000,1994,11,1994,2,30,0.354,0.13,0.224,13792.9,22.09,22.09,19.16,1,1,1,136.4,132.9,150.7,86.44,82.89,50,50,50,0,0,0,0.367,0.332,0.376,86.44,82.89,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.075,0.0813,0.0031,0.0028,0.00431,0.00012,0.00011,0.00017,0.139,0.132,0.164,0.0054,0.0052,0.0064,25.36,25.34,25.37,0.926,0.911,0.93,0.963,0.961,0.969,0.891,0.883,0.894,19.9,19.18,22.8,19.16,18.43,22.09,0,0,0,0,0,0,0.106,0,0.13,0.37,0.63,0.37,39
786232800000,1994,12,1994,3,31,0.437,0.158,0.279,17118.3,27.53,27.53,23.01,1,1,1,163.3,155.9,182.1,104.3,96.86,59,59,59,0,0,0,0.362,0.324,0.379,104.3,96.86,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0814,0.0906,0.00462,0.00398,0.00621,0.00018,0.00016,0.00024,0.172,0.159,0.206,0.0067,0.0062,0.008,25.35,25.35,25.36,0.915,0.911,0.927,0.969,0.967,0.97,0.887,0.882,0.899,23.74,22.01,28.39,23.01,21.3,27.53,0,0,0,0,0,0,0.128,0,0.158,0.36,0.64,0.36,39.2
788911200000,1995,1,1994,4,31,0.496,0.196,0.301,18544.5,27.61,27.61,24.93,1,1,1,185.2,170.3,196.3,112.2,97.35,73,73,73,0,0,0,0.395,0.372,0.429,112.2,97.35,123.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0833,0.0925,0.00529,0.00402,0.00623,0.00021,0.00016,0.00024,0.188,0.161,0.208,0.0073,0.0063,0.0081,25.38,25.38,25.38,0.92,0.912,0.927,0.97,0.968,0.97,0.892,0.883,0.899,25.7,22.14,28.47,24.93,21.42,27.61,0,0,0,0,0,0,0.138,0,0.195,0.4,0.61,0.39,37.4
791589600000,1995,2,1994,5,28,0.558,0.206,0.353,20187.7,48.2,48.2,30.04,1,1,1,230.7,195.2,301.6,145.7,110.2,85,85,85,0,0,0,0.373,0.282,0.435,145.7,110.2,216.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.101,0.0889,0.126,0.00814,0.00512,0.0142,0.00032,0.0002,0.00056,0.249,0.185,0.376,0.0098,0.0072,0.015,25.18,24.72,25.41,0.837,0,0.958,0.868,0,0.98,0.814,0,0.939,30.92,0,50.28,30.04,0,48.2,0,3,0,0,0.107,0,0.167,0.107,0.205,0.37,0.63,0.37,36.2
794008800000,1995,3,1994,6,31,1.31,0.287,1.02,60712.2,96.4,96.4,81.6,2,1,1.903225806451613,489,312.3,575,382,205.3,107,107,107,0,0,0,0.227,0.186,0.343,382,205.3,468,990,990,990,965.8,965,966.2,24.2,23.8,25,0.188,0.126,0.221,0.0807,0.0132,0.12,0.0034,0.00053,0.005,0.484,0.26,0.599,0.02,0.01,0.025,23.72,23.21,24.68,0.952,0.927,0.959,0.978,0.97,0.98,0.931,0.899,0.939,44.57,26.95,52.74,43.11,26.14,48.2,0,0,0,0,0,0,0.453,0,0.29,0.22,0.78,0.22,46.3
796687200000,1995,4,1994,7,30,1.08,0.324,0.755,45420.1,87.46,87.46,63.08,2,1,1.8333333333333333,416.5,331.4,530.2,291.5,206.4,125,125,125,0,0,0,0.305,0.236,0.377,291.5,206.4,405.2,990,990,990,965.5,965.1,966,24.5,24,24.9,0.159,0.129,0.199,0.039,0.0133,0.0903,0.0016,0.00053,0.0038,0.362,0.256,0.505,0.015,0.01,0.021,24.17,23.51,24.58,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.94,36.69,26.17,52.65,35.53,25.38,48.2,0,0,0,0,0,0,0.35,0,0.325,0.3,0.7,0.3,42.1
799279200000,1995,5,1994,8,31,0.72,0.394,0.326,20024.7,40.35,40.35,26.91,1,1,1,268.8,222.3,326.8,121.8,75.3,147,147,147,0,0,0,0.554,0.45,0.661,121.8,75.3,179.8,990,990,990,964.8,964.5,965,25.2,25,25.5,0.0993,0.0829,0.12,0.0061,0.00215,0.011,0.00024,0.000084,0.00044,0.212,0.129,0.316,0.0084,0.0051,0.013,25.02,24.65,25.34,0.929,0.913,0.949,0.968,0.96,0.979,0.9,0.882,0.929,27.77,17.48,41.23,26.91,16.78,40.35,0,0,0,0,0,0,0.15,0,0.394,0.55,0.45,0.55,27.8
801957600000,1995,6,1994,9,30,0.51,0.308,0.201,3556.5,22.38,22.38,4.94,1,1,1,196.6,175.8,220.9,77.65,56.82,119,119,119,0,0,0,0.608,0.539,0.677,77.65,56.82,101.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.075,0.0909,0.00235,0.00058,0.00441,0.000092,0.000023,0.00017,0.132,0.0948,0.175,0.0052,0.0037,0.0069,25.43,25.3,25.46,0.214,0,0.922,0.226,0,0.97,0.207,0,0.89,5.107,0,23.08,4.94,0,22.38,0,23,0,0,0.767,0,0.0274,0.767,0.309,0.6,0.39,0.61,6.97
804549600000,1995,7,1994,10,31,0.42,0.289,0.0654,0,0,0,0,1,0,0.41935483870967744,157,143.3,174.4,48.96,35.28,108,108,108,24.55,0,50,0.69,0.619,0.754,24.43,0,66.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.077,0.000294,0,0.0014,0.000012,0,0.000055,0.0814,0.0708,0.111,0.0032,0.0028,0.0043,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18,13,0,0.581,0.419,0,0,1,0.3546,0.69,0.16,0.84,0
807228000000,1995,8,1994,11,31,0.333,0.249,0,0,0,0,0,0,0,0,124.4,111.3,141.4,31.4,18.29,93,93,93,31.39,18,48,0.751,0.658,0.836,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.333,0.75,0,1,0
809906400000,1995,9,1994,12,30,0.237,0.187,0,0,0,0,0,0,0,0,91.32,80.12,109.4,19.32,8.12,72,72,72,19.3,8,37,0.795,0.658,0.899,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.237,0.79,0,1,0
812498400000,1995,10,1995,1,31,0.2,0.139,0,0,0,0,0,0,0,0,74.72,70.55,79.3,22.72,18.55,52,52,52,22.71,19,27,0.697,0.656,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.2,0.7,0,1,0
815176800000,1995,11,1995,2,30,0.242,0.13,0.0541,325.337,13.56,13.56,0.4519,1,0,0.36666666666666664,93.54,81.21,114.3,43.54,31.21,50,50,50,22.63,0,48,0.542,0.437,0.616,20.89,0,64.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000217,0,0.00122,0.0000085,0,0.000048,0.0782,0.0708,0.101,0.0031,0.0028,0.004,25.42,25.4,25.43,0.0294,0,0.882,0.032,0,0.96,0.0282,0,0.846,0.4707,0,14.12,0.4519,0,13.56,19,10,0,0.633,0.333,0,0.00251,0.967,0.1879,0.54,0.22,0.78,1.34
817768800000,1995,12,1995,3,31,0.341,0.158,0.183,10397,16.5,16.5,13.97,1,1,1,127.2,115.7,132.9,68.25,56.66,59,59,59,0,0,0,0.464,0.444,0.51,68.25,56.66,73.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0733,0.00155,0.000566,0.00203,0.000061,0.000022,0.00008,0.108,0.0904,0.118,0.0042,0.0035,0.0046,25.39,25.38,25.41,0.848,0,0.934,0.898,0,0.96,0.814,0,0.897,14.56,0,17.19,13.97,0,16.5,0,2,0,0,0.0645,0,0.0776,0.0645,0.158,0.46,0.54,0.46,30.5
820447200000,1996,1,1995,4,31,0.439,0.196,0.244,13147.1,32.66,32.66,17.67,1,1,1,163.9,126.3,218.2,90.93,53.33,73,73,73,0,0,0,0.457,0.335,0.578,90.93,53.33,145.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0814,0.0708,0.1,0.00348,0.000283,0.00809,0.00014,0.000011,0.00032,0.15,0.0856,0.247,0.0059,0.0034,0.0097,25.38,25.24,25.41,0.739,0,0.937,0.78,0,0.97,0.715,0,0.909,18.27,0,33.67,17.67,0,32.66,0,6,0,0,0.194,0,0.0982,0.194,0.195,0.45,0.56,0.44,29.9
823125600000,1996,2,1995,5,29,0.717,0.213,0.504,31273.2,64.77,64.77,44.93,2,1,1.206896551724138,286.1,225,382.5,201.1,140,85,85,85,0,0,0,0.302,0.222,0.378,201.1,140,297.5,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.121,0.0994,0.155,0.0142,0.00765,0.0394,0.00057,0.0003,0.0016,0.312,0.239,0.392,0.012,0.0094,0.016,24.84,24.35,25.21,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.11,26.23,52.38,38.99,25.45,48.2,0,0,0,0,0,0,0.25,0,0.213,0.3,0.7,0.3,43.6
825631200000,1996,3,1995,6,31,1.58,0.287,1.29,75431.5,121.6,121.6,101.4,3,2,2.5483870967741935,590.1,399.8,693.7,483.1,292.8,107,107,107,0,0,0,0.187,0.154,0.268,483.1,292.8,586.7,990,990,990,966.2,965.4,966.7,23.8,23.3,24.6,0.236,0.157,0.288,0.134,0.0372,0.193,0.0057,0.0015,0.0083,0.569,0.334,0.688,0.024,0.014,0.029,23.19,22.64,24.27,0.951,0.939,0.958,0.976,0.97,0.98,0.929,0.911,0.939,41.16,32.71,51.88,40.06,31.73,48.2,0,0,0,0,0,0,0.563,0,0.29,0.18,0.82,0.18,47.7
828309600000,1996,4,1995,7,30,1.45,0.324,1.13,66164.1,115,115,91.89,3,2,2.3,561,435.3,681.7,436,310.3,125,125,125,0,0,0,0.227,0.183,0.287,436,310.3,556.7,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.216,0.166,0.276,0.106,0.0455,0.173,0.0045,0.0019,0.0074,0.523,0.363,0.642,0.022,0.015,0.027,23.36,22.73,24.08,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.76,34.52,52.48,40.49,33.49,48.2,0,0,0,0,0,0,0.511,0,0.32,0.22,0.78,0.22,45.6
830901600000,1996,5,1995,8,31,0.93,0.394,0.536,32725.9,60.58,60.58,43.99,2,1,1.2580645161290323,347.2,285.2,428.5,200.2,138.2,147,147,147,0,0,0,0.43,0.343,0.515,200.2,138.2,281.5,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.127,0.105,0.156,0.0139,0.0075,0.0319,0.00056,0.0003,0.0013,0.309,0.242,0.407,0.012,0.0096,0.016,24.56,24.15,24.92,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.98,26.19,52.65,36.81,25.41,48.2,0,0,0,0,0,0,0.244,0,0.394,0.42,0.58,0.42,35.2
833580000000,1996,6,1995,9,30,0.643,0.308,0.335,20651.2,36.48,36.48,28.68,1,1,1,248.2,219,282.2,129.2,100,119,119,119,0,0,0,0.482,0.422,0.543,129.2,100,163.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0902,0.113,0.00674,0.00425,0.00962,0.00027,0.00017,0.00038,0.224,0.172,0.285,0.0089,0.0067,0.011,25.1,24.89,25.31,0.929,0.911,0.943,0.97,0.969,0.971,0.901,0.883,0.916,29.57,22.63,37.57,28.68,21.92,36.48,0,0,0,0,0,0,0.159,0,0.308,0.48,0.52,0.48,32.1
836172000000,1996,7,1995,10,31,0.522,0.289,0.233,3849.2,24.23,24.23,5.174,1,1,1,194.9,176.6,217.7,86.94,68.64,108,108,108,0,0,0,0.556,0.496,0.611,86.94,68.64,109.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0842,0.0778,0.0922,0.00314,0.00158,0.00507,0.00012,0.000062,0.0002,0.147,0.115,0.188,0.0058,0.0045,0.0074,25.42,25.31,25.44,0.206,0,0.918,0.219,0,0.97,0.2,0,0.89,5.336,0,24.98,5.174,0,24.23,0,24,0,0,0.774,0,0.0287,0.774,0.289,0.55,0.45,0.55,7.37
838850400000,1996,8,1995,11,31,0.394,0.249,0.0938,0,0,0,0,1,0,0.5483870967741935,146.9,129.3,174.7,53.92,36.34,93,93,93,18.9,0,49,0.638,0.532,0.719,35.01,0,81.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0806,0.000645,0,0.0027,0.000025,0,0.00011,0.0892,0.0708,0.136,0.0035,0.0028,0.0053,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,17,0,0.452,0.548,0,0,1,0.3002,0.63,0.24,0.76,0
841528800000,1996,9,1995,12,30,0.274,0.187,0.0137,0,0,0,0,1,0,0.1,105.9,91.6,127.4,33.86,19.6,72,72,72,28.53,0,49,0.686,0.565,0.786,5.296,0,55.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000252,0,0.000461,9.9e-7,0,0.000018,0.0722,0.0708,0.0886,0.0028,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27,3,0,0.9,0.1,0,0,1,0.2603,0.68,0.05,0.95,0
844120800000,1996,10,1996,1,31,0.235,0.139,0,0,0,0,0,0,0,0,87.56,84.77,90.78,35.56,32.77,52,52,52,35.65,33,39,0.594,0.573,0.613,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.235,0.59,0,1,0
846799200000,1996,11,1996,2,30,0.285,0.13,0.117,5387.23,18.43,18.43,7.482,1,0,0.6666666666666666,109.9,87.77,132.9,59.89,37.77,50,50,50,14.67,0,49,0.462,0.376,0.57,45.27,0,82.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.075,0.00101,0,0.0028,0.00004,0,0.00011,0.0952,0.0708,0.132,0.0037,0.0028,0.0052,25.4,25.37,25.43,0.428,0,0.939,0.448,0,0.961,0.411,0,0.902,7.792,0,19.18,7.482,0,18.43,10,6,0,0.333,0.2,0,0.0416,0.533,0.168,0.46,0.41,0.59,18.9
849391200000,1996,12,1996,3,31,0.393,0.158,0.235,14465.7,24.81,24.81,19.44,1,1,1,146.6,131.5,170.9,87.63,72.52,59,59,59,0,0,0,0.405,0.345,0.449,87.63,72.52,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0728,0.0867,0.0032,0.00191,0.00526,0.00013,0.000075,0.00021,0.142,0.115,0.185,0.0056,0.0045,0.0073,25.37,25.35,25.38,0.926,0.911,0.94,0.963,0.96,0.97,0.892,0.883,0.902,20.17,16.74,25.58,19.44,16.07,24.81,0,0,0,0,0,0,0.108,0,0.158,0.4,0.6,0.4,36.8
852069600000,1997,1,1996,4,31,0.577,0.196,0.382,23744.6,50.4,50.4,31.91,2,1,1.032258064516129,215.5,170.3,304.1,142.5,97.35,73,73,73,0,0,0,0.35,0.24,0.429,142.5,97.35,231.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0992,0.0833,0.13,0.00787,0.00402,0.0154,0.00031,0.00016,0.00061,0.237,0.161,0.377,0.0093,0.0063,0.015,25.21,24.76,25.39,0.931,0.911,0.958,0.972,0.968,0.98,0.905,0.882,0.939,32.01,22.14,50.76,31.1,21.42,48.2,0,0,0,0,0,0,0.177,0,0.195,0.34,0.66,0.34,41.2
854748000000,1997,2,1996,5,28,1.3,0.206,1.09,63880.3,139.8,139.8,95.06,3,2,2.392857142857143,535.9,319.6,770.5,450.9,234.7,85,85,85,0,0,0,0.169,0.11,0.266,450.9,234.7,685.5,990,990,990,966,965,967,24,23,25,0.22,0.133,0.339,0.119,0.0157,0.259,0.005,0.00063,0.011,0.533,0.249,0.849,0.022,0.01,0.037,23.47,22.17,24.75,0.949,0.924,0.958,0.976,0.97,0.98,0.926,0.897,0.939,40.78,26.33,52.66,39.59,25.54,48.2,0,0,0,0,0,0,0.528,0,0.21,0.16,0.84,0.16,49.1
857167200000,1997,3,1996,6,31,2.3,0.306,1.99,108922,159.6,159.6,146.4,4,3,3.2903225806451615,858.3,778.3,922.2,744.2,671.3,114.1,107,129,0,0,0,0.133,0.116,0.149,744.2,671.3,815.2,990,990,990,967.3,967,967.6,22.7,22.4,23,0.389,0.336,0.447,0.295,0.249,0.334,0.013,0.011,0.015,0.935,0.83,1.02,0.041,0.036,0.045,21.73,21.41,22.16,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,46.62,39.28,52.03,45.02,38.27,48.2,0,0,0,0,0,0,0.813,0,0.31,0.13,0.87,0.13,47.4
859845600000,1997,4,1996,7,30,2.07,0.324,1.75,98439.2,143.2,143.2,136.7,3,3,3,799.1,770.5,837.8,674.1,645.5,125,125,125,0,0,0,0.157,0.149,0.162,674.1,645.5,712.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.343,0.326,0.365,0.251,0.232,0.277,0.011,0.01,0.012,0.84,0.792,0.905,0.037,0.034,0.04,22.06,21.84,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.5,44.84,48.7,45.57,43.95,47.73,0,0,0,0,0,0,0.76,0,0.32,0.16,0.85,0.15,47.6
862437600000,1997,5,1996,8,31,1.66,0.394,1.27,73645.5,129.5,129.5,98.99,3,2,2.4193548387096775,621.1,481.3,782.2,474.1,334.3,147,147,147,0,0,0,0.242,0.188,0.305,474.1,334.3,635.2,990,990,990,966.4,965.8,967,23.6,23,24.2,0.235,0.174,0.321,0.129,0.0568,0.225,0.0055,0.0023,0.0098,0.573,0.399,0.775,0.024,0.016,0.034,23.06,22.2,23.84,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.47,35.37,52.25,41.3,34.31,48.2,0,0,0,0,0,0,0.55,0,0.39,0.24,0.77,0.23,44.4
865116000000,1997,6,1996,9,30,1.02,0.308,0.715,42998.2,76.75,76.75,59.72,2,1,1.8333333333333333,394.7,331.4,473.9,275.7,212.4,119,119,119,0,0,0,0.305,0.251,0.359,275.7,212.4,354.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.152,0.13,0.18,0.0318,0.0138,0.0665,0.0013,0.00055,0.0027,0.337,0.25,0.429,0.014,0.01,0.018,24.3,23.84,24.6,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.06,25.7,52.15,33.87,24.93,48.2,0,0,0,0,0,0,0.332,0,0.305,0.3,0.7,0.3,42.2
867708000000,1997,7,1996,10,31,0.773,0.289,0.484,30235.2,48.2,48.2,40.64,1,1,1,288.7,255.1,328.9,180.7,147.1,108,108,108,0,0,0,0.376,0.328,0.423,180.7,147.1,220.9,990,990,990,964.9,964.7,965,25.1,25,25.3,0.117,0.105,0.132,0.0111,0.00826,0.0145,0.00044,0.00033,0.00058,0.315,0.255,0.387,0.013,0.01,0.016,24.83,24.57,25.02,0.948,0.938,0.958,0.976,0.97,0.98,0.926,0.91,0.939,41.73,33.87,51.02,40.64,32.85,48.2,0,0,0,0,0,0,0.226,0,0.289,0.37,0.63,0.37,39.1
870386400000,1997,8,1996,11,31,0.573,0.249,0.324,14152.1,35.67,35.67,19.02,1,1,1,213.8,187,252.1,120.8,94.03,93,93,93,0,0,0,0.438,0.369,0.497,120.8,94.03,159.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0944,0.085,0.108,0.00602,0.00374,0.00927,0.00024,0.00015,0.00037,0.206,0.158,0.274,0.0081,0.0062,0.011,25.29,25.02,25.42,0.6,0,0.942,0.626,0,0.97,0.582,0,0.914,19.61,0,36.77,19.02,0,35.67,0,11,0,0,0.355,0,0.106,0.355,0.249,0.43,0.57,0.43,24.7
873064800000,1997,9,1996,12,30,0.418,0.187,0.231,14199.3,25.12,25.12,19.72,1,1,1,161.1,141.1,185.1,89.08,69.09,72,72,72,0,0,0,0.45,0.389,0.51,89.08,69.09,113.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0811,0.074,0.0896,0.00332,0.00162,0.00537,0.00013,0.000064,0.00021,0.147,0.111,0.19,0.0058,0.0044,0.0074,25.38,25.37,25.39,0.923,0.908,0.939,0.964,0.96,0.97,0.89,0.872,0.901,20.44,15.62,25.9,19.72,14.99,25.12,0,0,0,0,0,0,0.11,0,0.187,0.45,0.55,0.45,34
875656800000,1997,10,1997,1,31,0.359,0.139,0.219,13570.9,19.64,19.64,18.24,1,1,1,133.9,125.8,140.8,81.95,73.78,52,52,52,0,0,0,0.389,0.369,0.413,81.95,73.78,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0722,0.0775,0.00272,0.00202,0.0033,0.00011,0.000079,0.00013,0.131,0.116,0.143,0.0051,0.0046,0.0056,25.37,25.36,25.38,0.931,0.923,0.94,0.961,0.96,0.964,0.895,0.889,0.902,18.97,17.15,20.38,18.24,16.47,19.64,0,0,0,0,0,0,0.101,0,0.14,0.39,0.61,0.39,37.8
878335200000,1997,11,1997,2,30,0.375,0.13,0.246,15055.9,23.22,23.22,20.91,1,1,1,144.8,129.6,155.3,94.84,79.61,50,50,50,0,0,0,0.346,0.322,0.386,94.84,79.61,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0739,0.0829,0.00381,0.00252,0.0047,0.00015,0.000099,0.00018,0.154,0.126,0.172,0.006,0.005,0.0068,25.35,25.34,25.37,0.918,0.911,0.934,0.966,0.96,0.97,0.887,0.883,0.897,21.63,18.51,23.94,20.91,17.77,23.22,0,0,0,0,0,0,0.116,0,0.129,0.35,0.66,0.34,40.1
880927200000,1997,12,1997,3,31,0.421,0.158,0.263,16099.3,24.61,24.61,21.64,1,1,1,157.2,147.4,170.1,98.16,88.38,59,59,59,0,0,0,0.376,0.347,0.4,98.16,88.38,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0784,0.0864,0.00409,0.00326,0.00519,0.00016,0.00013,0.0002,0.161,0.143,0.184,0.0063,0.0056,0.0072,25.35,25.35,25.36,0.916,0.911,0.923,0.967,0.964,0.97,0.887,0.883,0.891,22.36,20.29,25.37,21.64,19.55,24.61,0,0,0,0,0,0,0.12,0,0.158,0.38,0.62,0.38,38.2
883605600000,1998,1,1997,4,31,0.626,0.196,0.43,26734.6,53.39,53.39,35.93,2,1,1.096774193548387,233.6,169.8,317.5,160.6,96.8,73,73,73,0,0,0,0.323,0.23,0.43,160.6,96.8,244.5,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0831,0.135,0.0094,0.00398,0.0165,0.00037,0.00016,0.00066,0.259,0.16,0.386,0.01,0.0063,0.015,25.13,24.73,25.39,0.936,0.912,0.959,0.973,0.967,0.98,0.911,0.884,0.94,34.44,22.03,51.83,33.43,21.31,48.2,0,0,0,0,0,0,0.2,0,0.196,0.31,0.69,0.31,42.7
886284000000,1998,2,1997,5,28,1.11,0.206,0.905,53553.9,103.6,103.6,79.69,3,2,2.107142857142857,459.2,323.8,580,374.2,238.8,85,85,85,0,0,0,0.193,0.147,0.263,374.2,238.8,495,990,990,990,965.7,965,966.2,24.3,23.8,25,0.183,0.134,0.231,0.0759,0.016,0.133,0.0031,0.00064,0.0056,0.442,0.254,0.615,0.018,0.01,0.026,23.9,23.24,24.73,0.946,0.926,0.958,0.975,0.97,0.98,0.922,0.898,0.939,39.44,26.8,52.34,38.01,26,48.2,0,0,0,0,0,0,0.443,0,0.205,0.19,0.82,0.18,48.2
888703200000,1998,3,1997,6,31,1.88,0.287,1.59,90421.2,139.7,139.7,121.5,3,2,2.870967741935484,700.5,582.4,795.5,593.5,475.4,107,107,107,0,0,0,0.155,0.135,0.184,593.5,475.4,688.5,990,990,990,966.7,966.2,967.1,23.3,22.9,23.8,0.292,0.225,0.346,0.198,0.123,0.261,0.0085,0.0052,0.011,0.714,0.523,0.859,0.031,0.022,0.037,22.59,22.06,23.2,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.92,34.94,52.52,42.58,33.89,48.2,0,0,0,0,0,0,0.675,0,0.29,0.15,0.85,0.15,48.1
891381600000,1998,4,1997,7,30,1.98,0.324,1.66,93921.7,137.3,137.3,130.4,3,3,3,764.2,650.2,801.9,639.2,525.2,125,125,125,0,0,0,0.164,0.156,0.192,639.2,525.2,676.9,990,990,990,967,966.5,967.1,23,22.9,23.5,0.323,0.258,0.344,0.228,0.152,0.253,0.0099,0.0065,0.011,0.781,0.589,0.844,0.034,0.025,0.037,22.26,22.05,22.91,0.955,0.949,0.957,0.979,0.97,0.98,0.935,0.921,0.938,44.41,37.32,46.69,43.48,36.21,45.76,0,0,0,0,0,0,0.725,0,0.32,0.16,0.84,0.16,47.4
893973600000,1998,5,1997,8,31,1.33,0.394,0.936,55472.5,101.6,101.6,74.56,3,2,2.032258064516129,496.5,385.3,637.9,349.5,238.3,147,147,147,0,0,0,0.303,0.23,0.382,349.5,238.3,490.9,990,990,990,965.8,965.3,966.5,24.2,23.5,24.7,0.18,0.14,0.239,0.0642,0.016,0.131,0.0027,0.00065,0.0056,0.419,0.26,0.624,0.017,0.011,0.026,23.75,22.97,24.41,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,37.82,26.41,51.67,36.73,25.62,48.2,0,0,0,0,0,0,0.414,0,0.394,0.3,0.7,0.3,41.7
896652000000,1998,6,1997,9,30,0.837,0.308,0.528,32509,56.62,56.62,45.15,2,1,1.2666666666666666,322.8,275.4,380.6,203.8,156.3,119,119,119,0,0,0,0.372,0.313,0.432,203.8,156.3,261.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.11,0.147,0.0133,0.00904,0.0225,0.00053,0.00036,0.00091,0.314,0.249,0.397,0.013,0.01,0.016,24.67,24.41,24.93,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.2,25.64,52.04,38.08,24.87,48.2,0,0,0,0,0,0,0.251,0,0.309,0.37,0.63,0.37,38.8
899244000000,1998,7,1997,10,31,0.646,0.289,0.356,22032.6,36.97,36.97,29.61,1,1,1,241,213.8,272.9,133,105.8,108,108,108,0,0,0,0.45,0.396,0.505,133,105.8,164.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0909,0.112,0.00706,0.00475,0.00977,0.00028,0.00019,0.00039,0.23,0.181,0.287,0.0091,0.0071,0.011,25.13,24.92,25.34,0.931,0.915,0.944,0.97,0.97,0.972,0.903,0.888,0.917,30.53,24.06,38.04,29.61,23.34,36.97,0,0,0,0,0,0,0.165,0,0.29,0.45,0.55,0.45,34.1
901922400000,1998,8,1997,11,31,0.497,0.249,0.248,3057.16,26.61,26.61,4.109,1,1,1,185.5,164.9,212.5,92.46,71.88,93,93,93,0,0,0,0.504,0.438,0.564,92.46,71.88,119.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0844,0.0771,0.0939,0.00361,0.00186,0.0059,0.00014,0.000073,0.00023,0.155,0.119,0.204,0.0061,0.0046,0.008,25.41,25.32,25.42,0.149,0,0.925,0.156,0,0.97,0.144,0,0.897,4.236,0,27.43,4.109,0,26.61,0,26,0,0,0.839,0,0.0228,0.839,0.249,0.5,0.5,0.5,6.15
904600800000,1998,9,1997,12,30,0.358,0.187,0.171,6358.3,20.12,20.12,8.831,1,1,1,138,123.3,163,65.97,51.32,72,72,72,0,0,0,0.526,0.442,0.584,65.97,51.32,90.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.0818,0.00136,0.000112,0.00348,0.000053,0.0000044,0.00014,0.107,0.0827,0.151,0.0042,0.0032,0.0059,25.4,25.37,25.42,0.489,0,0.939,0.512,0,0.965,0.469,0,0.901,9.19,0,20.85,8.831,0,20.12,0,14,0,0,0.467,0,0.0491,0.467,0.187,0.52,0.48,0.52,17.8
907192800000,1998,10,1998,1,31,0.297,0.139,0.153,3118.2,15.44,15.44,4.191,1,0,0.967741935483871,110.7,102,122.5,58.74,49.99,52,52,52,1.613,0,50,0.471,0.424,0.51,57.13,0,70.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.000743,0,0.00174,0.000029,0,0.000068,0.0931,0.0708,0.11,0.0036,0.0028,0.0043,25.41,25.39,25.43,0.261,0,0.916,0.279,0,0.96,0.25,0,0.879,4.366,0,16.08,4.191,0,15.44,1,21,0,0.0323,0.677,0,0.0233,0.71,0.144,0.47,0.52,0.48,10.5
909871200000,1998,11,1998,2,30,0.323,0.13,0.193,10107.2,19.44,19.44,14.04,1,1,1,124.5,103.1,137.8,74.51,53.09,50,50,50,0,0,0,0.405,0.363,0.485,74.51,53.09,87.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0768,0.00208,0.000263,0.00321,0.000082,0.00001,0.00013,0.119,0.0853,0.141,0.0046,0.0033,0.0055,25.38,25.36,25.41,0.74,0,0.94,0.769,0,0.963,0.711,0,0.902,14.61,0,20.17,14.04,0,19.44,0,6,0,0,0.2,0,0.078,0.2,0.13,0.4,0.6,0.4,31.3
912463200000,1998,12,1998,3,31,0.454,0.158,0.296,18301.1,35.9,35.9,24.6,1,1,1,169.6,139.2,217.9,110.6,80.18,59,59,59,0,0,0,0.353,0.271,0.424,110.6,80.18,158.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0755,0.103,0.00515,0.00257,0.00926,0.0002,0.0001,0.00036,0.183,0.129,0.27,0.0072,0.0051,0.011,25.35,25.22,25.37,0.922,0.911,0.941,0.968,0.96,0.97,0.893,0.883,0.913,25.4,18.62,37.01,24.6,17.87,35.9,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.3
915141600000,1999,1,1998,4,31,0.962,0.196,0.767,46778.7,95.76,95.76,62.87,2,1,1.6451612903225807,359.3,224.2,515.2,286.3,151.2,73,73,73,0,0,0,0.217,0.142,0.326,286.3,151.2,442.2,990,990,990,965.2,964.5,965.9,24.8,24.1,25.5,0.15,0.102,0.205,0.0433,0.0086,0.108,0.0018,0.00034,0.0045,0.373,0.251,0.554,0.015,0.01,0.023,24.43,23.53,25.2,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.898,0.94,39.89,26.7,52.57,38.81,25.9,48.2,0,0,0,0,0,0,0.349,0,0.195,0.2,0.8,0.2,48.6
917820000000,1999,2,1998,5,28,2.02,0.259,1.76,96647.2,182.1,182.1,143.8,4,2,3.357142857142857,834.8,532.4,1104,727.8,447.4,107,85,137,0,0,0,0.129,0.11,0.16,727.8,447.4,967.2,990,990,990,967.2,966,968.2,22.8,21.8,24,0.388,0.208,0.591,0.278,0.11,0.407,0.012,0.0046,0.019,0.902,0.522,1.27,0.04,0.022,0.058,21.87,20.51,23.44,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.39,35.3,52.27,43.13,34.24,48.2,0,0,0,0,0,0,0.799,0,0.26,0.13,0.87,0.13,47.8
920239200000,1999,3,1998,6,31,3.68,0.439,2.91,141431,192.8,192.8,190.1,4,4,4,1374,1129,1580,1210,945.6,163.8,129,183,124.4,0,351,0.121,0.0817,0.162,1086,945.6,1100,990,990,990,969.1,968.3,969.7,20.9,20.3,21.7,0.821,0.582,0.908,0.62,0.397,0.648,0.03,0.018,0.032,1.74,1.24,1.86,0.083,0.057,0.092,19.18,18.4,20.46,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.62,45.3,49.94,47.52,44.39,48.2,0,0,0,0,0,0,1.06,0,0.77,0.12,0.79,0.21,38.4
922917600000,1999,4,1998,7,30,4.01,0.384,2.85,133993,192.8,192.8,186.1,4,4,4,1548,1276,1645,1400,1128,148,148,148,299.9,28,397,0.0961,0.09,0.116,1100,1100,1100,990,990,990,969.6,968.8,970,20.4,20,21.2,0.9,0.807,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.75,1.87,0.091,0.083,0.093,18.51,18.18,19.48,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.932,0.935,47.53,46.65,50.1,46.53,45.72,48.2,0,0,0,0,0,0,1.03,0,1.16,0.096,0.71,0.29,33.4
925509600000,1999,5,1998,8,31,2.52,0.433,2.09,112551,190.2,190.2,151.3,4,3,3.4516129032258065,940.2,751.4,1238,778.6,604.4,161.5,147,192,0,0,0,0.173,0.148,0.196,778.6,604.4,1046,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.436,0.304,0.718,0.312,0.205,0.527,0.014,0.0089,0.025,0.995,0.723,1.53,0.045,0.031,0.072,21.38,19.82,22.37,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.19,39.81,52.19,44.05,38.84,48.2,0,0,0,0,0,0,0.84,0,0.43,0.17,0.83,0.17,44.7
928188000000,1999,6,1998,9,30,1.56,0.345,1.22,70645.3,127.7,127.7,98.12,3,2,2.466666666666667,602,490,740.2,469,329,133,119,161,0,0,0,0.228,0.161,0.329,469,329,621.2,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.232,0.174,0.311,0.125,0.0543,0.216,0.0053,0.0022,0.0093,0.559,0.393,0.749,0.024,0.016,0.032,23.15,22.39,23.8,0.952,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.38,34.93,52.01,40.18,33.88,48.2,0,0,0,0,0,0,0.545,0,0.34,0.22,0.78,0.22,45.3
930780000000,1999,7,1998,10,31,1.1,0.362,0.736,44182,75.11,75.11,59.38,2,1,1.8387096774193548,410,347.5,483.7,275,212.5,135,135,135,0,0,0,0.332,0.279,0.388,275,212.5,348.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.153,0.131,0.179,0.0314,0.0138,0.0636,0.0013,0.00056,0.0026,0.337,0.252,0.421,0.014,0.01,0.017,24.22,23.8,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.939,34.74,25.63,52,33.57,24.86,48.2,0,0,0,0,0,0,0.33,0,0.364,0.33,0.67,0.33,40.2
933458400000,1999,8,1998,11,31,0.781,0.308,0.473,29334.2,48.2,48.2,39.43,1,1,1,291.4,249.4,344,176.4,134.4,115,115,115,0,0,0,0.398,0.334,0.461,176.4,134.4,229,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.134,0.0107,0.00717,0.0152,0.00043,0.00028,0.00061,0.307,0.232,0.401,0.012,0.0092,0.016,24.82,24.48,25.07,0.947,0.933,0.959,0.975,0.97,0.98,0.923,0.905,0.94,40.66,30.82,52.69,39.43,29.89,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.6
936136800000,1999,9,1998,12,30,0.552,0.236,0.316,14152.1,34.96,34.96,19.66,1,1,1,213,187,246.9,122,96.03,91,91,91,0,0,0,0.43,0.369,0.487,122,96.03,155.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0941,0.085,0.106,0.00612,0.00391,0.009,0.00024,0.00015,0.00036,0.207,0.161,0.268,0.0081,0.0063,0.011,25.3,25.05,25.42,0.62,0,0.941,0.647,0,0.97,0.602,0,0.913,20.26,0,36.04,19.66,0,34.96,0,10,0,0,0.333,0,0.109,0.333,0.236,0.43,0.57,0.43,25.6
938728800000,1999,10,1999,1,31,0.454,0.177,0.277,17090.5,29.91,29.91,22.97,1,1,1,169.5,153.9,185.1,103.2,80.95,66.23,52,73,0,0,0,0.395,0.281,0.474,103.2,80.95,133.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0775,0.0931,0.00452,0.00263,0.00707,0.00018,0.0001,0.00028,0.171,0.132,0.222,0.0067,0.0052,0.0087,25.37,25.35,25.38,0.925,0.911,0.933,0.966,0.96,0.97,0.894,0.883,0.904,23.75,18.79,30.83,22.97,18.05,29.91,0,0,0,0,0,0,0.128,0,0.177,0.39,0.61,0.39,37.6
941407200000,1999,11,1999,2,30,0.429,0.13,0.299,18452.7,28.56,28.56,25.63,1,1,1,165.3,153.7,177.5,115.3,103.7,50,50,50,0,0,0,0.303,0.282,0.325,115.3,103.7,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0824,0.0908,0.00555,0.00456,0.00658,0.00022,0.00018,0.00026,0.19,0.169,0.212,0.0075,0.0066,0.0083,25.34,25.34,25.34,0.922,0.914,0.929,0.97,0.97,0.97,0.894,0.886,0.902,26.42,23.53,29.44,25.63,22.83,28.56,0,0,0,0,0,0,0.142,0,0.13,0.3,0.7,0.3,43
943999200000,1999,12,1999,3,31,0.491,0.158,0.333,20662.4,29.62,29.62,27.77,1,1,1,183.1,172.8,190.9,124.1,113.8,59,59,59,0,0,0,0.323,0.309,0.341,124.1,113.8,131.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0873,0.0937,0.0063,0.00542,0.00696,0.00025,0.00021,0.00027,0.207,0.189,0.221,0.0081,0.0074,0.0086,25.36,25.36,25.36,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.63,26.05,30.54,27.77,25.27,29.62,0,0,0,0,0,0,0.154,0,0.158,0.32,0.68,0.32,42.1
946677600000,2000,1,1999,4,31,0.599,0.196,0.404,25290.4,45.66,45.66,33.99,1,1,1,223.7,184,273.2,150.7,111,73,73,73,0,0,0,0.33,0.267,0.397,150.7,111,200.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0881,0.12,0.00856,0.00519,0.0128,0.00034,0.0002,0.00051,0.257,0.186,0.345,0.01,0.0073,0.014,25.19,24.86,25.38,0.938,0.918,0.955,0.973,0.97,0.98,0.912,0.891,0.936,34.93,25.38,46.59,33.99,24.62,45.66,0,0,0,0,0,0,0.189,0,0.195,0.33,0.67,0.33,42.2
949356000000,2000,2,1999,5,29,0.955,0.213,0.742,45137.5,89.54,89.54,64.85,2,1,1.793103448275862,381.2,278.9,497.1,296.2,193.9,85,85,85,0,0,0,0.231,0.171,0.305,296.2,193.9,412.1,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.155,0.118,0.195,0.043,0.0122,0.0935,0.0018,0.00049,0.0039,0.369,0.243,0.51,0.015,0.0097,0.021,24.33,23.65,24.85,0.945,0.923,0.958,0.975,0.97,0.98,0.921,0.895,0.939,38.22,25.67,51.03,37.23,24.9,48.2,0,0,0,0,0,0,0.36,0,0.213,0.22,0.78,0.22,47.3
951861600000,2000,3,1999,6,31,2.13,0.287,1.82,99280.2,192.8,192.8,133.4,4,2,3.032258064516129,794.5,506.1,1329,687.5,399.1,107,107,107,7.935,0,122,0.147,0.0805,0.211,679.6,399.1,1100,990,990,990,967,965.9,968.9,23,21.1,24.1,0.382,0.194,0.825,0.269,0.0874,0.648,0.012,0.0036,0.031,0.89,0.493,1.77,0.04,0.02,0.084,22.08,19.29,23.63,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.38,34.95,52.37,44.03,33.91,48.2,0,0,0,0,0,0,0.741,0,0.31,0.13,0.85,0.15,46.6
954540000000,2000,4,1999,7,30,3.02,0.364,2.55,129539,192.8,192.8,179.9,4,3,3.933333333333333,1164,882.5,1381,1023,757.5,140.3,125,148,39.07,0,133,0.122,0.107,0.142,984.3,757.5,1100,990,990,990,968.4,967.4,969.1,21.6,20.9,22.6,0.666,0.401,0.851,0.498,0.306,0.648,0.023,0.014,0.031,1.44,0.958,1.8,0.067,0.043,0.086,20.16,19.1,21.58,0.954,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.937,47.03,39.56,51.91,45.78,38.58,48.2,0,0,0,0,0,0,1,0,0.47,0.12,0.84,0.16,42.9
957132000000,2000,5,1999,8,31,1.86,0.394,1.47,84025,143.9,143.9,112.9,3,2,2.6451612903225805,696.3,548.5,867.8,549.3,401.5,147,147,147,0,0,0,0.215,0.169,0.268,549.3,401.5,720.8,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.273,0.198,0.37,0.172,0.0885,0.282,0.0074,0.0037,0.012,0.67,0.5,0.919,0.029,0.021,0.041,22.65,21.71,23.43,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.37,35.53,52.57,43.15,34.47,48.2,0,0,0,0,0,0,0.627,0,0.39,0.21,0.79,0.21,45.2
959810400000,2000,6,1999,9,30,1.18,0.308,0.872,52377.1,91.04,91.04,72.75,2,2,2,455.5,385,541.7,336.5,266,119,119,119,0,0,0,0.264,0.22,0.309,336.5,266,422.7,990,990,990,965.6,965.3,966,24.4,24,24.7,0.174,0.149,0.204,0.0578,0.0246,0.0985,0.0024,0.001,0.0041,0.401,0.295,0.53,0.017,0.012,0.022,23.95,23.43,24.38,0.946,0.933,0.956,0.974,0.97,0.98,0.921,0.905,0.937,37.34,29.67,46.45,36.37,28.78,45.52,0,0,0,0,0,0,0.404,0,0.308,0.26,0.74,0.26,44.4
962402400000,2000,7,1999,10,31,0.88,0.289,0.591,36227.3,59.17,59.17,48.69,2,1,1.3870967741935485,328.5,285.2,380.9,220.5,177.2,108,108,108,0,0,0,0.331,0.284,0.379,220.5,177.2,272.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.116,0.15,0.0154,0.0108,0.0278,0.00062,0.00043,0.0011,0.321,0.248,0.398,0.013,0.01,0.016,24.63,24.39,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.36,25.73,52.34,38.16,24.96,48.2,0,0,0,0,0,0,0.271,0,0.289,0.33,0.67,0.33,41.2
965080800000,2000,8,1999,11,31,0.659,0.249,0.41,25565,43.1,43.1,34.36,1,1,1,245.9,216,282.7,152.9,123,93,93,93,0,0,0,0.38,0.329,0.431,152.9,123,189.7,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0952,0.119,0.00875,0.00621,0.0119,0.00035,0.00024,0.00047,0.263,0.21,0.329,0.01,0.0082,0.013,25.07,24.84,25.29,0.939,0.927,0.952,0.972,0.97,0.98,0.913,0.899,0.933,35.33,28.29,43.98,34.36,27.44,43.1,0,0,0,0,0,0,0.191,0,0.249,0.38,0.62,0.38,38.8
967759200000,2000,9,1999,12,30,0.464,0.187,0.277,17109.4,31.83,31.83,23.76,1,1,1,178.9,153.7,213.6,106.9,81.67,72,72,72,0,0,0,0.406,0.337,0.469,106.9,81.67,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0785,0.0996,0.00484,0.00269,0.00778,0.00019,0.00011,0.0003,0.179,0.134,0.241,0.007,0.0053,0.0094,25.37,25.28,25.38,0.922,0.911,0.935,0.968,0.961,0.97,0.892,0.882,0.907,24.54,18.94,32.82,23.76,18.19,31.83,0,0,0,0,0,0,0.132,0,0.187,0.4,0.6,0.4,36.9
970351200000,2000,10,2000,1,31,0.378,0.139,0.238,14644.9,22,22,19.68,1,1,1,141,132.6,152.3,89.02,80.62,52,52,52,0,0,0,0.37,0.341,0.392,89.02,80.62,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0746,0.0815,0.00332,0.0026,0.00428,0.00013,0.0001,0.00017,0.144,0.129,0.164,0.0056,0.005,0.0064,25.36,25.34,25.37,0.923,0.911,0.933,0.964,0.96,0.969,0.889,0.882,0.896,20.42,18.71,22.71,19.68,17.97,22,0,0,0,0,0,0,0.109,0,0.14,0.37,0.63,0.37,38.7
973029600000,2000,11,2000,2,30,0.381,0.13,0.252,15402.8,25.39,25.39,21.39,1,1,1,147.1,132.9,164.3,97.14,82.89,50,50,50,0,0,0,0.34,0.304,0.376,97.14,82.89,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.075,0.0861,0.00401,0.0028,0.00547,0.00016,0.00011,0.00021,0.158,0.132,0.188,0.0062,0.0052,0.0074,25.34,25.34,25.37,0.916,0.911,0.93,0.967,0.961,0.97,0.886,0.883,0.894,22.12,19.18,26.17,21.39,18.43,25.39,0,0,0,0,0,0,0.119,0,0.129,0.34,0.66,0.34,40.4
975621600000,2000,12,2000,3,31,0.547,0.158,0.389,24382.7,48.2,48.2,32.77,1,1,1,204.3,169.5,270.2,145.3,110.5,59,59,59,0,0,0,0.294,0.218,0.348,145.3,110.5,211.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0985,0.0862,0.122,0.0081,0.00515,0.0137,0.00032,0.0002,0.00054,0.245,0.183,0.363,0.0096,0.0072,0.014,25.25,24.86,25.36,0.935,0.918,0.957,0.972,0.97,0.98,0.909,0.891,0.938,33.69,25.24,49.25,32.77,24.48,48.2,0,0,0,0,0,0,0.182,0,0.158,0.29,0.71,0.29,44.6
978300000000,2001,1,2000,4,31,1.14,0.196,0.947,56944.9,96.4,96.4,76.54,2,1,1.903225806451613,426.4,280.8,546.6,353.4,207.8,73,73,73,0,0,0,0.178,0.134,0.26,353.4,207.8,473.6,990,990,990,965.5,964.8,966.1,24.5,23.9,25.2,0.174,0.122,0.217,0.0672,0.0134,0.123,0.0028,0.00053,0.0051,0.436,0.25,0.602,0.018,0.01,0.025,24.06,23.34,24.82,0.949,0.925,0.959,0.976,0.97,0.98,0.927,0.897,0.94,41.9,26.55,52.51,40.59,25.75,48.2,0,0,0,0,0,0,0.425,0,0.193,0.17,0.83,0.17,50
980978400000,2001,2,2000,5,28,2.09,0.219,1.78,95146,192.8,192.8,141.6,4,2,3.25,864.8,553.4,1580,774.1,468.4,90.71,85,105,40.25,0,375,0.114,0.0665,0.154,733.8,468.4,1100,990,990,990,967.3,966.1,969.7,22.7,20.3,23.9,0.43,0.216,0.9,0.31,0.12,0.648,0.014,0.005,0.032,0.981,0.525,1.85,0.044,0.022,0.091,21.73,18.41,23.31,0.953,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.93,35.41,52.69,43.48,34.35,48.2,0,0,0,0,0,0,0.787,0,0.31,0.1,0.85,0.15,45.5
983397600000,2001,3,2000,6,31,6.52,0.539,2.95,118538,182.6,182.6,159.3,4,4,4,2433,1655,2834,2232,1416,201.1,183,239,1132,316,1551,0.0868,0.0646,0.144,1100,1100,1100,990,990,990,972.1,970,973.1,17.9,16.9,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.038,1.87,1.87,1.87,0.11,0.093,0.11,16.01,15.01,18.15,0.945,0.941,0.951,0.976,0.972,0.98,0.922,0.915,0.932,40.8,38.1,46.57,39.83,37.03,45.64,0,0,0,0,0,0,0.885,0,3.57,0.083,0.45,0.55,18.2
986076000000,2001,4,2000,7,30,6.72,0.562,2.85,111490,165.3,165.3,154.8,4,4,4,2591,2209,2818,2374,1992,217,217,217,1274,892,1501,0.0842,0.077,0.0982,1100,1100,1100,990,990,990,972.5,971.6,973.1,17.5,16.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.6,15.05,16.52,0.943,0.941,0.947,0.975,0.972,0.98,0.92,0.915,0.928,39.69,38.2,42.18,38.71,37.14,41.33,0,0,0,0,0,0,0.86,0,3.87,0.084,0.42,0.58,16.6
988668000000,2001,5,2000,8,31,4.33,0.587,2.89,134715,192.8,192.8,181.1,4,4,4,1615,1107,2161,1396,914.9,219.1,192,276,316.4,0,785,0.137,0.109,0.173,1080,914.9,1100,990,990,990,969.8,968.2,971.5,20.2,18.5,21.8,0.853,0.554,0.926,0.611,0.382,0.648,0.031,0.018,0.035,1.76,1.19,1.87,0.088,0.055,0.1,18.39,16.64,20.58,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.22,42.49,49.74,45.27,41.64,48.2,0,0,0,0,0,0,1.01,0,1.44,0.14,0.67,0.33,31.1
991346400000,2001,6,2000,9,30,2.25,0.417,1.83,100523,174.7,174.7,139.6,4,3,3.2333333333333334,866.6,715.6,1083,705.6,554.6,161,161,161,0,0,0,0.188,0.149,0.225,705.6,554.6,921.9,990,990,990,967.4,966.8,968.2,22.6,21.8,23.2,0.377,0.278,0.557,0.267,0.171,0.385,0.012,0.0074,0.018,0.882,0.642,1.2,0.039,0.028,0.055,21.76,20.64,22.6,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.49,38.96,52.16,43.34,37.94,48.2,0,0,0,0,0,0,0.776,0,0.42,0.19,0.81,0.19,44.7
993938400000,2001,7,2000,10,31,1.55,0.498,1.05,61413.9,106.2,106.2,82.55,3,2,2.096774193548387,578,476.3,704.9,392,290.3,186,186,186,0,0,0,0.326,0.264,0.39,392,290.3,518.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.201,0.162,0.261,0.0842,0.036,0.148,0.0036,0.0015,0.0063,0.481,0.337,0.643,0.02,0.014,0.027,23.33,22.7,23.92,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.78,31.97,52.02,39.59,31.01,48.2,0,0,0,0,0,0,0.459,0,0.5,0.32,0.68,0.32,39.6
996616800000,2001,8,2000,11,31,1.05,0.415,0.634,38364.8,67.6,67.6,51.57,2,1,1.4838709677419355,391.7,333.3,470,236.7,178.3,155,155,155,0,0,0,0.4,0.33,0.465,236.7,178.3,315,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.141,0.12,0.168,0.0206,0.0109,0.0477,0.00084,0.00044,0.002,0.334,0.258,0.408,0.014,0.01,0.017,24.31,23.91,24.62,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.56,26.08,52.65,37.37,25.3,48.2,0,0,0,0,0,0,0.286,0,0.416,0.4,0.6,0.4,36.5
999295200000,2001,9,2000,12,30,0.727,0.306,0.421,26223.5,47.75,47.75,36.42,1,1,1,280.4,242.5,329.2,162.4,124.5,118,118,118,0,0,0,0.424,0.358,0.487,162.4,124.5,211.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.128,0.00956,0.00634,0.0137,0.00038,0.00025,0.00055,0.282,0.214,0.369,0.011,0.0084,0.015,24.89,24.58,25.13,0.943,0.928,0.957,0.974,0.97,0.98,0.918,0.901,0.938,37.39,28.5,48.72,36.42,27.64,47.75,0,0,0,0,0,0,0.202,0,0.306,0.42,0.58,0.42,36.1
1001887200000,2001,10,2001,1,31,0.606,0.26,0.346,21432.4,32.62,32.62,28.81,1,1,1,226.1,216,242.8,129.1,119,97,97,97,0,0,0,0.43,0.399,0.449,129.1,119,145.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.097,0.0934,0.103,0.00672,0.00587,0.00814,0.00026,0.00023,0.00032,0.22,0.202,0.25,0.0087,0.0079,0.0099,25.22,25.09,25.3,0.93,0.924,0.937,0.97,0.97,0.97,0.902,0.897,0.909,29.7,27.3,33.63,28.81,26.48,32.62,0,0,0,0,0,0,0.16,0,0.26,0.43,0.57,0.43,35.4
