date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,154.18,0.92,5,Dry,29,5,4,2,33,73,0.47,81.18,0.53,81.18,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0776,0.00265,0.000104,0.0802,0.00315,1,0.0521,0.132,0.00519,25.4,0.933,0.961,0.896,18.8,18.1,18.1,434
1993-01-02,1992,4,14,2,156.64,0.91,5,Dry,29,5,4,2,33,73,0.47,83.64,0.53,83.64,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0785,0.00286,0.000112,0.0813,0.00319,1,0.0554,0.137,0.00536,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
1993-01-03,1992,4,14,3,159.1,0.91,5,Dry,29,5,4,2,33,73,0.46,86.1,0.54,86.1,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00307,0.00012,0.0824,0.00323,1,0.0587,0.141,0.00553,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1993-01-04,1992,4,14,4,162.66,0.9,5,Dry,29,5,4,2,33,73,0.45,89.66,0.55,89.66,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.084,0.00329,1,0.0635,0.147,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1993-01-05,1992,4,14,5,166.76,0.89,5,Dry,29,5,4,2,33,73,0.44,93.76,0.56,93.76,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00372,0.000146,0.0858,0.00336,1,0.0691,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1993-01-06,1992,4,14,6,170.86,0.88,5,Dry,29,5,4,2,33,73,0.43,97.86,0.57,97.86,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0875,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1993-01-07,1992,4,15,7,171.13,0.88,5,Dry,29,5,4,2,33,73,0.43,98.13,0.57,98.13,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1993-01-08,1992,4,15,8,170.86,0.88,5,Dry,29,5,4,2,33,73,0.43,97.86,0.57,97.86,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0875,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1993-01-09,1992,4,15,9,173.87,0.87,5,Dry,29,5,4,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1993-01-10,1992,4,15,10,176.87,0.87,5,Dry,29,5,4,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0827,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1993-01-11,1992,4,15,11,178.24,0.86,5,Dry,29,5,4,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
1993-01-12,1992,4,15,12,178.52,0.86,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1993-01-13,1992,4,15,13,179.88,0.86,5,Dry,29,5,4,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00483,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1993-01-14,1992,4,16,14,183.98,0.85,5,Dry,29,5,4,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000203,0.0933,0.00365,1,0.0923,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1993-01-15,1992,4,16,15,185.9,0.84,5,Dry,29,5,4,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1993-01-16,1992,4,16,16,186.17,0.84,5,Dry,29,5,4,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1993-01-17,1992,4,16,17,188.09,0.83,5,Dry,29,5,4,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1993-01-18,1992,4,16,18,190,0.83,5,Dry,29,5,4,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.1,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1993-01-19,1992,4,16,19,193.55,0.82,5,Dry,29,5,4,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1993-01-20,1992,4,16,20,200.39,0.8,5,Dry,29,5,4,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1993-01-21,1992,4,17,21,205.04,0.79,5,Dry,29,5,4,2,33,73,0.36,132,0.64,132,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.6,29.6,712
1993-01-22,1992,4,17,22,208.05,0.78,5,Dry,29,5,4,2,33,73,0.35,135.1,0.65,135.1,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.3,30.3,728
1993-01-23,1992,4,17,23,212.69,0.76,5,Dry,29,5,4,2,33,73,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00762,0.000299,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1993-01-24,1992,4,17,24,219.53,0.74,5,Dry,29,5,4,2,33,73,0.33,146.5,0.67,146.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
1993-01-25,1992,4,17,25,226.37,0.72,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000345,0.112,0.0044,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1993-01-26,1992,4,17,26,232.11,0.7,5,Dry,29,5,4,2,33,73,0.32,159.1,0.69,159.1,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
1993-01-27,1992,4,17,27,238.4,0.68,5,Dry,29,5,4,2,33,73,0.31,165.4,0.69,165.4,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00981,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
1993-01-28,1992,4,18,28,243.59,0.67,5,Dry,29,5,4,2,33,73,0.3,170.6,0.7,170.6,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
1993-01-29,1992,4,18,29,247.15,0.66,5,Dry,29,5,4,2,33,73,0.29,174.2,0.7,174.2,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.4,39.5,39.5,948
1993-01-30,1992,4,18,30,251.25,0.65,5,Dry,29,5,4,2,33,73,0.29,178.3,0.71,178.3,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,973
1993-01-31,1992,4,18,31,256.44,0.64,5,Dry,29,5,4,2,33,73,0.28,183.4,0.71,183.4,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1993-02-01,1992,5,18,32,262.19,0.63,5,Dry,31,6,4,3,41,85,0.32,177.2,0.68,177.2,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000428,0.123,0.00488,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
1993-02-02,1992,5,18,33,267.93,0.61,5,Dry,31,6,4,3,41,85,0.32,182.9,0.68,182.9,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000448,0.126,0.00499,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.4,41.6,41.6,998
1993-02-03,1992,5,18,34,274.22,0.6,5,Dry,31,6,4,3,41,85,0.31,189.2,0.69,189.2,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.00047,0.129,0.0051,1,0.198,0.327,0.013,24.9,0.951,0.98,0.932,43.9,43,43,1030
1993-02-04,1992,5,19,35,281.6,0.59,5,Dry,31,6,4,3,41,85,0.3,196.6,0.7,196.6,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.119,0.0125,0.000495,0.132,0.00524,1,0.208,0.34,0.0135,24.8,0.954,0.98,0.935,45.7,44.7,44.7,1070
1993-02-05,1992,5,19,36,288.44,0.58,5,Dry,31,6,4,3,41,85,0.29,203.4,0.7,203.4,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000519,0.135,0.00536,1,0.217,0.352,0.014,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
1993-02-06,1992,5,19,37,296.91,0.57,5,Dry,31,6,4,3,41,85,0.29,211.9,0.71,211.9,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.229,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-02-07,1992,5,19,38,306.48,0.56,5,Dry,31,6,4,3,41,85,0.28,221.5,0.72,221.5,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0146,0.000581,0.143,0.00569,1,0.241,0.384,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1993-02-08,1992,5,19,39,315.51,0.55,5,Dry,31,6,4,3,41,85,0.27,230.5,0.73,230.5,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.0981,0.245,0.00978,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1993-02-09,1992,5,19,40,326.17,0.53,5,Dry,31,6,4,3,41,85,0.26,241.2,0.74,241.2,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.5,1260
1993-02-10,1992,5,19,41,336.84,0.52,5,Dry,31,6,4,3,41,85,0.25,251.8,0.75,251.8,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0179,0.000717,0.157,0.00629,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.9,1320
1993-02-11,1992,5,20,42,347.5,0.51,5,Dry,31,6,4,3,41,85,0.24,262.5,0.76,262.5,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0229,0.000921,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
1993-02-12,1992,5,20,43,358.71,0.5,5,Dry,31,6,4,3,41,85,0.24,273.7,0.76,273.7,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0282,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.906,30.7,29.8,59.6,1430
1993-02-13,1992,5,20,44,372.66,0.49,5,Dry,31,6,4,3,41,85,0.23,287.7,0.77,287.7,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0348,0.00141,0.186,0.00753,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.909,32.3,31.3,62.6,1500
1993-02-14,1992,5,20,45,387.69,0.47,5,Dry,31,6,4,3,41,85,0.22,302.7,0.78,302.7,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,32.9,65.9,1580
1993-02-15,1992,5,20,46,403.83,0.46,5,Dry,31,6,4,3,41,85,0.21,318.8,0.79,318.8,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0495,0.00201,0.212,0.00862,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.3,1660
1993-02-16,1992,5,20,47,421.05,0.44,5,Dry,31,6,4,3,41,85,0.2,336.1,0.8,336.1,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0576,0.00235,0.226,0.00923,2,0.169,0.396,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
1993-02-17,1992,5,20,48,438.83,0.43,5,Dry,31,6,4,3,41,85,0.19,353.8,0.81,353.8,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.066,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
1993-02-18,1992,5,21,49,457.69,0.41,5,Dry,31,6,4,3,41,85,0.19,372.7,0.81,372.7,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0749,0.00308,0.256,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.4,1950
1993-02-19,1992,5,21,50,476.56,0.4,5,Dry,31,6,4,3,41,85,0.18,391.6,0.82,391.6,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0838,0.00346,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.4,2050
1993-02-20,1992,5,21,51,497.07,0.39,5,Dry,31,6,4,3,41,85,0.17,412.1,0.83,412.1,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0935,0.00387,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
1993-02-21,1992,5,21,52,514.84,0.37,5,Dry,31,6,4,3,41,85,0.17,429.8,0.83,429.8,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
1993-02-22,1992,5,21,53,534.26,0.36,5,Dry,31,6,4,3,41,85,0.16,449.3,0.84,449.3,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
1993-02-23,1992,5,21,54,555.31,0.35,5,Dry,31,6,4,3,41,85,0.15,470.3,0.85,470.3,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
1993-02-24,1992,5,21,55,578.01,0.34,5,Dry,31,6,4,3,41,85,0.15,493,0.85,493,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
1993-02-25,1992,5,22,56,600.16,0.33,5,Dry,31,6,4,3,41,85,0.14,515.2,0.86,515.2,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00612,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
1993-02-26,1992,5,22,57,623.94,0.32,5,Dry,31,6,4,3,41,85,0.14,538.9,0.86,538.9,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00682,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2700
1993-02-27,1992,5,22,58,648.83,0.3,5,Dry,31,6,4,3,41,85,0.13,563.8,0.87,563.8,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
1993-02-28,1992,5,22,59,674.8,0.29,5,Dry,31,6,4,3,41,85,0.13,589.8,0.87,589.8,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
1993-03-01,1992,6,22,60,698.05,0.28,5,Dry,36,8,6,4,53,107,0.15,591,0.85,591,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.0084,0.487,0.0209,3,0.208,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
1993-03-02,1992,6,22,61,720.74,0.27,5,Dry,36,8,6,4,53,107,0.15,613.7,0.85,613.7,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00909,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1993-03-03,1992,6,22,62,743.98,0.26,5,Dry,36,8,6,4,53,107,0.14,637,0.86,637,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.0098,0.543,0.0235,3,0.229,0.773,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
1993-03-04,1992,6,23,63,767.23,0.25,5,Dry,36,8,6,4,53,107,0.14,660.2,0.86,660.2,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.812,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
1993-03-05,1992,6,23,64,780.66,0.25,5,Dry,36,8,6,4,53,107,0.14,673.7,0.86,673.7,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.834,0.0363,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
1993-03-06,1992,6,23,65,796.82,0.24,5,Dry,36,8,6,4,53,107,0.13,689.8,0.87,689.8,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
1993-03-07,1992,6,23,66,815.34,0.23,5,Dry,36,8,6,4,53,107,0.13,708.3,0.87,708.3,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.632,0.0277,3,0.261,0.893,0.0391,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
1993-03-08,1992,6,23,67,835.58,0.22,5,Dry,36,8,6,4,53,107,0.13,728.6,0.87,728.6,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0126,0.657,0.0289,3,0.27,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1993-03-09,1992,6,23,68,853.18,0.22,5,Dry,36,8,6,4,53,107,0.13,746.2,0.88,746.2,0,0,0,0,-4,4,36,8,6,0,57,796,990,967.3,22.7,0.384,0.299,0.0132,0.683,0.0301,3,0.278,0.962,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1993-03-10,1992,6,23,69,871.6,0.21,5,Dry,36,8,6,4,53,107,0.12,764.6,0.88,764.6,0,0,0,0,-4,4,36,8,6,0,57,815,990,967.4,22.6,0.401,0.309,0.0137,0.71,0.0314,3,0.284,0.994,0.0439,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1993-03-11,1992,6,24,70,890.75,0.21,5,Dry,36,8,6,4,53,107,0.12,783.8,0.88,783.8,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.418,0.318,0.0141,0.737,0.0327,4,0.207,0.944,0.0419,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
1993-03-12,1992,6,24,71,910.56,0.2,5,Dry,36,8,6,4,53,107,0.12,803.6,0.88,803.6,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.436,0.328,0.0146,0.764,0.034,4,0.214,0.978,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
1993-03-13,1992,6,24,72,935.58,0.2,5,Dry,36,8,6,4,53,107,0.11,828.6,0.89,828.6,0,0,0,0,-4,4,36,8,6,0,57,879,990,967.6,22.4,0.459,0.34,0.0152,0.799,0.0357,4,0.222,1.02,0.0457,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1993-03-14,1992,6,24,73,961.43,0.19,5,Dry,36,8,6,4,53,107,0.11,854.4,0.89,854.4,0,0,0,0,-4,4,36,8,6,0,57,904,990,967.7,22.3,0.483,0.353,0.0158,0.835,0.0375,4,0.231,1.07,0.0479,21.2,0.955,0.98,0.936,42.4,41.5,166,3990
1993-03-15,1992,6,24,74,992.96,0.18,5,Dry,36,8,6,4,53,107,0.11,886,0.89,886,0,0,0,0,-4,4,36,8,6,0,57,936,990,967.9,22.1,0.512,0.368,0.0166,0.88,0.0397,4,0.242,1.12,0.0507,21,0.955,0.98,0.936,43.6,42.7,171,4100
1993-03-16,1992,6,24,75,1030.5,0.18,5,Dry,36,8,6,4,53,107,0.1,923.5,0.9,923.5,0,0,0,0,-4,4,36,8,6,0,57,974,990,968,22,0.546,0.386,0.0175,0.932,0.0424,4,0.254,1.19,0.0539,20.8,0.956,0.98,0.936,45,44.1,177,4240
1993-03-17,1992,6,24,76,1074.6,0.17,5,Dry,36,8,6,4,53,107,0.1,967.6,0.9,967.6,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.586,0.407,0.0186,0.994,0.0454,4,0.269,1.26,0.0578,20.6,0.956,0.98,0.937,46.7,45.8,183,4390
1993-03-18,1992,6,25,77,1114.6,0.16,5,Dry,36,8,6,4,53,107,0.096,1008,0.9,1008,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.636,0.44,0.0202,1.08,0.0495,4,0.282,1.36,0.0625,20.4,0.956,0.98,0.937,48.1,47.2,189,4530
1993-03-19,1992,6,25,78,1155.7,0.16,5,Dry,36,8,6,4,53,107,0.093,1049,0.91,1049,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.696,0.532,0.0246,1.23,0.0569,4,0.29,1.52,0.0703,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
1993-03-20,1992,6,25,79,1203.3,0.15,5,Dry,36,8,6,4,53,107,0.089,1096,0.91,1096,0,0,0,0,-4,4,36,8,6,0,57,1150,990,968.5,21.5,0.766,0.64,0.0298,1.41,0.0655,4,0.299,1.71,0.0795,19.8,0.954,0.98,0.935,50.7,48.2,193,4630
1993-03-21,1992,6,25,80,1258,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1129,0.9,1100,29,7,1,1,-5,25,48,9,8,1,92,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-22,1992,6,25,81,1325.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1197,0.9,1100,97,22,3,3,-3,72,63,11,10,3,139,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-03-23,1992,6,25,82,1395.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.092,1267,0.91,1100,167,38,5,5,-1,120,79,13,12,5,187,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-24,1992,6,25,83,1429.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1301,0.91,1100,201,45,6,6,0,144,86,14,13,6,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
1993-03-25,1992,6,26,84,1464.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.088,1335,0.91,1100,235,53,7,7,1,167,94,15,14,7,234,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-03-26,1992,6,26,85,1505.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1376,0.91,1100,276,59,8,8,2,199,100,16,15,8,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1993-03-27,1992,6,26,86,1546.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.083,1418,0.92,1100,318,59,10,10,4,235,100,18,17,10,302,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-03-28,1992,6,26,87,1588.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.081,1460,0.92,1100,360,59,10,11,5,275,100,18,18,11,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1993-03-29,1992,6,26,88,1624.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.079,1496,0.92,1100,396,59,10,12,6,309,100,18,19,12,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-03-30,1992,6,26,89,1654.5,0.098,4,Mod_Dry,41,8,7,6,67,129,0.078,1526,0.92,1100,426,59,10,13,7,337,100,18,20,13,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1993-03-31,1992,6,26,90,1684.5,0.094,4,Mod_Dry,41,8,7,6,67,129,0.077,1555,0.92,1100,455,59,10,14,8,364,100,18,21,14,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-04-01,1992,7,27,91,1714.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.086,1567,0.91,1100,467,55,7,14,4,387,100,18,24,14,459,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46,45.1,180,4330
1993-04-02,1992,7,27,92,1744.9,0.087,4,Mod_Dry,45,11,10,10,72,148,0.085,1597,0.92,1100,497,55,7,15,5,415,100,18,25,15,487,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
1993-04-03,1992,7,27,93,1768.7,0.085,4,Mod_Dry,45,11,10,10,72,148,0.084,1621,0.92,1100,521,55,7,15,6,438,100,18,25,16,510,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-04,1992,7,27,94,1792.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.083,1645,0.92,1100,545,55,7,15,6,462,100,18,25,16,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
1993-04-05,1992,7,27,95,1823.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.081,1675,0.92,1100,575,55,7,15,7,491,100,18,25,17,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-04-06,1992,7,27,96,1854.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.08,1706,0.92,1100,606,55,7,15,8,521,100,18,25,18,593,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1993-04-07,1992,7,27,97,1892.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.078,1745,0.92,1100,645,55,7,15,9,559,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1993-04-08,1992,7,28,98,1931.2,0.071,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
1993-04-09,1992,7,28,99,1970,0.068,4,Mod_Dry,45,11,10,10,72,148,0.075,1822,0.93,1100,722,55,7,15,12,633,100,18,25,22,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-04-10,1992,7,28,100,2009,0.065,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1993-04-11,1992,7,28,101,2055.5,0.061,4,Mod_Dry,45,11,10,10,72,148,0.072,1908,0.93,1100,808,55,7,15,14,717,100,18,25,24,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-04-12,1992,7,28,102,2109.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.07,1962,0.93,1100,862,55,7,15,16,769,100,18,25,26,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1993-04-13,1992,7,28,103,2164.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.068,2016,0.93,1100,916,55,7,15,17,822,100,18,25,27,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
1993-04-14,1992,7,28,104,2219.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.067,2071,0.93,1100,971,55,7,15,19,875,100,18,25,29,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
1993-04-15,1992,7,29,105,2267.4,0.045,4,Mod_Dry,45,11,10,10,72,148,0.065,2119,0.94,1100,1020,55,7,15,21,921,100,18,25,31,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1993-04-16,1992,7,29,106,2300.9,0.042,4,Mod_Dry,45,11,10,10,72,148,0.064,2153,0.94,1100,1050,55,7,15,22,954,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-04-17,1992,7,29,107,2327.1,0.04,4,Mod_Dry,45,11,10,10,72,148,0.064,2179,0.94,1100,1080,55,7,15,22,980,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-04-18,1992,7,29,108,2353.4,0.039,4,Mod_Dry,45,11,10,10,72,148,0.063,2205,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1993-04-19,1992,7,29,109,2372.2,0.037,4,Mod_Dry,45,11,10,10,72,148,0.062,2224,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-04-20,1992,7,29,110,2383.5,0.036,4,Mod_Dry,45,11,10,10,72,148,0.062,2236,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
1993-04-21,1992,7,29,111,2394.8,0.036,3,Normal,54,13,14,19,117,217,0.091,2178,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-04-22,1992,7,30,112,2398.6,0.035,3,Normal,54,13,14,19,117,217,0.09,2182,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
1993-04-23,1992,7,30,113,2402.4,0.035,3,Normal,54,13,14,19,117,217,0.09,2185,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1993-04-24,1992,7,30,114,2398.6,0.035,3,Normal,54,13,14,19,117,217,0.09,2182,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
1993-04-25,1992,7,30,115,2394.8,0.036,3,Normal,54,13,14,19,117,217,0.091,2178,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-04-26,1992,7,30,116,2383.5,0.036,3,Normal,54,13,14,19,117,217,0.091,2167,0.91,1100,1070,46,5,11,13,992,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
1993-04-27,1992,7,30,117,2372.2,0.037,3,Normal,54,13,14,19,117,217,0.091,2155,0.91,1100,1060,46,5,11,13,980,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-04-28,1992,7,30,118,2360.9,0.038,3,Normal,54,13,14,19,117,217,0.092,2144,0.91,1100,1040,46,5,11,12,970,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-04-29,1992,7,31,119,2342.1,0.039,3,Normal,54,13,14,19,117,217,0.093,2125,0.91,1100,1030,46,5,11,12,951,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
1993-04-30,1992,7,31,120,2323.4,0.041,3,Normal,54,13,14,19,117,217,0.093,2106,0.91,1100,1010,46,5,11,11,933,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1993-05-01,1992,8,31,121,2304.7,0.042,3,Normal,55,13,13,17,178,276,0.12,2029,0.88,1100,929,45,5,12,11,856,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-05-02,1992,8,31,122,2286,0.043,3,Normal,55,13,13,17,178,276,0.12,2010,0.88,1100,910,45,5,12,10,838,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1993-05-03,1992,8,31,123,2260,0.045,3,Normal,55,13,13,17,178,276,0.12,1984,0.88,1100,884,45,5,12,10,812,100,18,25,27,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
1993-05-04,1992,8,31,124,2226.7,0.048,3,Normal,55,13,13,17,178,276,0.12,1951,0.88,1100,851,45,5,12,9,780,100,18,25,26,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
1993-05-05,1992,8,31,125,2193.6,0.05,3,Normal,55,13,13,17,178,276,0.13,1918,0.87,1100,818,45,5,12,8,748,100,18,25,25,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1993-05-06,1992,8,32,126,2153.3,0.053,3,Normal,55,13,13,17,178,276,0.13,1877,0.87,1100,777,45,5,12,6,709,100,18,25,23,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1993-05-07,1992,8,32,127,2113.3,0.056,3,Normal,55,13,13,17,178,276,0.13,1837,0.87,1100,737,45,5,12,5,670,100,18,25,22,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
1993-05-08,1992,8,32,128,2073.5,0.059,3,Normal,55,13,13,17,178,276,0.13,1798,0.87,1100,698,45,5,12,4,632,100,18,25,21,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
1993-05-09,1992,8,32,129,2034,0.063,3,Normal,55,13,13,17,178,276,0.14,1758,0.86,1100,658,45,5,12,3,593,100,18,25,20,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-05-10,1992,8,32,130,1994.8,0.066,3,Normal,55,13,13,17,178,276,0.14,1719,0.86,1100,619,45,5,12,2,555,100,18,25,19,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-05-11,1992,8,32,131,1955.8,0.069,3,Normal,55,13,13,17,178,276,0.14,1680,0.86,1100,580,45,5,12,0,518,100,18,25,17,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-05-12,1992,8,32,132,1917.1,0.072,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1993-05-13,1992,8,33,133,1878.7,0.076,3,Normal,55,13,13,17,178,276,0.15,1603,0.85,1100,503,45,5,12,-2,443,100,18,25,15,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-05-14,1992,8,33,134,1840.6,0.079,3,Normal,55,13,13,17,178,276,0.15,1565,0.85,1100,465,45,5,12,-3,406,100,18,25,14,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1993-05-15,1992,8,33,135,1802.8,0.082,3,Normal,55,13,13,17,178,276,0.15,1527,0.85,1100,427,45,5,12,-4,369,100,18,25,13,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1993-05-16,1992,8,33,136,1765.3,0.086,3,Normal,55,13,13,17,178,276,0.16,1489,0.84,1100,389,45,5,12,-5,332,100,18,25,12,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-05-17,1992,8,33,137,1734.8,0.088,3,Normal,55,13,13,17,178,276,0.16,1459,0.84,1100,359,45,5,11,-6,304,100,18,24,11,482,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-05-18,1992,8,33,138,1704.5,0.092,3,Normal,55,13,13,17,178,276,0.16,1429,0.84,1100,329,45,5,10,-7,276,100,18,23,10,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-05-19,1992,8,33,139,1674.5,0.096,3,Normal,55,13,13,17,178,276,0.17,1398,0.83,1100,298,45,5,9,-8,247,100,18,22,9,425,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1993-05-20,1992,8,34,140,1644.6,0.1,3,Normal,55,13,13,17,178,276,0.17,1369,0.83,1100,269,45,5,8,-9,220,100,18,21,8,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1993-05-21,1992,8,34,141,1615,0.1,3,Normal,55,13,13,17,178,276,0.17,1339,0.83,1100,239,45,5,7,-10,192,100,18,20,7,370,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-05-22,1992,8,34,142,1585.6,0.11,3,Normal,55,13,13,17,178,276,0.17,1310,0.83,1100,210,45,5,6,-11,165,100,18,19,6,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1993-05-23,1992,8,34,143,1556.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1280,0.82,1100,180,41,5,5,-12,141,96,18,18,5,319,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1993-05-24,1992,8,34,144,1527.5,0.12,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-05-25,1992,8,34,145,1498.8,0.12,3,Normal,55,13,13,17,178,276,0.18,1223,0.82,1100,123,28,4,4,-13,100,83,17,17,4,278,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-05-26,1992,8,34,146,1470.3,0.12,3,Normal,55,13,13,17,178,276,0.19,1194,0.81,1100,94,21,3,3,-14,81,76,16,16,3,259,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-05-27,1992,8,35,147,1442.1,0.13,3,Normal,55,13,13,17,178,276,0.19,1166,0.81,1100,66,15,2,2,-15,62,70,15,15,2,240,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-05-28,1992,8,35,148,1414.2,0.13,3,Normal,55,13,13,17,178,276,0.2,1138,0.81,1100,38,9,1,1,-16,43,64,14,14,1,221,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-05-29,1992,8,35,149,1386.5,0.13,3,Normal,55,13,13,17,178,276,0.2,1110,0.8,1100,10,2,0,0,-17,25,57,13,13,0,203,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1993-05-30,1992,8,35,150,1334.9,0.14,3,Normal,55,13,13,17,178,276,0.21,1059,0.79,1059,0,0,0,0,-17,17,55,13,13,0,195,1140,990,969,21,0.757,0.556,0.0264,1.31,0.0624,4,0.292,1.6,0.0762,19.4,0.954,0.98,0.935,48.1,47.2,189,4530
1993-05-31,1992,8,35,151,1290.2,0.14,3,Normal,55,13,13,17,178,276,0.21,1014,0.79,1014,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.691,0.455,0.0215,1.15,0.0541,4,0.283,1.43,0.0675,19.8,0.955,0.98,0.935,46.9,46,184,4410
1993-06-01,1992,9,35,152,1252.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1091,0.87,1091,0,0,0,0,-9,9,45,10,9,0,97,1160,990,968.7,21.3,0.779,0.628,0.0295,1.41,0.0661,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50,48.2,193,4630
1993-06-02,1992,9,35,153,1214.7,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1054,0.87,1054,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.724,0.544,0.0254,1.27,0.0592,4,0.291,1.56,0.0728,19.9,0.955,0.98,0.936,49,48,192,4610
1993-06-03,1992,9,36,154,1183.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1023,0.86,1023,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.679,0.474,0.022,1.15,0.0535,4,0.285,1.44,0.0668,20.1,0.955,0.98,0.936,48.1,47.1,189,4530
1993-06-04,1992,9,36,155,1152.9,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,991.9,0.86,991.9,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.634,0.419,0.0194,1.05,0.0487,4,0.277,1.33,0.0615,20.3,0.955,0.98,0.936,47.1,46.2,185,4440
1993-06-05,1992,9,36,156,1122.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,961.7,0.86,961.7,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.594,0.404,0.0186,0.998,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.1,181,4330
1993-06-06,1992,9,36,157,1098.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,937.5,0.85,937.5,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.572,0.393,0.018,0.964,0.0443,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
1993-06-07,1992,9,36,158,1074.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,913.6,0.85,913.6,0,0,0,0,-9,9,45,10,9,0,97,978,990,968.1,21.9,0.55,0.381,0.0174,0.931,0.0426,4,0.251,1.18,0.054,20.7,0.955,0.98,0.936,44.3,43.4,173,4160
1993-06-08,1992,9,36,159,1051.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,890.1,0.85,890.1,0,0,0,0,-9,9,45,10,9,0,97,954,990,968.1,21.9,0.528,0.37,0.0169,0.898,0.0409,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.3,42.5,170,4080
1993-06-09,1992,9,36,160,1028,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,867,0.84,867,0,0,0,0,-9,9,45,10,9,0,97,931,990,968,22,0.507,0.359,0.0163,0.866,0.0393,4,0.235,1.1,0.05,20.9,0.955,0.98,0.936,42.4,41.6,166,3990
1993-06-10,1992,9,37,161,1005.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,844.4,0.84,844.4,0,0,0,0,-9,9,45,10,9,0,97,908,990,967.9,22.1,0.486,0.348,0.0157,0.834,0.0378,4,0.227,1.06,0.0481,21,0.954,0.979,0.934,41.5,40.7,163,3900
1993-06-11,1992,9,37,162,988.04,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,827,0.84,827,0,0,0,0,-9,9,45,10,9,0,97,891,990,967.9,22.1,0.471,0.339,0.0153,0.81,0.0366,4,0.222,1.03,0.0466,21.1,0.954,0.978,0.933,40.8,39.9,160,3830
1993-06-12,1992,9,37,163,971.02,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,810,0.83,810,0,0,0,0,-9,9,45,10,9,0,97,874,990,967.8,22.2,0.455,0.331,0.0149,0.786,0.0354,4,0.216,1,0.0451,21.2,0.953,0.976,0.931,40.2,39.2,157,3760
1993-06-13,1992,9,37,164,954.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,793.3,0.83,793.3,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.44,0.323,0.0145,0.763,0.0342,4,0.21,0.973,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
1993-06-14,1992,9,37,165,937.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,776.9,0.83,776.9,0,0,0,0,-9,9,45,10,9,0,97,841,990,967.7,22.3,0.425,0.315,0.0141,0.74,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
1993-06-15,1992,9,37,166,921.83,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,760.8,0.82,760.8,0,0,0,0,-9,9,45,10,9,0,97,825,990,967.6,22.4,0.41,0.307,0.0137,0.717,0.032,3,0.283,1,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
1993-06-16,1992,9,37,167,906.1,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,745.1,0.82,745.1,0,0,0,0,-9,9,45,10,9,0,97,809,990,967.5,22.5,0.396,0.299,0.0133,0.694,0.0309,3,0.278,0.972,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
1993-06-17,1992,9,38,168,890.75,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,729.8,0.82,729.8,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.288,0.0128,0.67,0.0297,3,0.271,0.941,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
1993-06-18,1992,9,38,169,875.8,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,714.8,0.82,714.8,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.278,0.0123,0.648,0.0287,3,0.264,0.912,0.0403,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
1993-06-19,1992,9,38,170,865.38,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,704.4,0.81,704.4,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.272,0.012,0.635,0.028,3,0.259,0.894,0.0395,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
1993-06-20,1992,9,38,171,855.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,694.2,0.81,694.2,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
1993-06-21,1992,9,38,172,845.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,684.3,0.81,684.3,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0268,3,0.25,0.86,0.0379,21.9,0.957,0.98,0.938,46.8,45.8,138,3300
1993-06-22,1992,9,38,173,835.58,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,674.6,0.81,674.6,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.346,0.252,0.0111,0.598,0.0263,3,0.246,0.844,0.0371,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
1993-06-23,1992,9,38,174,826.19,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,665.2,0.81,665.2,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
1993-06-24,1992,9,39,175,817.11,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,656.1,0.8,656.1,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1993-06-25,1992,9,39,176,808.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,647.4,0.8,647.4,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.6,43.8,131,3150
1993-06-26,1992,9,39,177,800.04,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,639,0.8,639,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00995,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1993-06-27,1992,9,39,178,792.14,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,631.1,0.8,631.1,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1993-06-28,1992,9,39,179,784.77,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
1993-06-29,1992,9,39,180,778.08,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00927,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
1993-06-30,1992,9,39,181,770.51,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1993-07-01,1992,10,40,182,763.67,0.26,3,Normal,50,10,9,9,108,186,0.24,577.7,0.76,577.7,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
1993-07-02,1992,10,40,183,752.46,0.26,3,Normal,50,10,9,9,108,186,0.25,566.5,0.75,566.5,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.288,0.179,0.00777,0.467,0.0202,3,0.197,0.664,0.0288,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
1993-07-03,1992,10,40,184,740.7,0.26,3,Normal,50,10,9,9,108,186,0.25,554.7,0.75,554.7,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00741,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
1993-07-04,1992,10,40,185,728.94,0.27,3,Normal,50,10,9,9,108,186,0.26,542.9,0.74,542.9,0,0,0,0,-9,9,50,10,9,0,117,612,990,966.8,23.2,0.274,0.164,0.00706,0.438,0.0189,3,0.187,0.625,0.0269,22.6,0.95,0.972,0.923,38,37,111,2660
1993-07-05,1992,10,40,186,717.73,0.27,3,Normal,50,10,9,9,108,186,0.26,531.7,0.74,531.7,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.156,0.00672,0.424,0.0183,3,0.182,0.606,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
1993-07-06,1992,10,40,187,707.62,0.28,3,Normal,50,10,9,9,108,186,0.26,521.6,0.74,521.6,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.262,0.149,0.00642,0.412,0.0177,3,0.177,0.589,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
1993-07-07,1992,10,40,188,696.95,0.28,3,Normal,50,10,9,9,108,186,0.27,510.9,0.73,510.9,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.0061,0.398,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
1993-07-08,1992,10,41,189,686.29,0.29,3,Normal,50,10,9,9,108,186,0.27,500.3,0.73,500.3,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00579,0.385,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
1993-07-09,1992,10,41,190,676.17,0.29,3,Normal,50,10,9,9,108,186,0.28,490.2,0.72,490.2,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
1993-07-10,1992,10,41,191,667.15,0.3,3,Normal,50,10,9,9,108,186,0.28,481.1,0.72,481.1,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.633,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
1993-07-11,1992,10,41,192,657.58,0.3,3,Normal,50,10,9,9,108,186,0.28,471.6,0.72,471.6,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
1993-07-12,1992,10,41,193,648.01,0.31,3,Normal,50,10,9,9,108,186,0.29,462,0.71,462,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
1993-07-13,1992,10,41,194,638.98,0.31,3,Normal,50,10,9,9,108,186,0.29,453,0.71,453,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.7,2300
1993-07-14,1992,10,41,195,629.96,0.31,3,Normal,50,10,9,9,108,186,0.29,444,0.7,444,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.0046,0.327,0.0138,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
1993-07-15,1992,10,42,196,622.03,0.32,3,Normal,50,10,9,9,108,186,0.3,436,0.7,436,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00444,0.319,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.2,46.2,92.5,2220
1993-07-16,1992,10,42,197,613.55,0.32,3,Normal,50,10,9,9,108,186,0.3,427.6,0.7,427.6,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00426,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
1993-07-17,1992,10,42,198,605.08,0.33,3,Normal,50,10,9,9,108,186,0.31,419.1,0.69,419.1,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0968,0.00409,0.305,0.0129,2,0.225,0.53,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.1,2140
1993-07-18,1992,10,42,199,596.6,0.33,3,Normal,50,10,9,9,108,186,0.31,410.6,0.69,410.6,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0928,0.00391,0.298,0.0125,2,0.22,0.517,0.0218,23.2,0.956,0.98,0.936,44.6,43.7,87.5,2100
1993-07-19,1992,10,42,200,588.67,0.33,3,Normal,50,10,9,9,108,186,0.32,402.7,0.68,402.7,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.2,23.8,0.202,0.0891,0.00375,0.291,0.0123,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,43,85.9,2060
1993-07-20,1992,10,42,201,581.84,0.34,3,Normal,50,10,9,9,108,186,0.32,395.8,0.68,395.8,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0858,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.5,2030
1993-07-21,1992,10,42,202,574.45,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,347.4,0.6,347.4,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.063,0.00265,0.249,0.0105,2,0.177,0.426,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
1993-07-22,1992,10,43,203,567.07,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,340.1,0.6,340.1,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0595,0.0025,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
1993-07-23,1992,10,43,204,559.69,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,332.7,0.59,332.7,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.056,0.00235,0.237,0.00993,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.3,1690
1993-07-24,1992,10,43,205,552.3,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,325.3,0.59,325.3,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0525,0.0022,0.231,0.00966,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
1993-07-25,1992,10,43,206,545.47,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,318.5,0.58,318.5,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0493,0.00206,0.225,0.00942,2,0.157,0.383,0.016,23.6,0.944,0.97,0.916,34.7,33.7,67.4,1620
1993-07-26,1992,10,43,207,538.63,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,311.6,0.58,311.6,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0461,0.00192,0.22,0.00917,2,0.153,0.373,0.0155,23.6,0.943,0.97,0.914,34,33,66,1580
1993-07-27,1992,10,43,208,531.8,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,304.8,0.57,304.8,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.0429,0.00179,0.214,0.00892,2,0.148,0.362,0.0151,23.6,0.942,0.97,0.913,33.3,32.3,64.6,1550
1993-07-28,1992,10,43,209,526.05,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,299.1,0.57,299.1,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0402,0.00167,0.209,0.00872,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.7,31.7,63.4,1520
1993-07-29,1992,10,44,210,519.77,0.37,2,Mod_Wet,58,11,11,11,136,227,0.44,292.8,0.56,292.8,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0372,0.00155,0.204,0.00849,2,0.14,0.344,0.0143,23.7,0.939,0.97,0.911,32,31,62.1,1490
1993-07-30,1992,10,44,211,513.48,0.38,2,Mod_Wet,58,11,11,11,136,227,0.44,286.5,0.56,286.5,0,0,0,0,-11,11,58,11,11,0,147,366,990,965.9,24.1,0.165,0.0342,0.00142,0.199,0.00826,2,0.136,0.335,0.0139,23.8,0.938,0.97,0.91,31.3,30.4,60.7,1460
1993-07-31,1992,10,44,212,507.19,0.38,2,Mod_Wet,58,11,11,11,136,227,0.45,280.2,0.55,280.2,0,0,0,0,-11,11,58,11,11,0,147,360,990,965.9,24.1,0.163,0.0312,0.0013,0.194,0.00804,2,0.132,0.326,0.0135,23.8,0.937,0.97,0.909,30.6,29.7,59.4,1430
1993-08-01,1992,11,44,213,500.9,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,316.9,0.63,316.9,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0486,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
