date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-02,1992,11,44,214,493.52,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,309.5,0.63,309.5,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0451,0.00186,0.215,0.00889,2,0.151,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
1993-08-03,1992,11,44,215,486.68,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,302.7,0.62,302.7,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00864,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
1993-08-04,1992,11,44,216,479.84,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,295.8,0.62,295.8,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0386,0.00159,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
1993-08-05,1992,11,45,217,474.1,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,290.1,0.61,290.1,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0359,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
1993-08-06,1992,11,45,218,467.81,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,283.8,0.61,283.8,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00797,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
1993-08-07,1992,11,45,219,461.52,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,277.5,0.6,277.5,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.03,0.00123,0.189,0.00775,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
1993-08-08,1992,11,45,220,455.23,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,271.2,0.6,271.2,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.027,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
1993-08-09,1992,11,45,221,449.49,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,265.5,0.59,265.5,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0243,0.000997,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1993-08-10,1992,11,45,222,443.75,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,259.8,0.58,259.8,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0216,0.000885,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
1993-08-11,1992,11,45,223,439.1,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,255.1,0.58,255.1,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000795,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
1993-08-12,1992,11,46,224,433.91,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,249.9,0.58,249.9,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
1993-08-13,1992,11,46,225,428.71,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,244.7,0.57,244.7,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000676,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.1,52.3,1250
1993-08-14,1992,11,46,226,423.52,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,239.5,0.57,239.5,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.1,1230
1993-08-15,1992,11,46,227,418.32,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,234.3,0.56,234.3,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
1993-08-16,1992,11,46,228,413.12,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,229.1,0.56,229.1,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
1993-08-17,1992,11,46,229,408.48,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,224.5,0.55,224.5,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
1993-08-18,1992,11,46,230,403.83,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,219.8,0.54,219.8,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
1993-08-19,1992,11,47,231,399.18,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,215.2,0.54,215.2,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
1993-08-20,1992,11,47,232,394.53,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,210.5,0.53,210.5,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0136,0.000554,0.149,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
1993-08-21,1992,11,47,233,390.98,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,207,0.53,207,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
1993-08-22,1992,11,47,234,386.87,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,202.9,0.52,202.9,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
1993-08-23,1992,11,47,235,382.77,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.00581,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.3,44.4,44.4,1060
1993-08-24,1992,11,47,236,378.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,194.7,0.51,194.7,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.3,43.5,43.5,1040
1993-08-25,1992,11,47,237,374.57,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,190.6,0.51,190.6,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.0119,0.000483,0.14,0.00565,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.5,42.5,1020
1993-08-26,1992,11,48,238,370.47,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,186.5,0.5,186.5,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
1993-08-27,1992,11,48,239,366.37,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,182.4,0.5,182.4,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0113,0.000454,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.7,40.7,976
1993-08-28,1992,11,48,240,362.27,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,178.3,0.49,178.3,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.124,0.0109,0.00044,0.134,0.00542,1,0.183,0.318,0.0128,24.5,0.949,0.977,0.927,40.6,39.7,39.7,952
1993-08-29,1992,11,48,241,358.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,174.7,0.49,174.7,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000427,0.133,0.00536,1,0.178,0.311,0.0125,24.5,0.948,0.976,0.924,39.8,38.8,38.8,931
1993-08-30,1992,11,48,242,355.16,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,171.2,0.48,171.2,0,0,0,0,-6,6,54,9,8,0,113,242,990,965.2,24.8,0.121,0.0103,0.000415,0.131,0.00529,1,0.174,0.305,0.0123,24.5,0.946,0.974,0.922,39,37.9,37.9,910
1993-08-31,1992,11,48,243,351.6,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,167.6,0.48,167.6,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.01,0.000402,0.13,0.00522,1,0.169,0.298,0.012,24.5,0.945,0.972,0.919,38.1,37.1,37.1,890
1993-09-01,1992,12,48,244,348.05,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,210.1,0.6,210.1,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.0058,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1130
1993-09-02,1992,12,49,245,342.85,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,204.8,0.6,204.8,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
1993-09-03,1992,12,49,246,338.2,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,200.2,0.59,200.2,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
1993-09-04,1992,12,49,247,333.55,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,45,44.1,44.1,1060
1993-09-05,1992,12,49,248,328.91,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190.9,0.58,190.9,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1993-09-06,1992,12,49,249,325.35,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,187.3,0.58,187.3,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1993-09-07,1992,12,49,250,321.25,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,990
1993-09-08,1992,12,49,251,317.15,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1993-09-09,1992,12,50,252,313.05,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.3,39.3,942
1993-09-10,1992,12,50,253,308.94,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,170.9,0.55,170.9,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,918
1993-09-11,1992,12,50,254,305.39,0.56,3,Normal,40,6,4,3,65,118,0.39,187.4,0.61,187.4,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
1993-09-12,1992,12,50,255,301.84,0.56,3,Normal,40,6,4,3,65,118,0.39,183.8,0.61,183.8,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
1993-09-13,1992,12,50,256,298.28,0.57,3,Normal,40,6,4,3,65,118,0.4,180.3,0.6,180.3,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
1993-09-14,1992,12,50,257,294.73,0.57,3,Normal,40,6,4,3,65,118,0.4,176.7,0.6,176.7,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.8,39.8,39.8,956
1993-09-15,1992,12,50,258,292.27,0.58,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
1993-09-16,1992,12,51,259,289.26,0.58,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1993-09-17,1992,12,51,260,286.25,0.59,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
1993-09-18,1992,12,51,261,283.24,0.59,3,Normal,40,6,4,3,65,118,0.42,165.2,0.58,165.2,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
1993-09-19,1992,12,51,262,280.23,0.6,3,Normal,40,6,4,3,65,118,0.42,162.2,0.58,162.2,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00954,0.000379,0.12,0.00476,1,0.162,0.281,0.0112,24.9,0.943,0.97,0.915,37.4,36.2,36.2,870
1993-09-20,1992,12,51,263,277.23,0.6,3,Normal,40,6,4,3,65,118,0.43,159.2,0.57,159.2,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00928,0.000369,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,853
1993-09-21,1992,12,51,264,274.22,0.6,3,Normal,40,6,4,3,65,118,0.43,156.2,0.57,156.2,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00903,0.000358,0.117,0.00466,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
1993-09-22,1992,12,51,265,271.21,0.61,3,Normal,40,6,4,3,65,118,0.43,153.2,0.56,153.2,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00877,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.2,34.2,34.2,821
1993-09-23,1992,12,52,266,268.2,0.61,3,Normal,40,6,4,3,65,118,0.44,150.2,0.56,150.2,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
1993-09-24,1992,12,52,267,266.84,0.62,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00452,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
1993-09-25,1992,12,52,268,265.47,0.62,3,Normal,40,6,4,3,65,118,0.44,147.5,0.56,147.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00828,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
1993-09-26,1992,12,52,269,263.01,0.62,3,Normal,40,6,4,3,65,118,0.45,145,0.55,145,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1993-09-27,1992,12,52,270,261.64,0.63,3,Normal,40,6,4,3,65,118,0.45,143.6,0.55,143.6,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00443,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
1993-09-28,1992,12,52,271,259.73,0.63,3,Normal,40,6,4,3,65,118,0.45,141.7,0.55,141.7,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.00439,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.6,31.6,757
1993-09-29,1992,12,52,272,257.81,0.63,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
1993-09-30,1992,12,53,273,256.44,0.64,3,Normal,40,6,4,3,65,118,0.46,138.4,0.54,138.4,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.8,30.8,30.8,739
1993-10-01,1993,1,1,274,253.98,0.64,3,Normal,37,5,3,2,50,97,0.38,157,0.62,157,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00909,0.00036,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.2,35.2,844
1993-10-02,1993,1,1,275,251.52,0.65,3,Normal,37,5,3,2,50,97,0.39,154.5,0.61,154.5,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00454,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.6,34.6,830
1993-10-03,1993,1,1,276,249.06,0.65,3,Normal,37,5,3,2,50,97,0.39,152.1,0.61,152.1,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.0045,1,0.148,0.262,0.0103,25,0.94,0.97,0.912,35.1,34,34,817
1993-10-04,1993,1,1,277,246.05,0.66,3,Normal,37,5,3,2,50,97,0.39,149.1,0.61,149.1,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1993-10-05,1993,1,1,278,243.59,0.67,3,Normal,37,5,3,2,50,97,0.4,146.6,0.6,146.6,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00821,0.000324,0.111,0.00439,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
1993-10-06,1993,1,1,279,241.13,0.67,3,Normal,37,5,3,2,50,97,0.4,144.1,0.6,144.1,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.008,0.000316,0.11,0.00435,1,0.137,0.247,0.00976,25.1,0.937,0.97,0.908,33.2,32.2,32.2,774
1993-10-07,1993,1,1,280,238.67,0.68,3,Normal,37,5,3,2,50,97,0.41,141.7,0.59,141.7,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.0043,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,760
1993-10-08,1993,1,2,281,236.21,0.69,3,Normal,37,5,3,2,50,97,0.41,139.2,0.59,139.2,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00758,0.000299,0.108,0.00426,1,0.13,0.239,0.0094,25.1,0.934,0.97,0.906,32.1,31.1,31.1,747
1993-10-09,1993,1,2,282,233.75,0.69,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00737,0.00029,0.107,0.00421,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,733
1993-10-10,1993,1,2,283,231.29,0.7,3,Normal,37,5,3,2,50,97,0.42,134.3,0.58,134.3,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00716,0.000282,0.106,0.00417,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
1993-10-11,1993,1,2,284,228.83,0.71,3,Normal,37,5,3,2,50,97,0.42,131.8,0.58,131.8,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00696,0.000274,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-10-12,1993,1,2,285,226.37,0.72,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
1993-10-13,1993,1,2,286,225,0.72,3,Normal,37,5,3,2,50,97,0.43,128,0.57,128,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00663,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-10-14,1993,1,2,287,221.99,0.73,3,Normal,37,5,3,2,50,97,0.44,125,0.56,125,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
1993-10-15,1993,1,3,288,220.62,0.73,3,Normal,37,5,3,2,50,97,0.44,123.6,0.56,123.6,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00626,0.000246,0.101,0.00398,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,661
1993-10-16,1993,1,3,289,219.8,0.74,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1993-10-17,1993,1,3,290,218.98,0.74,3,Normal,37,5,3,2,50,97,0.44,122,0.56,122,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00612,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1993-10-18,1993,1,3,291,217.07,0.75,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0997,0.00391,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.7,26.7,641
1993-10-19,1993,1,3,292,215.16,0.75,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1993-10-20,1993,1,3,293,213.24,0.76,3,Normal,37,5,3,2,50,97,0.46,116.2,0.55,116.2,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0994,0.197,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1993-10-21,1993,1,3,294,211.33,0.76,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0968,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1993-10-22,1993,1,4,295,209.41,0.77,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
1993-10-23,1993,1,4,296,207.5,0.78,3,Normal,37,5,3,2,50,97,0.47,110.5,0.53,110.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00514,0.000201,0.0956,0.00374,1,0.0917,0.187,0.00733,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1993-10-24,1993,1,4,297,205.59,0.78,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
1993-10-25,1993,1,4,298,204.77,0.79,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1993-10-26,1993,1,4,299,202.85,0.79,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0854,0.179,0.00699,25.4,0,0,0,0,0,0,0
1993-10-27,1993,1,4,300,201.48,0.8,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0835,0.176,0.0069,25.4,0,0,0,0,0,0,0
1993-10-28,1993,1,4,301,200.12,0.8,3,Normal,37,5,3,2,50,97,0.48,103.1,0.52,103.1,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000176,0.0923,0.00361,1,0.0817,0.174,0.0068,25.4,0,0,0,0,0,0,0
1993-10-29,1993,1,5,302,198.75,0.8,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.0044,0.000172,0.0917,0.00358,1,0.0799,0.172,0.0067,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,197.38,0.81,3,Normal,37,5,3,2,50,97,0.49,100.4,0.51,100.4,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00428,0.000167,0.0911,0.00356,1,0.078,0.169,0.00661,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,196.02,0.81,3,Normal,37,5,3,2,50,97,0.49,99.02,0.51,99.02,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0905,0.00354,1,0.0762,0.167,0.00651,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,195.74,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000262,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1993-11-02,1993,2,5,306,196.02,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129,0.66,129,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,695
1993-11-03,1993,2,5,307,196.29,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129.3,0.66,129.3,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00674,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,697
1993-11-04,1993,2,5,308,196.56,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1993-11-05,1993,2,6,309,200.12,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,133.1,0.67,133.1,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
1993-11-06,1993,2,6,310,205.86,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00409,1,0.13,0.234,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
1993-11-07,1993,2,6,311,210.51,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.5,0.68,143.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0985,0.00795,0.000311,0.106,0.00417,1,0.136,0.243,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1993-11-08,1993,2,6,312,213.52,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.5,0.69,146.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.0082,0.000321,0.108,0.00422,1,0.14,0.248,0.00972,25.3,0.937,0.97,0.909,34,33,33,792
1993-11-09,1993,2,6,313,213.79,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.8,0.69,146.8,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000322,0.108,0.00423,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1993-11-10,1993,2,6,314,214.06,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00825,0.000323,0.108,0.00423,1,0.141,0.249,0.00976,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
1993-11-11,1993,2,6,315,214.34,0.75,3,Normal,36,5,3,2,47,93,0.43,121.3,0.57,121.3,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00606,0.000238,0.0999,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1993-11-12,1993,2,7,316,214.61,0.75,3,Normal,36,5,3,2,47,93,0.43,121.6,0.57,121.6,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1993-11-13,1993,2,7,317,212.69,0.76,3,Normal,36,5,3,2,47,93,0.44,119.7,0.56,119.7,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1993-11-14,1993,2,7,318,210.78,0.77,3,Normal,36,5,3,2,47,93,0.44,117.8,0.56,117.8,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00576,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1993-11-15,1993,2,7,319,212.15,0.76,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
1993-11-16,1993,2,7,320,217.34,0.74,3,Normal,36,5,3,2,47,93,0.43,124.3,0.57,124.3,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
1993-11-17,1993,2,7,321,220.9,0.73,3,Normal,36,5,3,2,47,93,0.42,127.9,0.58,127.9,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-11-18,1993,2,7,322,222.27,0.73,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
1993-11-19,1993,2,8,323,220.35,0.74,3,Normal,36,5,3,2,47,93,0.42,127.3,0.58,127.3,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
1993-11-20,1993,2,8,324,218.98,0.74,3,Normal,36,5,3,2,47,93,0.42,126,0.57,126,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1993-11-21,1993,2,8,325,217.07,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.254,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1993-11-22,1993,2,8,326,215.7,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
1993-11-23,1993,2,8,327,217.62,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,34,34,815
1993-11-24,1993,2,8,328,218.98,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
1993-11-25,1993,2,8,329,220.9,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,153.9,0.7,153.9,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00883,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-11-26,1993,2,9,330,222.81,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
1993-11-27,1993,2,9,331,224.73,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,157.7,0.7,157.7,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
1993-11-28,1993,2,9,332,228.28,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.3,0.71,161.3,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00946,0.000372,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
1993-11-29,1993,2,9,333,229.1,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.1,0.71,162.1,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00953,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1993-11-30,1993,2,9,334,226.64,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,159.6,0.7,159.6,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00932,0.000366,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
1993-12-01,1993,3,9,335,223.63,0.72,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
1993-12-02,1993,3,9,336,222.27,0.73,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
1993-12-03,1993,3,10,337,224.18,0.72,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
1993-12-04,1993,3,10,338,229.37,0.71,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
1993-12-05,1993,3,10,339,230.74,0.7,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
1993-12-06,1993,3,10,340,231.02,0.7,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
1993-12-07,1993,3,10,341,231.84,0.7,5,Dry,26,4,3,2,24,59,0.25,172.8,0.75,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
1993-12-08,1993,3,10,342,232.66,0.7,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.5,39.5,39.5,949
1993-12-09,1993,3,10,343,236.76,0.69,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
1993-12-10,1993,3,11,344,239.77,0.68,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
1993-12-11,1993,3,11,345,242.77,0.67,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
1993-12-12,1993,3,11,346,245.78,0.66,5,Dry,26,4,3,2,24,59,0.24,186.8,0.76,186.8,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.7,42.7,1020
1993-12-13,1993,3,11,347,248.79,0.65,5,Dry,26,4,3,2,24,59,0.24,189.8,0.76,189.8,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.4,43.4,1040
1993-12-14,1993,3,11,348,248.52,0.66,5,Dry,26,4,3,2,24,59,0.24,189.5,0.76,189.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
1993-12-15,1993,3,11,349,244.96,0.66,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
1993-12-16,1993,3,11,350,242.5,0.67,5,Dry,26,4,3,2,24,59,0.24,183.5,0.76,183.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0113,0.000448,0.123,0.00486,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
1993-12-17,1993,3,12,351,239.49,0.68,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
1993-12-18,1993,3,12,352,236.48,0.69,5,Dry,26,4,3,2,24,59,0.25,177.5,0.75,177.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.4,40.5,40.5,972
1993-12-19,1993,3,12,353,234.57,0.69,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
1993-12-20,1993,3,12,354,235.94,0.69,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,968
1993-12-21,1993,3,12,355,236.76,0.69,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
1993-12-22,1993,3,12,356,237.58,0.68,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
1993-12-23,1993,3,12,357,241.68,0.67,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
1993-12-24,1993,3,13,358,245.23,0.66,5,Dry,26,4,3,2,24,59,0.24,186.2,0.76,186.2,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
1993-12-25,1993,3,13,359,247.69,0.66,5,Dry,26,4,3,2,24,59,0.24,188.7,0.76,188.7,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
1993-12-26,1993,3,13,360,250.7,0.65,5,Dry,26,4,3,2,24,59,0.23,191.7,0.77,191.7,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
1993-12-27,1993,3,13,361,252.07,0.65,5,Dry,26,4,3,2,24,59,0.23,193.1,0.77,193.1,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
1993-12-28,1993,3,13,362,253.44,0.64,5,Dry,26,4,3,2,24,59,0.23,194.4,0.77,194.4,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
1993-12-29,1993,3,13,363,255.9,0.64,5,Dry,26,4,3,2,24,59,0.23,196.9,0.77,196.9,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
1993-12-30,1993,3,13,364,256.72,0.64,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
1993-12-31,1993,3,14,365,255.35,0.64,5,Dry,26,4,3,2,24,59,0.23,196.3,0.77,196.3,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
1994-01-01,1993,4,14,1,255.08,0.64,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
1994-01-02,1993,4,14,2,255.9,0.64,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1994-01-03,1993,4,14,3,253.98,0.64,5,Dry,29,5,4,2,33,73,0.29,181,0.71,181,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
1994-01-04,1993,4,14,4,255.9,0.64,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1994-01-05,1993,4,14,5,261.09,0.63,5,Dry,29,5,4,2,33,73,0.28,188.1,0.72,188.1,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000465,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.9,42.9,1030
1994-01-06,1993,4,14,6,265.74,0.62,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1994-01-07,1993,4,15,7,270.39,0.61,5,Dry,29,5,4,2,33,73,0.27,197.4,0.73,197.4,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
1994-01-08,1993,4,15,8,273.94,0.6,5,Dry,29,5,4,2,33,73,0.27,200.9,0.73,200.9,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
1994-01-09,1993,4,15,9,275.86,0.6,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
1994-01-10,1993,4,15,10,276.68,0.6,5,Dry,29,5,4,2,33,73,0.26,203.7,0.74,203.7,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1994-01-11,1993,4,15,11,280.78,0.59,5,Dry,29,5,4,2,33,73,0.26,207.8,0.74,207.8,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0142,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-01-12,1993,4,15,12,288.16,0.58,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
1994-01-13,1993,4,15,13,294.45,0.57,5,Dry,29,5,4,2,33,73,0.25,221.4,0.75,221.4,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1994-01-14,1993,4,16,14,300.19,0.57,5,Dry,29,5,4,2,33,73,0.24,227.2,0.76,227.2,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0959,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
1994-01-15,1993,4,16,15,308.12,0.56,5,Dry,29,5,4,2,33,73,0.24,235.1,0.76,235.1,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.7,51.3,1230
1994-01-16,1993,4,16,16,316.6,0.55,5,Dry,29,5,4,2,33,73,0.23,243.6,0.77,243.6,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
1994-01-17,1993,4,16,17,326.17,0.53,5,Dry,29,5,4,2,33,73,0.22,253.2,0.78,253.2,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000741,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
1994-01-18,1993,4,16,18,335.19,0.52,5,Dry,29,5,4,2,33,73,0.22,262.2,0.78,262.2,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0228,0.000913,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
1994-01-19,1993,4,16,19,344.22,0.51,5,Dry,29,5,4,2,33,73,0.21,271.2,0.79,271.2,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.0069,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
1994-01-20,1993,4,16,20,354.88,0.5,5,Dry,29,5,4,2,33,73,0.21,281.9,0.79,281.9,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
1994-01-21,1993,4,17,21,365,0.49,5,Dry,29,5,4,2,33,73,0.2,292,0.8,292,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00762,2,0.14,0.328,0.0133,24.4,0.938,0.97,0.91,32.8,31.9,63.7,1530
1994-01-22,1993,4,17,22,375.66,0.48,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
1994-01-23,1993,4,17,23,384.14,0.48,5,Dry,29,5,4,2,33,73,0.19,311.1,0.81,311.1,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00829,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
1994-01-24,1993,4,17,24,389.88,0.47,5,Dry,29,5,4,2,33,73,0.19,316.9,0.81,316.9,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
1994-01-25,1993,4,17,25,400.55,0.46,5,Dry,29,5,4,2,33,73,0.18,327.6,0.82,327.6,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.3,1710
1994-01-26,1993,4,17,26,412.85,0.45,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.0093,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
1994-01-27,1993,4,17,27,426.8,0.44,5,Dry,29,5,4,2,33,73,0.17,353.8,0.83,353.8,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
1994-01-28,1993,4,18,28,436.91,0.43,5,Dry,29,5,4,2,33,73,0.17,363.9,0.83,363.9,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
1994-01-29,1993,4,18,29,446.48,0.42,5,Dry,29,5,4,2,33,73,0.16,373.5,0.84,373.5,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0753,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
1994-01-30,1993,4,18,30,456.6,0.41,5,Dry,29,5,4,2,33,73,0.16,383.6,0.84,383.6,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0801,0.00329,0.264,0.0109,2,0.201,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.9,2010
1994-01-31,1993,4,18,31,467.81,0.4,5,Dry,29,5,4,2,33,73,0.16,394.8,0.84,394.8,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
1994-02-01,1993,5,18,32,480.66,0.4,5,Dry,31,6,4,3,41,85,0.18,395.7,0.82,395.7,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0858,0.00354,0.275,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
1994-02-02,1993,5,18,33,492.42,0.39,5,Dry,31,6,4,3,41,85,0.17,407.4,0.83,407.4,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0913,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
1994-02-03,1993,5,18,34,504.18,0.38,5,Dry,31,6,4,3,41,85,0.17,419.2,0.83,419.2,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00401,0.295,0.0122,2,0.225,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
1994-02-04,1993,5,19,35,516.48,0.37,5,Dry,31,6,4,3,41,85,0.17,431.5,0.83,431.5,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
1994-02-05,1993,5,19,36,530.43,0.37,5,Dry,31,6,4,3,41,85,0.16,445.4,0.84,445.4,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00455,0.316,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
1994-02-06,1993,5,19,37,543.83,0.36,5,Dry,31,6,4,3,41,85,0.16,458.8,0.84,458.8,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00482,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1994-02-07,1993,5,19,38,556.13,0.35,5,Dry,31,6,4,3,41,85,0.15,471.1,0.85,471.1,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
1994-02-08,1993,5,19,39,566.8,0.35,5,Dry,31,6,4,3,41,85,0.15,481.8,0.85,481.8,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1994-02-09,1993,5,19,40,576.37,0.34,5,Dry,31,6,4,3,41,85,0.15,491.4,0.85,491.4,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1994-02-10,1993,5,19,41,588.12,0.33,5,Dry,31,6,4,3,41,85,0.14,503.1,0.85,503.1,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
1994-02-11,1993,5,20,42,602.07,0.33,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
1994-02-12,1993,5,20,43,615.47,0.32,5,Dry,31,6,4,3,41,85,0.14,530.5,0.86,530.5,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.407,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
1994-02-13,1993,5,20,44,627.77,0.32,5,Dry,31,6,4,3,41,85,0.14,542.8,0.86,542.8,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00693,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2720
1994-02-14,1993,5,20,45,639.53,0.31,5,Dry,31,6,4,3,41,85,0.13,554.5,0.87,554.5,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.171,0.00728,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
1994-02-15,1993,5,20,46,652.38,0.3,5,Dry,31,6,4,3,41,85,0.13,567.4,0.87,567.4,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0193,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
1994-02-16,1993,5,20,47,666.33,0.3,5,Dry,31,6,4,3,41,85,0.13,581.3,0.87,581.3,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.47,0.02,3,0.204,0.674,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
1994-02-17,1993,5,20,48,681.37,0.29,5,Dry,31,6,4,3,41,85,0.13,596.4,0.88,596.4,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00853,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
1994-02-18,1993,5,21,49,697.5,0.28,5,Dry,31,6,4,3,41,85,0.12,612.5,0.88,612.5,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00902,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1994-02-19,1993,5,21,50,715.82,0.28,5,Dry,31,6,4,3,41,85,0.12,630.8,0.88,630.8,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
1994-02-20,1993,5,21,51,735.78,0.27,5,Dry,31,6,4,3,41,85,0.12,650.8,0.88,650.8,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.555,0.024,3,0.235,0.791,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1994-02-21,1993,5,21,52,757.93,0.26,5,Dry,31,6,4,3,41,85,0.11,672.9,0.89,672.9,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
1994-02-22,1993,5,21,53,775.65,0.25,5,Dry,31,6,4,3,41,85,0.11,690.6,0.89,690.6,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.342,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3380
1994-02-23,1993,5,21,54,793.68,0.24,5,Dry,31,6,4,3,41,85,0.11,708.7,0.89,708.7,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.274,0.012,0.627,0.0273,3,0.261,0.888,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
1994-02-24,1993,5,21,55,815.34,0.23,5,Dry,31,6,4,3,41,85,0.1,730.3,0.9,730.3,0,0,0,0,-3,3,31,6,4,0,44,771,990,967.2,22.8,0.365,0.289,0.0126,0.654,0.0286,3,0.271,0.925,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
1994-02-25,1993,5,22,56,839.41,0.22,5,Dry,31,6,4,3,41,85,0.1,754.4,0.9,754.4,0,0,0,0,-3,3,31,6,4,0,44,795,990,967.3,22.7,0.383,0.304,0.0134,0.687,0.0302,3,0.281,0.968,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
1994-02-26,1993,5,22,57,865.38,0.22,5,Dry,31,6,4,3,41,85,0.098,780.4,0.9,780.4,0,0,0,0,-3,3,31,6,4,0,44,821,990,967.4,22.6,0.407,0.317,0.014,0.724,0.032,4,0.206,0.929,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,154,3700
1994-02-27,1993,5,22,58,884.29,0.21,5,Dry,31,6,4,3,41,85,0.096,799.3,0.9,799.3,0,0,0,0,-3,3,31,6,4,0,44,840,990,967.4,22.6,0.424,0.326,0.0144,0.75,0.0332,4,0.212,0.962,0.0426,21.6,0.953,0.977,0.931,40.4,39.4,158,3780
1994-02-28,1993,5,22,59,899.48,0.21,5,Dry,31,6,4,3,41,85,0.095,814.5,0.91,814.5,0,0,0,0,-3,3,31,6,4,0,44,855,990,967.5,22.5,0.438,0.333,0.0148,0.771,0.0343,4,0.217,0.989,0.0439,21.5,0.954,0.978,0.933,41,40.1,160,3850
1994-03-01,1993,6,22,60,910.56,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,781.6,0.86,781.6,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,4,0.206,0.945,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
1994-03-02,1993,6,22,61,921.83,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,792.8,0.86,792.8,0,0,0,0,-6,6,41,8,7,0,73,849,990,967.6,22.4,0.432,0.323,0.0144,0.755,0.0337,4,0.21,0.965,0.043,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
1994-03-03,1993,6,22,62,933.27,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,804.3,0.86,804.3,0,0,0,0,-6,6,41,8,7,0,73,860,990,967.6,22.4,0.442,0.328,0.0147,0.771,0.0345,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
1994-03-04,1993,6,23,63,944.89,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,815.9,0.86,815.9,0,0,0,0,-6,6,41,8,7,0,73,872,990,967.7,22.3,0.453,0.334,0.015,0.787,0.0353,4,0.218,1,0.045,21.3,0.954,0.977,0.932,40.7,39.7,159,3820
1994-03-05,1993,6,23,64,956.67,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,827.7,0.86,827.7,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.464,0.34,0.0152,0.803,0.0361,4,0.222,1.03,0.046,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
