date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-06,1993,6,23,65,968.62,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,839.6,0.87,839.6,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
1994-03-07,1993,6,23,66,985.59,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,856.6,0.87,856.6,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.49,0.354,0.016,0.844,0.0381,4,0.232,1.08,0.0485,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
1994-03-08,1993,6,23,67,1002.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,873.9,0.87,873.9,0,0,0,0,-6,6,41,8,7,0,73,930,990,967.9,22.1,0.506,0.362,0.0164,0.868,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
1994-03-09,1993,6,23,68,1020.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,891.4,0.87,891.4,0,0,0,0,-6,6,41,8,7,0,73,947,990,968,22,0.522,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
1994-03-10,1993,6,23,69,1038.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,909.2,0.88,909.2,0,0,0,0,-6,6,41,8,7,0,73,965,990,968,22,0.538,0.379,0.0172,0.918,0.0417,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
1994-03-11,1993,6,24,70,1061.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,932.5,0.88,932.5,0,0,0,0,-6,6,41,8,7,0,73,988,990,968.1,21.9,0.56,0.39,0.0178,0.95,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1994-03-12,1993,6,24,71,1085.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,956.1,0.88,956.1,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1994-03-13,1993,6,24,72,1109.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,980.2,0.88,980.2,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.605,0.413,0.019,1.02,0.0468,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
1994-03-14,1993,6,24,73,1133.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.641,0.433,0.02,1.07,0.0495,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
1994-03-15,1993,6,24,74,1164,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1035,0.89,1035,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.685,0.502,0.0232,1.19,0.055,4,0.287,1.47,0.0683,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
1994-03-16,1993,6,24,75,1200.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1071,0.89,1071,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.739,0.584,0.0272,1.32,0.0616,4,0.294,1.62,0.0753,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
1994-03-17,1993,6,24,76,1237.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1109,0.9,1100,9,2,0,0,-6,13,43,8,7,0,80,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-18,1993,6,25,77,1269.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1141,0.9,1100,41,9,1,1,-5,35,50,9,8,1,102,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-19,1993,6,25,78,1296.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1167,0.9,1100,67,15,2,2,-4,52,56,10,9,2,119,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-03-20,1993,6,25,79,1311,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1182,0.9,1100,82,19,2,3,-4,62,60,10,10,2,129,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-21,1993,6,25,80,1314,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1185,0.9,1100,85,19,3,3,-3,63,60,11,10,3,130,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-22,1993,6,25,81,1311,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1182,0.9,1100,82,19,2,3,-4,62,60,10,10,2,129,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-23,1993,6,25,82,1302.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.099,1173,0.9,1100,73,16,2,2,-4,57,57,10,9,2,124,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-03-24,1993,6,25,83,1287.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-25,1993,6,26,84,1266.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1138,0.9,1100,38,9,1,1,-5,32,50,9,8,1,99,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-26,1993,6,26,85,1246.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1117,0.9,1100,17,4,1,1,-5,16,45,9,8,1,83,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-27,1993,6,26,86,1226.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1097,0.9,1097,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.776,0.642,0.03,1.42,0.0663,4,0.299,1.72,0.0803,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-28,1993,6,26,87,1200.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1071,0.89,1071,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.739,0.584,0.0272,1.32,0.0616,4,0.294,1.62,0.0753,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
1994-03-29,1993,6,26,88,1175.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1046,0.89,1046,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.702,0.527,0.0244,1.23,0.057,4,0.289,1.52,0.0704,20,0.955,0.98,0.936,49.1,48.1,192,4620
1994-03-30,1993,6,26,89,1150.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1021,0.89,1021,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.665,0.471,0.0218,1.14,0.0525,4,0.284,1.42,0.0656,20.2,0.955,0.98,0.936,48.3,47.4,189,4550
1994-03-31,1993,6,26,90,1130.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.427,0.0197,1.06,0.0491,4,0.28,1.34,0.062,20.3,0.956,0.98,0.937,47.8,46.8,187,4490
1994-04-01,1993,7,27,91,1111.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,963.9,0.87,963.9,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.598,0.406,0.0186,1,0.0461,4,0.268,1.27,0.0584,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
1994-04-02,1993,7,27,92,1093.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,945.1,0.86,945.1,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.58,0.396,0.0182,0.977,0.0448,4,0.261,1.24,0.0568,20.6,0.955,0.98,0.936,45.5,44.6,179,4280
1994-04-03,1993,7,27,93,1074.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,926.6,0.86,926.6,0,0,0,0,-10,10,45,11,10,0,82,993,990,968.1,21.9,0.564,0.387,0.0177,0.951,0.0435,4,0.255,1.21,0.0552,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
1994-04-04,1993,7,27,94,1056.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,908.3,0.86,908.3,0,0,0,0,-10,10,45,11,10,0,82,974,990,968.1,21.9,0.547,0.379,0.0173,0.925,0.0422,4,0.249,1.17,0.0536,20.7,0.955,0.98,0.936,44.1,43.3,173,4150
1994-04-05,1993,7,27,95,1038.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,890.2,0.86,890.2,0,0,0,0,-10,10,45,11,10,0,82,956,990,968,22,0.53,0.37,0.0168,0.9,0.041,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
1994-04-06,1993,7,27,96,1015.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,867.4,0.85,867.4,0,0,0,0,-10,10,45,11,10,0,82,933,990,967.9,22.1,0.509,0.359,0.0163,0.868,0.0394,4,0.235,1.1,0.05,20.9,0.955,0.98,0.936,42.5,41.7,167,4000
1994-04-07,1993,7,27,97,992.96,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,845,0.85,845,0,0,0,0,-10,10,45,11,10,0,82,911,990,967.9,22.1,0.489,0.348,0.0157,0.837,0.0378,4,0.228,1.06,0.0481,21.1,0.954,0.98,0.935,41.6,40.8,163,3920
1994-04-08,1993,7,28,98,971.02,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,823,0.85,823,0,0,0,0,-10,10,45,11,10,0,82,889,990,967.8,22.2,0.469,0.337,0.0152,0.806,0.0363,4,0.22,1.03,0.0462,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
1994-04-09,1993,7,28,99,949.58,0.19,4,Mod_Dry,45,11,10,10,72,148,0.16,801.6,0.84,801.6,0,0,0,0,-10,10,45,11,10,0,82,868,990,967.7,22.3,0.449,0.327,0.0147,0.776,0.0348,4,0.213,0.989,0.0444,21.3,0.953,0.976,0.93,39.9,39,156,3740
1994-04-10,1993,7,28,100,928.67,0.2,4,Mod_Dry,45,11,10,10,72,148,0.16,780.7,0.84,780.7,0,0,0,0,-10,10,45,11,10,0,82,847,990,967.6,22.4,0.43,0.317,0.0142,0.747,0.0334,3,0.288,1.04,0.0462,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
1994-04-11,1993,7,28,101,912.8,0.2,5,Dry,40,10,8,5,62,125,0.14,787.8,0.86,787.8,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.429,0.32,0.0143,0.75,0.0334,4,0.208,0.958,0.0427,21.5,0.953,0.975,0.929,39.5,38.6,154,3700
1994-04-12,1993,7,28,102,897.28,0.21,5,Dry,40,10,8,5,62,125,0.14,772.3,0.86,772.3,0,0,0,0,-5,5,40,10,8,0,67,830,990,967.5,22.5,0.415,0.313,0.0139,0.728,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1994-04-13,1993,7,28,103,882.16,0.21,5,Dry,40,10,8,5,62,125,0.14,757.2,0.86,757.2,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.707,0.0313,3,0.282,0.989,0.0438,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1994-04-14,1993,7,28,104,867.45,0.22,5,Dry,40,10,8,5,62,125,0.14,742.5,0.86,742.5,0,0,0,0,-5,5,40,10,8,0,67,800,990,967.4,22.6,0.388,0.297,0.0131,0.685,0.0303,3,0.277,0.961,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1994-04-15,1993,7,29,105,853.18,0.22,5,Dry,40,10,8,5,62,125,0.15,728.2,0.85,728.2,0,0,0,0,-5,5,40,10,8,0,67,786,990,967.3,22.7,0.375,0.287,0.0127,0.662,0.0292,3,0.27,0.932,0.0411,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1994-04-16,1993,7,29,106,839.41,0.22,5,Dry,40,10,8,5,62,125,0.15,714.4,0.85,714.4,0,0,0,0,-5,5,40,10,8,0,67,772,990,967.3,22.7,0.365,0.278,0.0122,0.644,0.0283,3,0.264,0.908,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
1994-04-17,1993,7,29,107,826.19,0.23,5,Dry,40,10,8,5,62,125,0.15,701.2,0.85,701.2,0,0,0,0,-5,5,40,10,8,0,67,759,990,967.2,22.8,0.358,0.269,0.0118,0.627,0.0275,3,0.258,0.885,0.0388,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
1994-04-18,1993,7,29,108,813.58,0.23,5,Dry,40,10,8,5,62,125,0.15,688.6,0.85,688.6,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0268,3,0.252,0.864,0.0378,22,0.957,0.98,0.938,47.4,46.4,139,3340
1994-04-19,1993,7,29,109,801.67,0.24,5,Dry,40,10,8,5,62,125,0.16,676.7,0.84,676.7,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.597,0.0261,3,0.247,0.844,0.0369,22,0.957,0.98,0.938,46.7,45.7,137,3290
1994-04-20,1993,7,29,110,790.62,0.24,5,Dry,40,10,8,5,62,125,0.16,665.6,0.84,665.6,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.036,22.1,0.957,0.98,0.938,46,45.1,135,3250
1994-04-21,1993,7,29,111,780.66,0.25,5,Dry,40,10,8,5,62,125,0.16,655.7,0.84,655.7,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.571,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
1994-04-22,1993,7,30,112,774.5,0.25,5,Dry,40,10,8,5,62,125,0.16,649.5,0.84,649.5,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.563,0.0245,3,0.235,0.798,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
1994-04-23,1993,7,30,113,768.59,0.25,5,Dry,40,10,8,5,62,125,0.16,643.6,0.84,643.6,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.788,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,131,3160
1994-04-24,1993,7,30,114,754.1,0.26,5,Dry,40,10,8,5,62,125,0.17,629.1,0.83,629.1,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00958,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.955,0.98,0.936,43.9,43,129,3090
1994-04-25,1993,7,30,115,739.61,0.27,5,Dry,40,10,8,5,62,125,0.17,614.6,0.83,614.6,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00914,0.52,0.0225,3,0.219,0.739,0.032,22.4,0.955,0.98,0.936,43,42.1,126,3030
1994-04-26,1993,7,30,116,726.21,0.27,5,Dry,40,10,8,5,62,125,0.17,601.2,0.83,601.2,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.203,0.00873,0.504,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
1994-04-27,1993,7,30,117,712.27,0.28,5,Dry,40,10,8,5,62,125,0.17,587.3,0.82,587.3,0,0,0,0,-5,5,40,10,8,0,67,645,990,966.7,23.3,0.293,0.193,0.00831,0.487,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1994-04-28,1993,7,30,118,698.87,0.28,5,Dry,40,10,8,5,62,125,0.18,573.9,0.82,573.9,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.184,0.00791,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.4,39.5,119,2840
1994-04-29,1993,7,31,119,685.47,0.29,5,Dry,40,10,8,5,62,125,0.18,560.5,0.82,560.5,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.00751,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1994-04-30,1993,7,31,120,673.16,0.29,5,Dry,40,10,8,5,62,125,0.19,548.2,0.81,548.2,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00714,0.438,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
1994-05-01,1993,8,31,121,660.31,0.3,5,Dry,42,9,8,6,82,147,0.22,513.3,0.78,513.3,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00613,0.396,0.0169,3,0.173,0.569,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
1994-05-02,1993,8,31,122,649.1,0.3,5,Dry,42,9,8,6,82,147,0.23,502.1,0.77,502.1,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.136,0.0058,0.382,0.0162,3,0.168,0.55,0.0234,23,0.946,0.97,0.918,35.7,34.6,104,2490
1994-05-03,1993,8,31,123,637.34,0.31,5,Dry,42,9,8,6,82,147,0.23,490.3,0.77,490.3,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.239,0.13,0.00554,0.369,0.0157,2,0.273,0.643,0.0273,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
1994-05-04,1993,8,31,124,627.23,0.32,5,Dry,42,9,8,6,82,147,0.23,480.2,0.77,480.2,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.625,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-05-05,1993,8,31,125,616.56,0.32,5,Dry,42,9,8,6,82,147,0.24,469.6,0.76,469.6,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.0051,0.348,0.0147,2,0.259,0.607,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1994-05-06,1993,8,32,126,605.9,0.33,5,Dry,42,9,8,6,82,147,0.24,458.9,0.76,458.9,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.116,0.00488,0.336,0.0142,2,0.252,0.589,0.0249,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
1994-05-07,1993,8,32,127,596.87,0.33,5,Dry,42,9,8,6,82,147,0.25,449.9,0.75,449.9,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.0047,0.327,0.0138,2,0.246,0.573,0.0242,23.1,0.958,0.98,0.939,48.9,47.9,95.9,2300
1994-05-08,1993,8,32,128,587.3,0.34,5,Dry,42,9,8,6,82,147,0.25,440.3,0.75,440.3,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
1994-05-09,1993,8,32,129,577.73,0.34,5,Dry,42,9,8,6,82,147,0.25,430.7,0.75,430.7,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
1994-05-10,1993,8,32,130,569.8,0.34,5,Dry,42,9,8,6,82,147,0.26,422.8,0.74,422.8,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0986,0.00414,0.304,0.0128,2,0.228,0.532,0.0223,23.3,0.956,0.98,0.937,46.2,45.3,90.6,2170
1994-05-11,1993,8,32,131,561.33,0.35,5,Dry,42,9,8,6,82,147,0.26,414.3,0.74,414.3,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.203,0.0946,0.00396,0.297,0.0124,2,0.222,0.519,0.0218,23.4,0.956,0.98,0.937,45.4,44.4,88.9,2130
1994-05-12,1993,8,32,132,552.85,0.35,5,Dry,42,9,8,6,82,147,0.27,405.9,0.73,405.9,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0906,0.00379,0.29,0.0121,2,0.216,0.507,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.2,2090
1994-05-13,1993,8,33,133,544.92,0.36,5,Dry,42,9,8,6,82,147,0.27,397.9,0.73,397.9,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0868,0.00363,0.284,0.0118,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.6,2050
1994-05-14,1993,8,33,134,538.09,0.36,5,Dry,42,9,8,6,82,147,0.27,391.1,0.73,391.1,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0836,0.00349,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,43,42.1,84.2,2020
1994-05-15,1993,8,33,135,530.7,0.37,5,Dry,42,9,8,6,82,147,0.28,383.7,0.72,383.7,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0801,0.00334,0.272,0.0113,2,0.201,0.473,0.0197,23.5,0.953,0.98,0.934,42.2,41.4,82.7,1990
1994-05-16,1993,8,33,136,523.32,0.37,5,Dry,42,9,8,6,82,147,0.28,376.3,0.72,376.3,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0766,0.00319,0.266,0.0111,2,0.197,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
1994-05-17,1993,8,33,137,516.48,0.37,5,Dry,42,9,8,6,82,147,0.28,369.5,0.71,369.5,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0734,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
1994-05-18,1993,8,33,138,510.74,0.38,5,Dry,42,9,8,6,82,147,0.29,363.7,0.71,363.7,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0707,0.00293,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
1994-05-19,1993,8,33,139,504.45,0.38,5,Dry,42,9,8,6,82,147,0.29,357.4,0.71,357.4,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.183,0.0677,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.4,38.4,76.9,1850
1994-05-20,1993,8,34,140,498.16,0.38,5,Dry,42,9,8,6,82,147,0.29,351.2,0.7,351.2,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0647,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.7,0.949,0.973,0.923,38.8,37.7,75.5,1810
1994-05-21,1993,8,34,141,491.87,0.39,5,Dry,42,9,8,6,82,147,0.3,344.9,0.7,344.9,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.0618,0.00255,0.24,0.00992,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
1994-05-22,1993,8,34,142,485.59,0.39,5,Dry,42,9,8,6,82,147,0.3,338.6,0.7,338.6,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0588,0.00243,0.235,0.00969,2,0.171,0.406,0.0168,23.8,0.947,0.97,0.919,37.4,36.3,72.6,1740
1994-05-23,1993,8,34,143,479.3,0.4,5,Dry,42,9,8,6,82,147,0.31,332.3,0.69,332.3,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0558,0.0023,0.229,0.00947,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.8,35.6,71.3,1710
1994-05-24,1993,8,34,144,473.55,0.4,5,Dry,42,9,8,6,82,147,0.31,326.6,0.69,326.6,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0531,0.00219,0.225,0.00926,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.1,35,70.1,1680
1994-05-25,1993,8,34,145,467.81,0.4,5,Dry,42,9,8,6,82,147,0.31,320.8,0.69,320.8,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0504,0.00208,0.22,0.00906,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.5,34.5,68.9,1650
1994-05-26,1993,8,34,146,462.07,0.41,5,Dry,42,9,8,6,82,147,0.32,315.1,0.68,315.1,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.168,0.0477,0.00196,0.215,0.00885,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.7,1620
1994-05-27,1993,8,35,147,456.33,0.41,5,Dry,42,9,8,6,82,147,0.32,309.3,0.68,309.3,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.166,0.045,0.00185,0.211,0.00865,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
1994-05-28,1993,8,35,148,451.68,0.42,5,Dry,42,9,8,6,82,147,0.33,304.7,0.68,304.7,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0428,0.00176,0.207,0.00848,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.5,1570
1994-05-29,1993,8,35,149,446.48,0.42,5,Dry,42,9,8,6,82,147,0.33,299.5,0.67,299.5,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0404,0.00165,0.202,0.0083,2,0.145,0.347,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
1994-05-30,1993,8,35,150,441.29,0.42,5,Dry,42,9,8,6,82,147,0.33,294.3,0.67,294.3,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0379,0.00155,0.198,0.00812,2,0.141,0.339,0.0139,24.1,0.94,0.97,0.911,32.6,31.7,63.3,1520
1994-05-31,1993,8,35,151,436.09,0.43,5,Dry,42,9,8,6,82,147,0.34,289.1,0.66,289.1,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0355,0.00145,0.194,0.00793,2,0.138,0.331,0.0136,24.1,0.938,0.97,0.91,32.1,31.1,62.2,1490
1994-06-01,1993,9,35,152,430.9,0.43,5,Dry,39,9,7,5,59,119,0.28,311.9,0.72,311.9,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0462,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
1994-06-02,1993,9,35,153,425.7,0.44,5,Dry,39,9,7,5,59,119,0.28,306.7,0.72,306.7,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0438,0.00179,0.207,0.00845,2,0.15,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
1994-06-03,1993,9,36,154,421.05,0.44,5,Dry,39,9,7,5,59,119,0.28,302.1,0.72,302.1,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0416,0.0017,0.203,0.00829,2,0.146,0.349,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
1994-06-04,1993,9,36,155,416.41,0.44,5,Dry,39,9,7,5,59,119,0.29,297.4,0.71,297.4,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
1994-06-05,1993,9,36,156,411.76,0.45,5,Dry,39,9,7,5,59,119,0.29,292.8,0.71,292.8,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0372,0.00151,0.195,0.00796,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.7,63.3,1520
1994-06-06,1993,9,36,157,408.2,0.45,5,Dry,39,9,7,5,59,119,0.29,289.2,0.71,289.2,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0355,0.00145,0.193,0.00784,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.3,62.5,1500
1994-06-07,1993,9,36,158,404.1,0.46,5,Dry,39,9,7,5,59,119,0.29,285.1,0.71,285.1,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0336,0.00137,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
1994-06-08,1993,9,36,159,400,0.46,5,Dry,39,9,7,5,59,119,0.3,281,0.7,281,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0316,0.00129,0.186,0.00755,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
1994-06-09,1993,9,36,160,395.9,0.46,5,Dry,39,9,7,5,59,119,0.3,276.9,0.7,276.9,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0297,0.00121,0.182,0.00741,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,30,59.9,1440
1994-06-10,1993,9,37,161,391.8,0.47,5,Dry,39,9,7,5,59,119,0.3,272.8,0.7,272.8,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00726,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
1994-06-11,1993,9,37,162,387.69,0.47,5,Dry,39,9,7,5,59,119,0.31,268.7,0.69,268.7,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0258,0.00105,0.176,0.00712,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.1,1400
1994-06-12,1993,9,37,163,383.59,0.48,5,Dry,39,9,7,5,59,119,0.31,264.6,0.69,264.6,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.0239,0.000968,0.172,0.00698,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1994-06-13,1993,9,37,164,379.49,0.48,5,Dry,39,9,7,5,59,119,0.31,260.5,0.69,260.5,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.022,0.000889,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
1994-06-14,1993,9,37,165,375.39,0.48,5,Dry,39,9,7,5,59,119,0.32,256.4,0.68,256.4,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.02,0.00081,0.165,0.00669,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
1994-06-15,1993,9,37,166,371.29,0.49,5,Dry,39,9,7,5,59,119,0.32,252.3,0.68,252.3,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0181,0.000731,0.162,0.00655,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.6,1310
1994-06-16,1993,9,37,167,367.73,0.49,5,Dry,39,9,7,5,59,119,0.32,248.7,0.68,248.7,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000682,0.16,0.00645,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,26.9,53.8,1290
1994-06-17,1993,9,38,168,364.18,0.49,5,Dry,39,9,7,5,59,119,0.33,245.2,0.67,245.2,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.00067,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53.1,1270
1994-06-18,1993,9,38,169,360.62,0.5,5,Dry,39,9,7,5,59,119,0.33,241.6,0.67,241.6,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000657,0.157,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.3,1250
1994-06-19,1993,9,38,170,357.07,0.5,5,Dry,39,9,7,5,59,119,0.33,238.1,0.67,238.1,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
1994-06-20,1993,9,38,171,353.52,0.5,5,Dry,39,9,7,5,59,119,0.34,234.5,0.66,234.5,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000632,0.153,0.00618,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1994-06-21,1993,9,38,172,349.96,0.51,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0984,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1994-06-22,1993,9,38,173,346.41,0.51,5,Dry,39,9,7,5,59,119,0.34,227.4,0.66,227.4,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000606,0.15,0.00604,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
1994-06-23,1993,9,38,174,342.85,0.52,5,Dry,39,9,7,5,59,119,0.35,223.8,0.65,223.8,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000594,0.149,0.00598,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1994-06-24,1993,9,39,175,340.39,0.52,5,Dry,39,9,7,5,59,119,0.35,221.4,0.65,221.4,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1994-06-25,1993,9,39,176,337.38,0.52,5,Dry,39,9,7,5,59,119,0.35,218.4,0.65,218.4,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
1994-06-26,1993,9,39,177,334.37,0.52,5,Dry,39,9,7,5,59,119,0.36,215.4,0.64,215.4,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.0141,0.000564,0.145,0.00582,1,0.233,0.378,0.0152,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
1994-06-27,1993,9,39,178,331.37,0.53,5,Dry,39,9,7,5,59,119,0.36,212.4,0.64,212.4,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
1994-06-28,1993,9,39,179,328.36,0.53,5,Dry,39,9,7,5,59,119,0.36,209.4,0.64,209.4,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000543,0.142,0.0057,1,0.225,0.368,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1994-06-29,1993,9,39,180,325.35,0.53,5,Dry,39,9,7,5,59,119,0.37,206.3,0.63,206.3,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000532,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
1994-06-30,1993,9,39,181,322.34,0.54,5,Dry,39,9,7,5,59,119,0.37,203.3,0.63,203.3,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000522,0.14,0.00559,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.9,46,46,1100
1994-07-01,1993,10,40,182,319.34,0.54,5,Dry,37,8,6,4,53,108,0.34,211.3,0.66,211.3,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
1994-07-02,1993,10,40,183,316.33,0.55,5,Dry,37,8,6,4,53,108,0.34,208.3,0.66,208.3,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
1994-07-03,1993,10,40,184,313.32,0.55,5,Dry,37,8,6,4,53,108,0.34,205.3,0.66,205.3,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
1994-07-04,1993,10,40,185,310.31,0.55,5,Dry,37,8,6,4,53,108,0.35,202.3,0.65,202.3,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000517,0.138,0.0055,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
1994-07-05,1993,10,40,186,307.3,0.56,5,Dry,37,8,6,4,53,108,0.35,199.3,0.65,199.3,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1080
1994-07-06,1993,10,40,187,304.3,0.56,5,Dry,37,8,6,4,53,108,0.35,196.3,0.65,196.3,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1994-07-07,1993,10,40,188,301.29,0.57,5,Dry,37,8,6,4,53,108,0.36,193.3,0.64,193.3,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
1994-07-08,1993,10,41,189,298.28,0.57,5,Dry,37,8,6,4,53,108,0.36,190.3,0.64,190.3,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1994-07-09,1993,10,41,190,295.27,0.57,5,Dry,37,8,6,4,53,108,0.37,187.3,0.63,187.3,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1994-07-10,1993,10,41,191,292.27,0.58,5,Dry,37,8,6,4,53,108,0.37,184.3,0.63,184.3,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1994-07-11,1993,10,41,192,289.8,0.58,5,Dry,37,8,6,4,53,108,0.37,181.8,0.63,181.8,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1994-07-12,1993,10,41,193,287.34,0.58,5,Dry,37,8,6,4,53,108,0.38,179.3,0.62,179.3,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
1994-07-13,1993,10,41,194,284.88,0.59,5,Dry,37,8,6,4,53,108,0.38,176.9,0.62,176.9,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,39.9,39.9,959
1994-07-14,1993,10,41,195,282.42,0.59,5,Dry,37,8,6,4,53,108,0.38,174.4,0.62,174.4,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
1994-07-15,1993,10,42,196,279.96,0.6,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1994-07-16,1993,10,42,197,277.5,0.6,5,Dry,37,8,6,4,53,108,0.39,169.5,0.61,169.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
1994-07-17,1993,10,42,198,275.04,0.6,5,Dry,37,8,6,4,53,108,0.39,167,0.61,167,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1994-07-18,1993,10,42,199,272.58,0.61,5,Dry,37,8,6,4,53,108,0.4,164.6,0.6,164.6,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
1994-07-19,1993,10,42,200,270.12,0.61,5,Dry,37,8,6,4,53,108,0.4,162.1,0.6,162.1,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1994-07-20,1993,10,42,201,267.66,0.62,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00932,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1994-07-21,1993,10,42,202,265.19,0.62,5,Dry,37,8,6,4,53,108,0.41,157.2,0.59,157.2,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,844
1994-07-22,1993,10,43,203,263.83,0.62,5,Dry,37,8,6,4,53,108,0.41,155.8,0.59,155.8,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.009,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1994-07-23,1993,10,43,204,261.91,0.63,5,Dry,37,8,6,4,53,108,0.41,153.9,0.59,153.9,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
1994-07-24,1993,10,43,205,260,0.63,5,Dry,37,8,6,4,53,108,0.41,152,0.58,152,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
1994-07-25,1993,10,43,206,258.09,0.63,5,Dry,37,8,6,4,53,108,0.42,150.1,0.58,150.1,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1994-07-26,1993,10,43,207,256.17,0.64,5,Dry,37,8,6,4,53,108,0.42,148.2,0.58,148.2,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
1994-07-27,1993,10,43,208,254.26,0.64,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.7,32.7,32.7,784
1994-07-28,1993,10,43,209,252.34,0.65,5,Dry,37,8,6,4,53,108,0.43,144.3,0.57,144.3,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1994-07-29,1993,10,44,210,250.43,0.65,5,Dry,37,8,6,4,53,108,0.43,142.4,0.57,142.4,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25.1,0.936,0.97,0.908,32.8,31.8,31.8,762
1994-07-30,1993,10,44,211,248.52,0.66,5,Dry,37,8,6,4,53,108,0.43,140.5,0.56,140.5,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
1994-07-31,1993,10,44,212,246.6,0.66,5,Dry,37,8,6,4,53,108,0.44,138.6,0.56,138.6,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00753,0.000297,0.11,0.00434,1,0.13,0.24,0.00946,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
1994-08-01,1993,11,44,213,243.59,0.67,5,Dry,34,7,5,3,44,93,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00855,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
1994-08-02,1993,11,44,214,241.13,0.67,5,Dry,34,7,5,3,44,93,0.39,148.1,0.61,148.1,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00834,0.000329,0.112,0.00443,1,0.142,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
1994-08-03,1993,11,44,215,238.12,0.68,5,Dry,34,7,5,3,44,93,0.39,145.1,0.61,145.1,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.138,0.249,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1994-08-04,1993,11,44,216,235.12,0.69,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00783,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1994-08-05,1993,11,45,217,232.66,0.7,5,Dry,34,7,5,3,44,93,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00762,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.2,31.2,750
1994-08-06,1993,11,45,218,230.19,0.7,5,Dry,34,7,5,3,44,93,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1994-08-07,1993,11,45,219,227.73,0.71,5,Dry,34,7,5,3,44,93,0.41,134.7,0.59,134.7,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1994-08-08,1993,11,45,220,225.27,0.72,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00699,0.000275,0.105,0.00414,1,0.121,0.227,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1994-08-09,1993,11,45,221,222.81,0.73,5,Dry,34,7,5,3,44,93,0.42,129.8,0.58,129.8,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00678,0.000266,0.104,0.0041,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
1994-08-10,1993,11,45,222,221.44,0.73,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00667,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-08-11,1993,11,45,223,219.53,0.74,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0964,0.00651,0.000255,0.103,0.00404,1,0.113,0.216,0.00849,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1994-08-12,1993,11,46,224,217.62,0.74,5,Dry,34,7,5,3,44,93,0.43,124.6,0.57,124.6,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1994-08-13,1993,11,46,225,215.7,0.75,5,Dry,34,7,5,3,44,93,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00618,0.000242,0.101,0.00397,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1994-08-14,1993,11,46,226,213.79,0.76,5,Dry,34,7,5,3,44,93,0.43,120.8,0.56,120.8,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
1994-08-15,1993,11,46,227,211.87,0.76,5,Dry,34,7,5,3,44,93,0.44,118.9,0.56,118.9,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00585,0.000229,0.0996,0.0039,1,0.103,0.203,0.00793,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-08-16,1993,11,46,228,209.96,0.77,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00569,0.000223,0.0987,0.00387,1,0.1,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,624
1994-08-17,1993,11,46,229,208.05,0.78,5,Dry,34,7,5,3,44,93,0.45,115,0.55,115,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1994-08-18,1993,11,46,230,206.13,0.78,5,Dry,34,7,5,3,44,93,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0952,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1994-08-19,1993,11,47,231,204.22,0.79,5,Dry,34,7,5,3,44,93,0.46,111.2,0.55,111.2,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000203,0.0962,0.00376,1,0.0926,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-08-20,1993,11,47,232,202.3,0.79,5,Dry,34,7,5,3,44,93,0.46,109.3,0.54,109.3,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00504,0.000197,0.0954,0.00373,1,0.0901,0.185,0.00725,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,200.39,0.8,5,Dry,34,7,5,3,44,93,0.46,107.4,0.54,107.4,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00488,0.000191,0.0945,0.00369,1,0.0875,0.182,0.00711,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,198.48,0.8,5,Dry,34,7,5,3,44,93,0.47,105.5,0.53,105.5,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.089,0.00472,0.000184,0.0937,0.00366,1,0.0849,0.179,0.00698,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,197.11,0.81,5,Dry,34,7,5,3,44,93,0.47,104.1,0.53,104.1,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.0046,0.00018,0.0931,0.00364,1,0.083,0.176,0.00688,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,195.74,0.81,5,Dry,34,7,5,3,44,93,0.47,102.7,0.53,102.7,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00448,0.000175,0.0925,0.00361,1,0.0812,0.174,0.00679,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,194.37,0.82,5,Dry,34,7,5,3,44,93,0.48,101.4,0.52,101.4,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00437,0.000171,0.0919,0.00359,1,0.0793,0.171,0.00669,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,193.01,0.82,5,Dry,34,7,5,3,44,93,0.48,100,0.52,100,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00425,0.000166,0.0913,0.00357,1,0.0775,0.169,0.0066,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,191.64,0.82,5,Dry,34,7,5,3,44,93,0.48,98.64,0.52,98.64,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000162,0.0907,0.00355,1,0.0757,0.166,0.0065,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,190.27,0.83,5,Dry,34,7,5,3,44,93,0.49,97.27,0.51,97.27,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00402,0.000157,0.0901,0.00352,1,0.0738,0.164,0.00641,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,188.91,0.83,5,Dry,34,7,5,3,44,93,0.49,95.91,0.51,95.91,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.0039,0.000153,0.0895,0.0035,1,0.072,0.161,0.00631,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,187.54,0.84,5,Dry,34,7,5,3,44,93,0.5,94.54,0.5,94.54,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0851,0.00379,0.000148,0.0889,0.00348,1,0.0701,0.159,0.00622,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,186.17,0.84,5,Dry,34,7,5,3,44,93,0.5,93.17,0.5,93.17,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00367,0.000143,0.0883,0.00345,1,0.0683,0.157,0.00612,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,183.71,0.85,5,Dry,30,6,4,2,30,72,0.39,111.7,0.61,111.7,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0943,0.00369,1,0.0933,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1994-09-02,1993,12,49,245,181.25,0.85,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0932,0.00365,1,0.09,0.183,0.00717,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1994-09-03,1993,12,49,246,178.24,0.86,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00478,0.000187,0.0919,0.0036,1,0.0859,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1994-09-04,1993,12,49,247,175.23,0.87,5,Dry,30,6,4,2,30,72,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00452,0.000177,0.0906,0.00355,1,0.0819,0.172,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1994-09-05,1993,12,49,248,172.23,0.88,5,Dry,30,6,4,2,30,72,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00427,0.000167,0.0893,0.0035,1,0.0778,0.167,0.00654,25.4,0.911,0.969,0.882,22.7,22,22,528
1994-09-06,1993,12,49,249,169.77,0.88,5,Dry,30,6,4,2,30,72,0.42,97.77,0.58,97.77,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00406,0.000159,0.0882,0.00345,1,0.0745,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-09-07,1993,12,49,250,167.3,0.89,5,Dry,30,6,4,2,30,72,0.43,95.3,0.57,95.3,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00385,0.000151,0.0871,0.00341,1,0.0712,0.158,0.0062,25.4,0.916,0.967,0.886,21.7,21,21,504
1994-09-08,1993,12,49,251,164.84,0.89,5,Dry,30,6,4,2,30,72,0.44,92.84,0.56,92.84,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000143,0.0861,0.00337,1,0.0678,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1994-09-09,1993,12,50,252,163.48,0.9,5,Dry,30,6,4,2,30,72,0.44,91.48,0.56,91.48,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00353,0.000138,0.0855,0.00335,1,0.066,0.151,0.00593,25.4,0.921,0.965,0.888,21,20.2,20.2,485
1994-09-10,1993,12,50,253,161.56,0.9,5,Dry,30,6,4,2,30,72,0.45,89.56,0.55,89.56,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00336,0.000132,0.0846,0.00332,1,0.0634,0.148,0.0058,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1994-09-11,1993,12,50,254,159.65,0.91,5,Dry,30,6,4,2,30,72,0.45,87.65,0.55,87.65,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.0032,0.000125,0.0838,0.00328,1,0.0608,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1994-09-12,1993,12,50,255,157.73,0.91,5,Dry,30,6,4,2,30,72,0.46,85.73,0.54,85.73,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.0829,0.00325,1,0.0582,0.141,0.00553,25.4,0.927,0.963,0.892,19.8,19,19,457
1994-09-13,1993,12,50,256,155.82,0.91,5,Dry,30,6,4,2,30,72,0.46,83.82,0.54,83.82,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000113,0.0821,0.00322,1,0.0557,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
1994-09-14,1993,12,50,257,153.91,0.92,5,Dry,30,6,4,2,30,72,0.47,81.91,0.53,81.91,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1994-09-15,1993,12,50,258,151.99,0.92,5,Dry,30,6,4,2,30,72,0.47,79.99,0.53,79.99,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00255,0.0001,0.0804,0.00315,1,0.0505,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-09-16,1993,12,51,259,150.08,0.92,5,Dry,30,6,4,2,30,72,0.48,78.08,0.52,78.08,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000936,0.0796,0.00312,1,0.0479,0.128,0.005,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
1994-09-17,1993,12,51,260,148.16,0.93,5,Dry,30,6,4,2,30,72,0.49,76.16,0.51,76.16,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00222,0.0000872,0.0788,0.00309,1,0.0453,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
1994-09-18,1993,12,51,261,146.8,0.93,5,Dry,30,6,4,2,30,72,0.49,74.8,0.51,74.8,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00211,0.0000827,0.0782,0.00306,1,0.0435,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,403
1994-09-19,1993,12,51,262,145.43,0.93,5,Dry,30,6,4,2,30,72,0.49,73.43,0.51,73.43,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0756,0.00199,0.0000781,0.0776,0.00304,1,0.0416,0.119,0.00467,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1994-09-20,1993,12,51,263,144.06,0.93,5,Dry,30,6,4,2,30,72,0.5,72.06,0.5,72.06,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000735,0.077,0.00302,1,0.0398,0.117,0.00458,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1994-09-21,1993,12,51,264,142.69,0.93,5,Dry,30,6,4,2,30,72,0.51,70.69,0.49,70.69,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00176,0.000069,0.0764,0.00299,1,0.0379,0.114,0.00448,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1994-09-22,1993,12,51,265,141.33,0.94,5,Dry,30,6,4,2,30,72,0.51,69.33,0.49,69.33,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000644,0.0758,0.00297,1,0.0361,0.112,0.00439,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
1994-09-23,1993,12,52,266,139.96,0.94,5,Dry,30,6,4,2,30,72,0.51,67.96,0.49,67.96,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00153,0.0000599,0.0752,0.00295,1,0.0342,0.109,0.00429,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
1994-09-24,1993,12,52,267,138.59,0.94,5,Dry,30,6,4,2,30,72,0.52,66.59,0.48,66.59,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00141,0.0000553,0.0746,0.00292,1,0.0324,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,342
1994-09-25,1993,12,52,268,137.23,0.94,5,Dry,30,6,4,2,30,72,0.53,65.23,0.47,65.23,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00129,0.0000508,0.074,0.0029,1,0.0306,0.105,0.0041,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1994-09-26,1993,12,52,269,135.86,0.94,5,Dry,30,6,4,2,30,72,0.53,63.86,0.47,63.86,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00118,0.0000462,0.0734,0.00288,1,0.0287,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1994-09-27,1993,12,52,270,134.49,0.94,5,Dry,30,6,4,2,30,72,0.54,62.49,0.47,62.49,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00106,0.0000416,0.0728,0.00285,1,0.0269,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,133.12,0.95,5,Dry,30,6,4,2,30,72,0.54,61.12,0.46,61.12,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000945,0.0000371,0.0722,0.00283,1,0.025,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,132.85,0.95,5,Dry,30,6,4,2,30,72,0.54,60.85,0.46,60.85,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000922,0.0000362,0.072,0.00283,1,0.0246,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,132.03,0.95,5,Dry,30,6,4,2,30,72,0.55,60.03,0.46,60.03,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000853,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,131.21,0.95,5,Dry,24,4,2,2,20,52,0.4,79.21,0.6,79.21,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000974,0.0766,0.003,1,0.0494,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-10-02,1994,1,1,275,130.39,0.95,5,Dry,24,4,2,2,20,52,0.4,78.39,0.6,78.39,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000946,0.0762,0.00299,1,0.0483,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-10-03,1994,1,1,276,130.12,0.95,5,Dry,24,4,2,2,20,52,0.4,78.12,0.6,78.12,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000937,0.0761,0.00298,1,0.048,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-10-04,1994,1,1,277,129.84,0.95,5,Dry,24,4,2,2,20,52,0.4,77.84,0.6,77.84,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000928,0.076,0.00298,1,0.0476,0.124,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-10-05,1994,1,1,278,129.57,0.95,5,Dry,24,4,2,2,20,52,0.4,77.57,0.6,77.57,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000919,0.0758,0.00297,1,0.0472,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1994-10-06,1994,1,1,279,128.75,0.95,5,Dry,24,4,2,2,20,52,0.4,76.75,0.6,76.75,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000892,0.0755,0.00296,1,0.0461,0.122,0.00477,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1994-10-07,1994,1,1,280,127.93,0.95,5,Dry,24,4,2,2,20,52,0.41,75.93,0.59,75.93,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000864,0.0751,0.00295,1,0.045,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-10-08,1994,1,2,281,127.11,0.96,5,Dry,24,4,2,2,20,52,0.41,75.11,0.59,75.11,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000837,0.0748,0.00293,1,0.0439,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
