date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-09,1994,1,2,282,126.29,0.96,5,Dry,24,4,2,2,20,52,0.41,74.29,0.59,74.29,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.000081,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1994-10-10,1994,1,2,283,125.47,0.96,5,Dry,24,4,2,2,20,52,0.41,73.47,0.59,73.47,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00199,0.0000782,0.074,0.0029,1,0.0417,0.116,0.00454,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1994-10-11,1994,1,2,284,125.74,0.96,5,Dry,24,4,2,2,20,52,0.41,73.74,0.59,73.74,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00202,0.0000791,0.0742,0.00291,1,0.042,0.116,0.00456,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
1994-10-12,1994,1,2,285,126.02,0.96,5,Dry,24,4,2,2,20,52,0.41,74.02,0.59,74.02,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000801,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1994-10-13,1994,1,2,286,125.19,0.96,5,Dry,24,4,2,2,20,52,0.41,73.19,0.58,73.19,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00197,0.0000773,0.0739,0.0029,1,0.0413,0.115,0.00452,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1994-10-14,1994,1,2,287,124.92,0.96,5,Dry,24,4,2,2,20,52,0.42,72.92,0.58,72.92,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00195,0.0000764,0.0738,0.00289,1,0.0409,0.115,0.0045,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1994-10-15,1994,1,3,288,124.65,0.96,5,Dry,24,4,2,2,20,52,0.42,72.65,0.58,72.65,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000755,0.0737,0.00289,1,0.0406,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-10-16,1994,1,3,289,125.47,0.96,5,Dry,24,4,2,2,20,52,0.41,73.47,0.59,73.47,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00199,0.0000782,0.074,0.0029,1,0.0417,0.116,0.00454,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1994-10-17,1994,1,3,290,126.29,0.96,5,Dry,24,4,2,2,20,52,0.41,74.29,0.59,74.29,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.000081,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1994-10-18,1994,1,3,291,126.02,0.96,5,Dry,24,4,2,2,20,52,0.41,74.02,0.59,74.02,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000801,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1994-10-19,1994,1,3,292,125.19,0.96,5,Dry,24,4,2,2,20,52,0.41,73.19,0.58,73.19,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00197,0.0000773,0.0739,0.0029,1,0.0413,0.115,0.00452,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1994-10-20,1994,1,3,293,124.37,0.96,5,Dry,24,4,2,2,20,52,0.42,72.37,0.58,72.37,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000746,0.0736,0.00288,1,0.0402,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,385
1994-10-21,1994,1,3,294,124.65,0.96,5,Dry,24,4,2,2,20,52,0.42,72.65,0.58,72.65,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000755,0.0737,0.00289,1,0.0406,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-10-22,1994,1,4,295,127.66,0.96,5,Dry,24,4,2,2,20,52,0.41,75.66,0.59,75.66,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000855,0.075,0.00294,1,0.0446,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,408
1994-10-23,1994,1,4,296,127.93,0.95,5,Dry,24,4,2,2,20,52,0.41,75.93,0.59,75.93,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000864,0.0751,0.00295,1,0.045,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-10-24,1994,1,4,297,126.56,0.96,5,Dry,24,4,2,2,20,52,0.41,74.56,0.59,74.56,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0724,0.00209,0.0000819,0.0745,0.00292,1,0.0432,0.118,0.00461,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1994-10-25,1994,1,4,298,125.19,0.96,5,Dry,24,4,2,2,20,52,0.41,73.19,0.58,73.19,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00197,0.0000773,0.0739,0.0029,1,0.0413,0.115,0.00452,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1994-10-26,1994,1,4,299,123.83,0.96,5,Dry,24,4,2,2,20,52,0.42,71.83,0.58,71.83,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.0000728,0.0733,0.00288,1,0.0395,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.9,15.9,380
1994-10-27,1994,1,4,300,122.46,0.97,5,Dry,24,4,2,2,20,52,0.42,70.46,0.57,70.46,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.071,0.00174,0.0000682,0.0727,0.00285,1,0.0376,0.11,0.00433,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1994-10-28,1994,1,4,301,121.09,0.97,5,Dry,24,4,2,2,20,52,0.43,69.09,0.57,69.09,0,0,0,0,-2,2,24,4,2,0,22,99.1,990,964.5,25.5,0.0708,0.00162,0.0000636,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1994-10-29,1994,1,5,302,120.82,0.97,5,Dry,24,4,2,2,20,52,0.43,68.82,0.57,68.82,0,0,0,0,-2,2,24,4,2,0,22,98.8,990,964.5,25.5,0.0708,0.0016,0.0000627,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
1994-10-30,1994,1,5,303,121.64,0.97,5,Dry,24,4,2,2,20,52,0.43,69.64,0.57,69.64,0,0,0,0,-2,2,24,4,2,0,22,99.6,990,964.5,25.5,0.0708,0.00167,0.0000655,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1994-10-31,1994,1,5,304,121.91,0.97,5,Dry,24,4,2,2,20,52,0.43,69.91,0.57,69.91,0,0,0,0,-2,2,24,4,2,0,22,99.9,990,964.5,25.5,0.0708,0.00169,0.0000664,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1994-11-01,1994,2,5,305,122.19,0.97,5,Dry,23,4,2,2,19,50,0.41,72.19,0.59,72.19,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00189,0.000074,0.0731,0.00287,1,0.04,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,16,16,383
1994-11-02,1994,2,5,306,124.1,0.96,5,Dry,23,4,2,2,19,50,0.4,74.1,0.6,74.1,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000803,0.074,0.0029,1,0.0425,0.117,0.00457,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1994-11-03,1994,2,5,307,124.37,0.96,5,Dry,23,4,2,2,19,50,0.4,74.37,0.6,74.37,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.0000812,0.0741,0.00291,1,0.0429,0.117,0.00459,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
1994-11-04,1994,2,5,308,123.55,0.96,5,Dry,23,4,2,2,19,50,0.41,73.55,0.59,73.55,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.002,0.0000785,0.0737,0.00289,1,0.0418,0.116,0.00453,25.4,0.933,0.96,0.895,17.1,16.4,16.4,393
1994-11-05,1994,2,6,309,123.28,0.96,5,Dry,23,4,2,2,19,50,0.41,73.28,0.59,73.28,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00198,0.0000776,0.0736,0.00289,1,0.0414,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1994-11-06,1994,2,6,310,123.01,0.96,5,Dry,23,4,2,2,19,50,0.41,73.01,0.59,73.01,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00196,0.0000767,0.0735,0.00288,1,0.0411,0.115,0.00449,25.4,0.93,0.96,0.893,16.9,16.2,16.2,389
1994-11-07,1994,2,6,311,123.83,0.96,5,Dry,23,4,2,2,19,50,0.4,73.83,0.6,73.83,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00203,0.0000794,0.0738,0.0029,1,0.0422,0.116,0.00455,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1994-11-08,1994,2,6,312,124.65,0.96,5,Dry,23,4,2,2,19,50,0.4,74.65,0.6,74.65,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000822,0.0742,0.00291,1,0.0433,0.117,0.00461,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
1994-11-09,1994,2,6,313,125.47,0.96,5,Dry,23,4,2,2,19,50,0.4,75.47,0.6,75.47,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00216,0.0000849,0.0746,0.00292,1,0.0444,0.119,0.00466,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
1994-11-10,1994,2,6,314,125.74,0.96,5,Dry,23,4,2,2,19,50,0.4,75.74,0.6,75.74,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000858,0.0747,0.00293,1,0.0447,0.119,0.00468,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-11-11,1994,2,6,315,124.92,0.96,5,Dry,23,4,2,2,19,50,0.4,74.92,0.6,74.92,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000831,0.0743,0.00291,1,0.0436,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-11-12,1994,2,7,316,124.65,0.96,5,Dry,23,4,2,2,19,50,0.4,74.65,0.6,74.65,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000822,0.0742,0.00291,1,0.0433,0.117,0.00461,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
1994-11-13,1994,2,7,317,124.37,0.96,5,Dry,23,4,2,2,19,50,0.4,74.37,0.6,74.37,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.0000812,0.0741,0.00291,1,0.0429,0.117,0.00459,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
1994-11-14,1994,2,7,318,124.1,0.96,5,Dry,23,4,2,2,19,50,0.4,74.1,0.6,74.1,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000803,0.074,0.0029,1,0.0425,0.117,0.00457,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1994-11-15,1994,2,7,319,123.28,0.96,5,Dry,23,4,2,2,19,50,0.41,73.28,0.59,73.28,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00198,0.0000776,0.0736,0.00289,1,0.0414,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1994-11-16,1994,2,7,320,123.01,0.96,5,Dry,23,4,2,2,19,50,0.41,73.01,0.59,73.01,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00196,0.0000767,0.0735,0.00288,1,0.0411,0.115,0.00449,25.4,0.93,0.96,0.893,16.9,16.2,16.2,389
1994-11-17,1994,2,7,321,122.73,0.96,5,Dry,23,4,2,2,19,50,0.41,72.73,0.59,72.73,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00193,0.0000758,0.0734,0.00288,1,0.0407,0.114,0.00447,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-11-18,1994,2,7,322,122.46,0.97,5,Dry,23,4,2,2,19,50,0.41,72.46,0.59,72.46,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00191,0.0000749,0.0732,0.00287,1,0.0403,0.114,0.00445,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1994-11-19,1994,2,8,323,123.28,0.96,5,Dry,23,4,2,2,19,50,0.41,73.28,0.59,73.28,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00198,0.0000776,0.0736,0.00289,1,0.0414,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1994-11-20,1994,2,8,324,125.19,0.96,5,Dry,23,4,2,2,19,50,0.4,75.19,0.6,75.19,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.000084,0.0744,0.00292,1,0.044,0.118,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1994-11-21,1994,2,8,325,125.47,0.96,5,Dry,23,4,2,2,19,50,0.4,75.47,0.6,75.47,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00216,0.0000849,0.0746,0.00292,1,0.0444,0.119,0.00466,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
1994-11-22,1994,2,8,326,126.29,0.96,5,Dry,23,4,2,2,19,50,0.4,76.29,0.6,76.29,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000876,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-11-23,1994,2,8,327,126.56,0.96,5,Dry,23,4,2,2,19,50,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000885,0.075,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1994-11-24,1994,2,8,328,126.84,0.96,5,Dry,23,4,2,2,19,50,0.39,76.84,0.61,76.84,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-11-25,1994,2,8,329,126.02,0.96,5,Dry,23,4,2,2,19,50,0.4,76.02,0.6,76.02,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000867,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
1994-11-26,1994,2,9,330,126.84,0.96,5,Dry,23,4,2,2,19,50,0.39,76.84,0.61,76.84,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-11-27,1994,2,9,331,129.3,0.95,5,Dry,23,4,2,2,19,50,0.39,79.3,0.61,79.3,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000977,0.0762,0.00299,1,0.0496,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1994-11-28,1994,2,9,332,131.76,0.95,5,Dry,23,4,2,2,19,50,0.38,81.76,0.62,81.76,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0529,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1994-11-29,1994,2,9,333,134.77,0.94,5,Dry,23,4,2,2,19,50,0.37,84.77,0.63,84.77,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0786,0.00308,1,0.0569,0.136,0.00532,25.4,0.928,0.962,0.892,19.6,18.8,18.8,452
1994-11-30,1994,2,9,334,139.96,0.94,5,Dry,23,4,2,2,19,50,0.36,89.96,0.64,89.96,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.0639,0.145,0.00568,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1994-12-01,1994,3,9,335,145.16,0.93,5,Dry,26,4,3,2,24,59,0.41,86.16,0.59,86.16,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1994-12-02,1994,3,9,336,150.35,0.92,5,Dry,26,4,3,2,24,59,0.39,91.35,0.61,91.35,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0658,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
1994-12-03,1994,3,10,337,152.81,0.92,5,Dry,26,4,3,2,24,59,0.39,93.81,0.61,93.81,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.0691,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-12-04,1994,3,10,338,153.09,0.92,5,Dry,26,4,3,2,24,59,0.39,94.09,0.61,94.09,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-12-05,1994,3,10,339,152.81,0.92,5,Dry,26,4,3,2,24,59,0.39,93.81,0.61,93.81,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.0691,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-12-06,1994,3,10,340,151.44,0.92,5,Dry,26,4,3,2,24,59,0.39,92.44,0.61,92.44,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.00361,0.000141,0.0834,0.00327,1,0.0673,0.151,0.00591,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-12-07,1994,3,10,341,150.08,0.92,5,Dry,26,4,3,2,24,59,0.39,91.08,0.61,91.08,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00349,0.000137,0.0828,0.00325,1,0.0655,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-12-08,1994,3,10,342,148.71,0.93,5,Dry,26,4,3,2,24,59,0.4,89.71,0.6,89.71,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00338,0.000132,0.0822,0.00322,1,0.0636,0.146,0.00572,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1994-12-09,1994,3,10,343,150.62,0.92,5,Dry,26,4,3,2,24,59,0.39,91.62,0.61,91.62,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00354,0.000139,0.0831,0.00326,1,0.0662,0.149,0.00585,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
1994-12-10,1994,3,11,344,151.99,0.92,5,Dry,26,4,3,2,24,59,0.39,92.99,0.61,92.99,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00365,0.000143,0.0837,0.00328,1,0.068,0.152,0.00595,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
1994-12-11,1994,3,11,345,151.17,0.92,5,Dry,26,4,3,2,24,59,0.39,92.17,0.61,92.17,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.000141,0.0833,0.00327,1,0.0669,0.15,0.00589,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-12-12,1994,3,11,346,153.09,0.92,5,Dry,26,4,3,2,24,59,0.39,94.09,0.61,94.09,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-12-13,1994,3,11,347,153.91,0.92,5,Dry,26,4,3,2,24,59,0.38,94.91,0.62,94.91,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0706,0.155,0.00608,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-12-14,1994,3,11,348,152.54,0.92,5,Dry,26,4,3,2,24,59,0.39,93.54,0.61,93.54,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.0037,0.000145,0.0839,0.00329,1,0.0688,0.153,0.00599,25.4,0.918,0.966,0.886,21.3,20.6,20.6,495
1994-12-15,1994,3,11,349,151.17,0.92,5,Dry,26,4,3,2,24,59,0.39,92.17,0.61,92.17,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.000141,0.0833,0.00327,1,0.0669,0.15,0.00589,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-12-16,1994,3,11,350,149.8,0.92,5,Dry,26,4,3,2,24,59,0.39,90.8,0.61,90.8,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00347,0.000136,0.0827,0.00324,1,0.0651,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
1994-12-17,1994,3,12,351,148.44,0.93,5,Dry,26,4,3,2,24,59,0.4,89.44,0.6,89.44,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0632,0.145,0.0057,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1994-12-18,1994,3,12,352,147.07,0.93,5,Dry,26,4,3,2,24,59,0.4,88.07,0.6,88.07,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
1994-12-19,1994,3,12,353,146.8,0.93,5,Dry,26,4,3,2,24,59,0.4,87.8,0.6,87.8,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00321,0.000126,0.0814,0.00319,1,0.061,0.142,0.00558,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1994-12-20,1994,3,12,354,147.07,0.93,5,Dry,26,4,3,2,24,59,0.4,88.07,0.6,88.07,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
1994-12-21,1994,3,12,355,147.34,0.93,5,Dry,26,4,3,2,24,59,0.4,88.34,0.6,88.34,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00326,0.000128,0.0816,0.0032,1,0.0618,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1994-12-22,1994,3,12,356,148.71,0.93,5,Dry,26,4,3,2,24,59,0.4,89.71,0.6,89.71,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00338,0.000132,0.0822,0.00322,1,0.0636,0.146,0.00572,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1994-12-23,1994,3,12,357,153.36,0.92,5,Dry,26,4,3,2,24,59,0.39,94.36,0.61,94.36,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-12-24,1994,3,13,358,155.82,0.91,5,Dry,26,4,3,2,24,59,0.38,96.82,0.62,96.82,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00398,0.000156,0.0853,0.00334,1,0.0732,0.159,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1994-12-25,1994,3,13,359,158.28,0.91,5,Dry,26,4,3,2,24,59,0.37,99.28,0.63,99.28,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0765,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1994-12-26,1994,3,13,360,160.74,0.9,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1994-12-27,1994,3,13,361,161.02,0.9,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00658,25.4,0.912,0.97,0.885,23.1,22.4,22.4,539
1994-12-28,1994,3,13,362,160.19,0.9,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
1994-12-29,1994,3,13,363,162.11,0.9,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00451,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-12-30,1994,3,13,364,166.21,0.89,5,Dry,26,4,3,2,24,59,0.35,107.2,0.65,107.2,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0899,0.00352,1,0.0872,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1994-12-31,1994,3,14,365,170.31,0.88,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00521,0.000204,0.0917,0.00359,1,0.0928,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1995-01-01,1994,4,14,1,170.59,0.88,5,Dry,29,5,4,2,33,73,0.43,97.59,0.57,97.59,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1995-01-02,1994,4,14,2,171.41,0.88,5,Dry,29,5,4,2,33,73,0.43,98.41,0.57,98.41,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0837,0.00411,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
1995-01-03,1994,4,14,3,172.23,0.88,5,Dry,29,5,4,2,33,73,0.42,99.23,0.58,99.23,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.00418,0.000164,0.0881,0.00345,1,0.0765,0.165,0.00644,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
1995-01-04,1994,4,14,4,169.22,0.89,5,Dry,29,5,4,2,33,73,0.43,96.22,0.57,96.22,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1995-01-05,1994,4,14,5,166.21,0.89,5,Dry,29,5,4,2,33,73,0.44,93.21,0.56,93.21,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0683,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1995-01-06,1994,4,14,6,164.3,0.9,5,Dry,29,5,4,2,33,73,0.44,91.3,0.56,91.3,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0812,0.00351,0.000138,0.0847,0.00332,1,0.0658,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
1995-01-07,1994,4,15,7,162.38,0.9,5,Dry,29,5,4,2,33,73,0.45,89.38,0.55,89.38,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0838,0.00328,1,0.0632,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1995-01-08,1994,4,15,8,159.37,0.91,5,Dry,29,5,4,2,33,73,0.46,86.37,0.54,86.37,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.0591,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1995-01-09,1994,4,15,9,158.01,0.91,5,Dry,29,5,4,2,33,73,0.46,85.01,0.54,85.01,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00298,0.000117,0.0819,0.00321,1,0.0573,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1995-01-10,1994,4,15,10,159.37,0.91,5,Dry,29,5,4,2,33,73,0.46,86.37,0.54,86.37,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.0591,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1995-01-11,1994,4,15,11,164.02,0.9,5,Dry,29,5,4,2,33,73,0.45,91.02,0.56,91.02,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0654,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1995-01-12,1994,4,15,12,167.58,0.89,5,Dry,29,5,4,2,33,73,0.44,94.58,0.56,94.58,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1995-01-13,1994,4,15,13,167.85,0.89,5,Dry,29,5,4,2,33,73,0.43,94.85,0.56,94.85,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1995-01-14,1994,4,16,14,167.58,0.89,5,Dry,29,5,4,2,33,73,0.44,94.58,0.56,94.58,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1995-01-15,1994,4,16,15,170.59,0.88,5,Dry,29,5,4,2,33,73,0.43,97.59,0.57,97.59,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1995-01-16,1994,4,16,16,174.14,0.87,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.079,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
1995-01-17,1994,4,16,17,174.41,0.87,5,Dry,29,5,4,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1995-01-18,1994,4,16,18,172.5,0.88,5,Dry,29,5,4,2,33,73,0.42,99.5,0.58,99.5,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1995-01-19,1994,4,16,19,173.87,0.87,5,Dry,29,5,4,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1995-01-20,1994,4,16,20,175.23,0.87,5,Dry,29,5,4,2,33,73,0.42,102.2,0.58,102.2,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1995-01-21,1994,4,17,21,174.41,0.87,5,Dry,29,5,4,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1995-01-22,1994,4,17,22,175.78,0.87,5,Dry,29,5,4,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1995-01-23,1994,4,17,23,178.79,0.86,5,Dry,29,5,4,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1995-01-24,1994,4,17,24,177.97,0.86,5,Dry,29,5,4,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1995-01-25,1994,4,17,25,176.05,0.87,5,Dry,29,5,4,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000176,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1995-01-26,1994,4,17,26,176.33,0.87,5,Dry,29,5,4,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1995-01-27,1994,4,17,27,178.79,0.86,5,Dry,29,5,4,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1995-01-28,1994,4,18,28,180.16,0.86,5,Dry,29,5,4,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1995-01-29,1994,4,18,29,178.24,0.86,5,Dry,29,5,4,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
1995-01-30,1994,4,18,30,179.06,0.86,5,Dry,29,5,4,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000186,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
1995-01-31,1994,4,18,31,179.34,0.86,5,Dry,29,5,4,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1995-02-01,1994,5,18,32,179.06,0.86,5,Dry,31,6,4,3,41,85,0.47,94.06,0.53,94.06,0,0,0,0,-3,3,31,6,4,0,44,135,990,964.4,25.6,0.0832,0.00375,0.000147,0.0869,0.0034,1,0.0695,0.156,0.00612,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,180.43,0.86,5,Dry,31,6,4,3,41,85,0.47,95.43,0.53,95.43,0,0,0,0,-3,3,31,6,4,0,44,136,990,964.4,25.6,0.0837,0.00386,0.000151,0.0875,0.00342,1,0.0713,0.159,0.00622,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,182.89,0.85,5,Dry,31,6,4,3,41,85,0.47,97.89,0.54,97.89,0,0,0,0,-3,3,31,6,4,0,44,139,990,964.4,25.6,0.0845,0.00407,0.000159,0.0886,0.00347,1,0.0747,0.163,0.00639,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,185.35,0.84,5,Dry,31,6,4,3,41,85,0.46,100.3,0.54,100.3,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0854,0.00428,0.000167,0.0897,0.00351,1,0.078,0.168,0.00656,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,187.81,0.84,5,Dry,31,6,4,3,41,85,0.45,102.8,0.55,102.8,0,0,0,0,-3,3,31,6,4,0,44,144,990,964.4,25.6,0.0863,0.00449,0.000176,0.0908,0.00355,1,0.0813,0.172,0.00673,25.4,0,0,0,0,0,0,0
1995-02-06,1994,5,19,37,190.82,0.83,5,Dry,31,6,4,3,41,85,0.45,105.8,0.56,105.8,0,0,0,0,-3,3,31,6,4,0,44,147,990,964.4,25.6,0.0873,0.00474,0.000185,0.0921,0.0036,1,0.0854,0.177,0.00694,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,193.28,0.82,5,Dry,31,6,4,3,41,85,0.44,108.3,0.56,108.3,0,0,0,0,-3,3,31,6,4,0,44,149,990,964.4,25.6,0.0882,0.00495,0.000194,0.0932,0.00364,1,0.0887,0.182,0.00711,25.4,0,0,0,0,0,0,0
1995-02-08,1994,5,19,39,195.74,0.81,5,Dry,31,6,4,3,41,85,0.43,110.7,0.57,110.7,0,0,0,0,-3,3,31,6,4,0,44,152,990,964.4,25.6,0.0891,0.00516,0.000202,0.0942,0.00368,1,0.092,0.186,0.00728,25.4,0,0,0,0,0,0,0
1995-02-09,1994,5,19,40,197.11,0.81,5,Dry,31,6,4,3,41,85,0.43,112.1,0.57,112.1,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0896,0.00528,0.000206,0.0948,0.00371,1,0.0938,0.189,0.00737,25.4,0,0,0,0,0,0,0
1995-02-10,1994,5,19,41,197.38,0.81,5,Dry,31,6,4,3,41,85,0.43,112.4,0.57,112.4,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0897,0.0053,0.000207,0.095,0.00371,1,0.0942,0.189,0.00739,25.4,0,0,0,0,0,0,0
1995-02-11,1994,5,20,42,200.39,0.8,5,Dry,31,6,4,3,41,85,0.42,115.4,0.58,115.4,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0907,0.00556,0.000217,0.0963,0.00376,1,0.0983,0.195,0.0076,25.4,0,0,0,0,0,0,0
1995-02-12,1994,5,20,43,202.85,0.79,5,Dry,31,6,4,3,41,85,0.42,117.8,0.58,117.8,0,0,0,0,-3,3,31,6,4,0,44,159,990,964.4,25.6,0.0916,0.00577,0.000225,0.0974,0.00381,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1995-02-13,1994,5,20,44,205.31,0.78,5,Dry,31,6,4,3,41,85,0.41,120.3,0.59,120.3,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0925,0.00598,0.000234,0.0984,0.00385,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1995-02-14,1994,5,20,45,206.68,0.78,5,Dry,31,6,4,3,41,85,0.41,121.7,0.59,121.7,0,0,0,0,-3,3,31,6,4,0,44,163,990,964.4,25.6,0.0929,0.00609,0.000238,0.099,0.00387,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1995-02-15,1994,5,20,46,207.5,0.78,5,Dry,31,6,4,3,41,85,0.41,122.5,0.59,122.5,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.4,25.6,0.0932,0.00616,0.000241,0.0994,0.00389,1,0.108,0.207,0.00811,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1995-02-16,1994,5,20,47,205.59,0.78,5,Dry,31,6,4,3,41,85,0.41,120.6,0.59,120.6,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0926,0.006,0.000235,0.0986,0.00386,1,0.105,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
1995-02-17,1994,5,20,48,206.41,0.78,5,Dry,31,6,4,3,41,85,0.41,121.4,0.59,121.4,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0929,0.00607,0.000237,0.0989,0.00387,1,0.106,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1995-02-18,1994,5,21,49,205.59,0.78,5,Dry,31,6,4,3,41,85,0.41,120.6,0.59,120.6,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0926,0.006,0.000235,0.0986,0.00386,1,0.105,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
1995-02-19,1994,5,21,50,206.41,0.78,5,Dry,31,6,4,3,41,85,0.41,121.4,0.59,121.4,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0929,0.00607,0.000237,0.0989,0.00387,1,0.106,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1995-02-20,1994,5,21,51,210.51,0.77,5,Dry,31,6,4,3,41,85,0.4,125.5,0.6,125.5,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0943,0.00642,0.000251,0.101,0.00394,1,0.112,0.213,0.00833,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
1995-02-21,1994,5,21,52,214.06,0.76,5,Dry,31,6,4,3,41,85,0.4,129.1,0.6,129.1,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0956,0.00672,0.000263,0.102,0.00401,1,0.117,0.219,0.00858,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1995-02-22,1994,5,21,53,219.26,0.74,5,Dry,31,6,4,3,41,85,0.39,134.3,0.61,134.3,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0974,0.00716,0.000281,0.105,0.0041,1,0.124,0.228,0.00896,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1995-02-23,1994,5,21,54,225.55,0.72,5,Dry,31,6,4,3,41,85,0.38,140.6,0.62,140.6,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0996,0.0077,0.000302,0.107,0.00422,1,0.132,0.24,0.00941,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1995-02-24,1994,5,21,55,231.29,0.7,5,Dry,31,6,4,3,41,85,0.37,146.3,0.63,146.3,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.102,0.00818,0.000322,0.11,0.00432,1,0.14,0.25,0.00983,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
1995-02-25,1994,5,22,56,238.67,0.68,5,Dry,31,6,4,3,41,85,0.36,153.7,0.64,153.7,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00881,0.000347,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1995-02-26,1994,5,22,57,245.51,0.66,5,Dry,31,6,4,3,41,85,0.35,160.5,0.65,160.5,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00939,0.000371,0.116,0.00458,1,0.159,0.275,0.0109,25.1,0.942,0.97,0.914,37.2,36,36,865
1995-02-27,1994,5,22,58,251.8,0.65,5,Dry,31,6,4,3,41,85,0.34,166.8,0.66,166.8,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00993,0.000393,0.119,0.0047,1,0.168,0.286,0.0113,25,0.944,0.973,0.919,38.6,37.6,37.6,902
1995-02-28,1994,5,22,59,257.54,0.63,5,Dry,31,6,4,3,41,85,0.33,172.5,0.67,172.5,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0104,0.000412,0.121,0.0048,1,0.175,0.297,0.0117,25,0.946,0.976,0.923,40,39,39,936
1995-03-01,1994,6,22,60,263.83,0.62,5,Dry,36,8,6,4,53,107,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,36,8,6,0,57,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1995-03-02,1994,6,22,61,270.12,0.61,5,Dry,36,8,6,4,53,107,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,36,8,6,0,57,213,990,964.8,25.2,0.111,0.00962,0.000381,0.12,0.00477,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
1995-03-03,1994,6,22,62,277.5,0.6,5,Dry,36,8,6,4,53,107,0.39,170.5,0.61,170.5,0,0,0,0,-4,4,36,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
1995-03-04,1994,6,23,63,284.88,0.59,5,Dry,36,8,6,4,53,107,0.38,177.9,0.62,177.9,0,0,0,0,-4,4,36,8,6,0,57,228,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00504,1,0.183,0.309,0.0123,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1995-03-05,1994,6,23,64,292.81,0.58,5,Dry,36,8,6,4,53,107,0.36,185.8,0.64,185.8,0,0,0,0,-4,4,36,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
1995-03-06,1994,6,23,65,300.74,0.57,5,Dry,36,8,6,4,53,107,0.36,193.7,0.64,193.7,0,0,0,0,-4,4,36,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00533,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1995-03-07,1994,6,23,66,309.22,0.55,5,Dry,36,8,6,4,53,107,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,36,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000516,0.137,0.00549,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
1995-03-08,1994,6,23,67,318.79,0.54,5,Dry,36,8,6,4,53,107,0.34,211.8,0.66,211.8,0,0,0,0,-4,4,36,8,6,0,57,262,990,965,25,0.128,0.0138,0.00055,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1995-03-09,1994,6,23,68,329.45,0.53,5,Dry,36,8,6,4,53,107,0.33,222.4,0.68,222.4,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.132,0.0147,0.000587,0.146,0.00586,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
1995-03-10,1994,6,23,69,339.57,0.52,5,Dry,36,8,6,4,53,107,0.32,232.6,0.69,232.6,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00605,2,0.0995,0.25,0.01,24.7,0.924,0.97,0.896,26,25.2,50.4,1210
1995-03-11,1994,6,24,70,351.33,0.51,5,Dry,36,8,6,4,53,107,0.3,244.3,0.69,244.3,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000665,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1995-03-12,1994,6,24,71,362.54,0.5,5,Dry,36,8,6,4,53,107,0.29,255.5,0.7,255.5,0,0,0,0,-4,4,36,8,6,0,57,306,990,965.2,24.8,0.143,0.0196,0.000791,0.163,0.00658,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
1995-03-13,1994,6,24,72,373.75,0.48,5,Dry,36,8,6,4,53,107,0.29,266.8,0.71,266.8,0,0,0,0,-4,4,36,8,6,0,57,317,990,965.3,24.7,0.147,0.0249,0.00101,0.172,0.00696,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
1995-03-14,1994,6,24,73,384.96,0.47,5,Dry,36,8,6,4,53,107,0.28,278,0.72,278,0,0,0,0,-4,4,36,8,6,0,57,328,990,965.3,24.7,0.151,0.0302,0.00122,0.181,0.00735,2,0.13,0.312,0.0126,24.4,0.936,0.97,0.908,31.1,30.1,60.3,1450
1995-03-15,1994,6,24,74,395.08,0.47,5,Dry,36,8,6,4,53,107,0.27,288.1,0.73,288.1,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.035,0.00142,0.19,0.00771,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
1995-03-16,1994,6,24,75,404.1,0.46,5,Dry,36,8,6,4,53,107,0.27,297.1,0.73,297.1,0,0,0,0,-4,4,36,8,6,0,57,347,990,965.4,24.6,0.158,0.0392,0.0016,0.197,0.00802,2,0.143,0.34,0.0138,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1995-03-17,1994,6,24,76,412.58,0.45,5,Dry,36,8,6,4,53,107,0.26,305.6,0.74,305.6,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0432,0.00176,0.204,0.00832,2,0.149,0.353,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.2,1590
1995-03-18,1994,6,25,77,419.96,0.44,5,Dry,36,8,6,4,53,107,0.26,313,0.74,313,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0467,0.00191,0.21,0.00858,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.9,67.8,1630
1995-03-19,1994,6,25,78,426.25,0.44,5,Dry,36,8,6,4,53,107,0.25,319.3,0.75,319.3,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0497,0.00203,0.216,0.0088,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.6,34.5,69.1,1660
1995-03-20,1994,6,25,79,430.9,0.43,5,Dry,36,8,6,4,53,107,0.25,323.9,0.75,323.9,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.167,0.0519,0.00212,0.219,0.00897,2,0.161,0.381,0.0156,24.1,0.944,0.97,0.916,36.1,35,70.1,1680
1995-03-21,1994,6,25,80,437.19,0.43,5,Dry,36,8,6,4,53,107,0.24,330.2,0.76,330.2,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0548,0.00224,0.225,0.00919,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
1995-03-22,1994,6,25,81,444.57,0.42,5,Dry,36,8,6,4,53,107,0.24,337.6,0.76,337.6,0,0,0,0,-4,4,36,8,6,0,57,388,990,965.6,24.4,0.172,0.0583,0.00239,0.231,0.00945,2,0.17,0.401,0.0164,24,0.947,0.971,0.919,37.6,36.5,73,1750
1995-03-23,1994,6,25,82,451.95,0.42,5,Dry,36,8,6,4,53,107,0.24,344.9,0.76,344.9,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0618,0.00254,0.237,0.00972,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.3,74.7,1790
1995-03-24,1994,6,25,83,457.69,0.41,5,Dry,36,8,6,4,53,107,0.23,350.7,0.77,350.7,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0645,0.00265,0.241,0.00992,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76,1820
1995-03-25,1994,6,26,84,459.06,0.41,5,Dry,36,8,6,4,53,107,0.23,352.1,0.77,352.1,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0652,0.00268,0.243,0.00997,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
1995-03-26,1994,6,26,85,457.69,0.41,5,Dry,36,8,6,4,53,107,0.23,350.7,0.77,350.7,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0645,0.00265,0.241,0.00992,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76,1820
1995-03-27,1994,6,26,86,459.61,0.41,5,Dry,36,8,6,4,53,107,0.23,352.6,0.77,352.6,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0654,0.00269,0.243,0.00999,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.4,1830
1995-03-28,1994,6,26,87,462.07,0.41,5,Dry,36,8,6,4,53,107,0.23,355.1,0.77,355.1,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0666,0.00274,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77,1850
1995-03-29,1994,6,26,88,461.8,0.41,5,Dry,36,8,6,4,53,107,0.23,354.8,0.77,354.8,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0665,0.00273,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,76.9,1850
1995-03-30,1994,6,26,89,461.52,0.41,5,Dry,36,8,6,4,53,107,0.23,354.5,0.77,354.5,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0663,0.00273,0.245,0.0101,2,0.182,0.426,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.9,1840
1995-03-31,1994,6,26,90,461.8,0.41,5,Dry,36,8,6,4,53,107,0.23,354.8,0.77,354.8,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0665,0.00273,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,76.9,1850
1995-04-01,1994,7,27,91,458.24,0.41,5,Dry,40,10,8,5,62,125,0.27,333.2,0.73,333.2,0,0,0,0,-5,5,40,10,8,0,67,391,990,965.7,24.3,0.174,0.0563,0.00231,0.23,0.00945,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
1995-04-02,1994,7,27,92,452.5,0.42,5,Dry,40,10,8,5,62,125,0.28,327.5,0.72,327.5,0,0,0,0,-5,5,40,10,8,0,67,386,990,965.6,24.4,0.172,0.0536,0.0022,0.225,0.00924,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1995-04-03,1994,7,27,93,446.76,0.42,5,Dry,40,10,8,5,62,125,0.28,321.8,0.72,321.8,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0509,0.00209,0.22,0.00904,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
1995-04-04,1994,7,27,94,441.02,0.42,5,Dry,40,10,8,5,62,125,0.28,316,0.72,316,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.168,0.0482,0.00197,0.216,0.00883,2,0.156,0.372,0.0152,24,0.943,0.97,0.915,35.1,34.1,68.2,1640
1995-04-05,1994,7,27,95,435.82,0.43,5,Dry,40,10,8,5,62,125,0.29,310.8,0.71,310.8,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.0457,0.00187,0.211,0.00865,2,0.152,0.364,0.0149,24.1,0.942,0.97,0.914,34.6,33.5,67.1,1610
1995-04-06,1994,7,27,96,431.72,0.43,5,Dry,40,10,8,5,62,125,0.29,306.7,0.71,306.7,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.0438,0.00179,0.208,0.00851,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
1995-04-07,1994,7,27,97,427.62,0.44,5,Dry,40,10,8,5,62,125,0.29,302.6,0.71,302.6,0,0,0,0,-5,5,40,10,8,0,67,361,990,965.5,24.5,0.163,0.0418,0.00171,0.205,0.00836,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
1995-04-08,1994,7,28,98,424.61,0.44,5,Dry,40,10,8,5,62,125,0.29,299.6,0.71,299.6,0,0,0,0,-5,5,40,10,8,0,67,358,990,965.5,24.5,0.162,0.0404,0.00165,0.202,0.00826,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.4,32.4,64.7,1550
1995-04-09,1994,7,28,99,421.6,0.44,5,Dry,40,10,8,5,62,125,0.3,296.6,0.7,296.6,0,0,0,0,-5,5,40,10,8,0,67,355,990,965.5,24.5,0.161,0.039,0.00159,0.2,0.00815,2,0.143,0.342,0.014,24.2,0.94,0.97,0.912,33,32,64.1,1540
1995-04-10,1994,7,28,100,420.23,0.44,5,Dry,40,10,8,5,62,125,0.3,295.2,0.7,295.2,0,0,0,0,-5,5,40,10,8,0,67,353,990,965.5,24.5,0.16,0.0383,0.00156,0.199,0.0081,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
1995-04-11,1994,7,28,101,418.32,0.44,5,Dry,40,10,8,5,62,125,0.3,293.3,0.7,293.3,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00803,2,0.14,0.337,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1995-04-12,1994,7,28,102,416.95,0.44,5,Dry,40,10,8,5,62,125,0.3,291.9,0.7,291.9,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00799,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
1995-04-13,1994,7,28,103,416.68,0.44,5,Dry,40,10,8,5,62,125,0.3,291.7,0.7,291.7,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.0367,0.0015,0.196,0.00798,2,0.139,0.335,0.0137,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
1995-04-14,1994,7,28,104,417.5,0.44,5,Dry,40,10,8,5,62,125,0.3,292.5,0.7,292.5,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0371,0.00151,0.196,0.00801,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1995-04-15,1994,7,29,105,417.77,0.44,5,Dry,40,10,8,5,62,125,0.3,292.8,0.7,292.8,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0372,0.00152,0.197,0.00801,2,0.14,0.337,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1995-04-16,1994,7,29,106,418.59,0.44,5,Dry,40,10,8,5,62,125,0.3,293.6,0.7,293.6,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0376,0.00153,0.197,0.00804,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1995-04-17,1994,7,29,107,420.51,0.44,5,Dry,40,10,8,5,62,125,0.3,295.5,0.7,295.5,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.16,0.0385,0.00157,0.199,0.00811,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
1995-04-18,1994,7,29,108,420.78,0.44,5,Dry,40,10,8,5,62,125,0.3,295.8,0.7,295.8,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.16,0.0386,0.00158,0.199,0.00812,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,32.9,31.9,63.9,1530
1995-04-19,1994,7,29,109,421.6,0.44,5,Dry,40,10,8,5,62,125,0.3,296.6,0.7,296.6,0,0,0,0,-5,5,40,10,8,0,67,355,990,965.5,24.5,0.161,0.039,0.00159,0.2,0.00815,2,0.143,0.342,0.014,24.2,0.94,0.97,0.912,33,32,64.1,1540
1995-04-20,1994,7,29,110,419.69,0.44,5,Dry,40,10,8,5,62,125,0.3,294.7,0.7,294.7,0,0,0,0,-5,5,40,10,8,0,67,353,990,965.5,24.5,0.16,0.0381,0.00155,0.198,0.00808,2,0.141,0.34,0.0139,24.2,0.939,0.97,0.911,32.8,31.8,63.7,1530
1995-04-21,1994,7,29,111,418.32,0.44,5,Dry,40,10,8,5,62,125,0.3,293.3,0.7,293.3,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00803,2,0.14,0.337,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1995-04-22,1994,7,30,112,415.31,0.45,5,Dry,40,10,8,5,62,125,0.3,290.3,0.7,290.3,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.036,0.00147,0.194,0.00793,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.4,62.7,1510
1995-04-23,1994,7,30,113,411.21,0.45,5,Dry,40,10,8,5,62,125,0.3,286.2,0.7,286.2,0,0,0,0,-5,5,40,10,8,0,67,344,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00778,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.909,31.9,30.9,61.8,1480
1995-04-24,1994,7,30,114,406.56,0.45,5,Dry,40,10,8,5,62,125,0.31,281.6,0.69,281.6,0,0,0,0,-5,5,40,10,8,0,67,340,990,965.4,24.6,0.155,0.0319,0.0013,0.187,0.00762,2,0.133,0.32,0.013,24.3,0.937,0.97,0.908,31.4,30.4,60.8,1460
1995-04-25,1994,7,30,115,401.91,0.46,5,Dry,40,10,8,5,62,125,0.31,276.9,0.69,276.9,0,0,0,0,-5,5,40,10,8,0,67,335,990,965.4,24.6,0.154,0.0297,0.00121,0.183,0.00746,2,0.129,0.313,0.0127,24.3,0.936,0.97,0.907,30.8,29.9,59.8,1440
1995-04-26,1994,7,30,116,396.72,0.46,5,Dry,40,10,8,5,62,125,0.32,271.7,0.69,271.7,0,0,0,0,-5,5,40,10,8,0,67,330,990,965.4,24.6,0.152,0.0273,0.00111,0.179,0.00728,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.3,29.4,58.7,1410
1995-04-27,1994,7,30,117,390.43,0.47,5,Dry,40,10,8,5,62,125,0.32,265.4,0.68,265.4,0,0,0,0,-5,5,40,10,8,0,67,323,990,965.4,24.6,0.15,0.0243,0.000985,0.174,0.00706,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1995-04-28,1994,7,30,118,384.69,0.47,5,Dry,40,10,8,5,62,125,0.33,259.7,0.68,259.7,0,0,0,0,-5,5,40,10,8,0,67,318,990,965.3,24.7,0.148,0.0216,0.000874,0.169,0.00686,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
1995-04-29,1994,7,31,119,378.94,0.48,5,Dry,40,10,8,5,62,125,0.33,253.9,0.67,253.9,0,0,0,0,-5,5,40,10,8,0,67,312,990,965.3,24.7,0.146,0.0189,0.000763,0.164,0.00666,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.3,27.5,54.9,1320
1995-04-30,1994,7,31,120,372.66,0.49,5,Dry,40,10,8,5,62,125,0.34,247.7,0.67,247.7,0,0,0,0,-5,5,40,10,8,0,67,306,990,965.3,24.7,0.143,0.0168,0.000679,0.16,0.00648,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.5,1280
1995-05-01,1994,8,31,121,366.37,0.49,5,Dry,42,9,8,6,82,147,0.4,219.4,0.6,219.4,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1995-05-02,1994,8,31,122,360.08,0.5,5,Dry,42,9,8,6,82,147,0.41,213.1,0.59,213.1,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.000559,0.145,0.00586,1,0.23,0.376,0.0151,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
1995-05-03,1994,8,31,123,354.34,0.5,5,Dry,42,9,8,6,82,147,0.41,207.3,0.58,207.3,0,0,0,0,-6,6,42,9,8,0,88,266,990,965.2,24.8,0.13,0.0134,0.000539,0.143,0.00576,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
1995-05-04,1994,8,31,124,348.59,0.51,5,Dry,42,9,8,6,82,147,0.42,201.6,0.58,201.6,0,0,0,0,-6,6,42,9,8,0,88,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00565,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
1995-05-05,1994,8,31,125,342.85,0.52,5,Dry,42,9,8,6,82,147,0.43,195.8,0.57,195.8,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.125,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44.1,44.1,1060
1995-05-06,1994,8,32,126,337.11,0.52,5,Dry,42,9,8,6,82,147,0.44,190.1,0.56,190.1,0,0,0,0,-6,6,42,9,8,0,88,249,990,965.1,24.9,0.123,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.6,42.8,42.8,1030
1995-05-07,1994,8,32,127,331.37,0.53,5,Dry,42,9,8,6,82,147,0.44,184.4,0.56,184.4,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000458,0.133,0.00533,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
1995-05-08,1994,8,32,128,326.72,0.53,5,Dry,42,9,8,6,82,147,0.45,179.7,0.55,179.7,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.011,0.000442,0.131,0.00524,1,0.185,0.316,0.0127,24.7,0.949,0.979,0.929,41.2,40.3,40.3,968
1995-05-09,1994,8,32,129,320.43,0.54,5,Dry,42,9,8,6,82,147,0.46,173.4,0.54,173.4,0,0,0,0,-6,6,42,9,8,0,88,232,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
1995-05-10,1994,8,32,130,315.78,0.55,5,Dry,42,9,8,6,82,147,0.47,168.8,0.53,168.8,0,0,0,0,-6,6,42,9,8,0,88,228,990,965,25,0.116,0.0101,0.000404,0.126,0.00504,1,0.17,0.296,0.0118,24.7,0.945,0.973,0.92,38.7,37.7,37.7,904
1995-05-11,1994,8,32,131,310.59,0.55,5,Dry,42,9,8,6,82,147,0.47,163.6,0.53,163.6,0,0,0,0,-6,6,42,9,8,0,88,223,990,965,25,0.114,0.00966,0.000385,0.124,0.00494,1,0.163,0.287,0.0115,24.8,0.944,0.971,0.916,37.5,36.4,36.4,873
1995-05-12,1994,8,32,132,305.39,0.56,5,Dry,42,9,8,6,82,147,0.48,158.4,0.52,158.4,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.00921,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
