date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-13,1994,8,33,133,300.19,0.57,5,Dry,42,9,8,6,82,147,0.49,153.2,0.51,153.2,0,0,0,0,-6,6,42,9,8,0,88,212,990,964.9,25.1,0.11,0.00877,0.000349,0.119,0.00475,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,35.1,34,34,817
1995-05-14,1994,8,33,134,295,0.57,5,Dry,42,9,8,6,82,147,0.5,148,0.5,148,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.109,0.00833,0.000332,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,788
1995-05-15,1994,8,33,135,290.35,0.58,5,Dry,42,9,8,6,82,147,0.51,143.3,0.49,143.3,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00793,0.000316,0.115,0.00457,1,0.136,0.251,0.00998,24.9,0.937,0.97,0.909,32.8,31.8,31.8,763
1995-05-16,1994,8,33,136,285.7,0.59,5,Dry,42,9,8,6,82,147,0.52,138.7,0.48,138.7,0,0,0,0,-6,6,42,9,8,0,88,198,990,964.8,25.2,0.105,0.00754,0.0003,0.113,0.00449,1,0.13,0.243,0.00964,24.9,0.935,0.97,0.907,31.7,30.7,30.7,737
1995-05-17,1994,8,33,137,281.05,0.59,5,Dry,42,9,8,6,82,147,0.52,134.1,0.48,134.1,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00714,0.000284,0.111,0.0044,1,0.123,0.234,0.00931,24.9,0.933,0.97,0.905,30.6,29.7,29.7,712
1995-05-18,1994,8,33,138,277.5,0.6,5,Dry,42,9,8,6,82,147,0.53,130.5,0.47,130.5,0,0,0,0,-6,6,42,9,8,0,88,190,990,964.8,25.2,0.102,0.00684,0.000272,0.109,0.00434,1,0.119,0.228,0.00905,25,0.931,0.97,0.903,29.7,28.9,28.9,693
1995-05-19,1994,8,33,139,273.4,0.61,5,Dry,42,9,8,6,82,147,0.54,126.4,0.46,126.4,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00649,0.000258,0.107,0.00426,1,0.113,0.221,0.00875,25,0.929,0.97,0.902,28.8,27.9,27.9,670
1995-05-20,1994,8,34,140,269.3,0.61,5,Dry,42,9,8,6,82,147,0.55,122.3,0.45,122.3,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0995,0.00615,0.000244,0.106,0.00419,1,0.108,0.213,0.00846,25,0.927,0.97,0.899,27.8,27,27,648
1995-05-21,1994,8,34,141,265.19,0.62,5,Dry,42,9,8,6,82,147,0.55,118.2,0.45,118.2,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.0981,0.0058,0.00023,0.104,0.00412,1,0.102,0.206,0.00816,25,0.925,0.97,0.897,26.8,26,26,625
1995-05-22,1994,8,34,142,261.09,0.63,5,Dry,42,9,8,6,82,147,0.56,114.1,0.44,114.1,0,0,0,0,-6,6,42,9,8,0,88,173,990,964.7,25.3,0.0966,0.00545,0.000216,0.102,0.00404,1,0.0965,0.199,0.00786,25.1,0.922,0.97,0.894,25.9,25.1,25.1,602
1995-05-23,1994,8,34,143,257.54,0.63,5,Dry,42,9,8,6,82,147,0.57,110.5,0.43,110.5,0,0,0,0,-6,6,42,9,8,0,88,170,990,964.7,25.3,0.0954,0.00515,0.000204,0.101,0.00398,1,0.0917,0.192,0.00761,25.1,0.92,0.97,0.892,25,24.3,24.3,582
1995-05-24,1994,8,34,144,253.98,0.64,5,Dry,42,9,8,6,82,147,0.58,107,0.42,107,0,0,0,0,-6,6,42,9,8,0,88,166,990,964.7,25.3,0.0941,0.00484,0.000192,0.099,0.00391,1,0.0869,0.186,0.00735,25.1,0.917,0.97,0.89,24.2,23.4,23.4,562
1995-05-25,1994,8,34,145,250.43,0.65,5,Dry,42,9,8,6,82,147,0.59,103.4,0.41,103.4,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0929,0.00454,0.00018,0.0974,0.00385,1,0.0821,0.18,0.0071,25.1,0.915,0.97,0.888,23.3,22.6,22.6,543
1995-05-26,1994,8,34,146,246.87,0.66,5,Dry,42,9,8,6,82,147,0.59,99.87,0.41,99.87,0,0,0,0,-6,6,42,9,8,0,88,159,990,964.7,25.3,0.0916,0.00424,0.000167,0.0958,0.00379,1,0.0773,0.173,0.00684,25.1,0.913,0.968,0.884,22.5,21.8,21.8,522
1995-05-27,1994,8,35,147,243.32,0.67,5,Dry,42,9,8,6,82,147,0.6,96.32,0.4,96.32,0,0,0,0,-6,6,42,9,8,0,88,155,990,964.7,25.3,0.0903,0.00394,0.000155,0.0943,0.00372,1,0.0725,0.167,0.00658,25.2,0.913,0.967,0.882,21.7,21,21,503
1995-05-28,1994,8,35,148,240.86,0.68,5,Dry,42,9,8,6,82,147,0.61,93.86,0.39,93.86,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0895,0.00373,0.000147,0.0932,0.00368,1,0.0692,0.162,0.00641,25.2,0.913,0.966,0.882,21.2,20.4,20.4,491
1995-05-29,1994,8,35,149,237.85,0.68,5,Dry,42,9,8,6,82,147,0.62,90.85,0.38,90.85,0,0,0,0,-6,6,42,9,8,0,88,150,990,964.6,25.4,0.0884,0.00347,0.000137,0.0919,0.00362,1,0.0651,0.157,0.00619,25.2,0.915,0.964,0.882,20.5,19.8,19.8,475
1995-05-30,1994,8,35,150,234.84,0.69,5,Dry,42,9,8,6,82,147,0.63,87.84,0.37,87.84,0,0,0,0,-6,6,42,9,8,0,88,147,990,964.6,25.4,0.0874,0.00322,0.000127,0.0906,0.00357,1,0.0611,0.152,0.00597,25.2,0.917,0.963,0.883,19.9,19.2,19.2,461
1995-05-31,1994,8,35,151,231.84,0.7,5,Dry,42,9,8,6,82,147,0.63,84.84,0.37,84.84,0,0,0,0,-6,6,42,9,8,0,88,144,990,964.6,25.4,0.0863,0.00296,0.000117,0.0893,0.00351,1,0.057,0.146,0.00576,25.3,0.92,0.962,0.884,19.3,18.6,18.6,446
1995-06-01,1994,9,35,152,228.83,0.71,5,Dry,39,9,7,5,59,119,0.52,109.8,0.48,109.8,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0937,0.00509,0.0002,0.0988,0.00389,1,0.0908,0.19,0.00746,25.2,0.918,0.97,0.891,25,24.2,24.2,581
1995-06-02,1994,9,35,153,226.37,0.72,5,Dry,39,9,7,5,59,119,0.53,107.4,0.47,107.4,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0928,0.00488,0.000192,0.0977,0.00384,1,0.0874,0.185,0.00728,25.3,0.917,0.97,0.889,24.4,23.6,23.6,568
1995-06-03,1994,9,36,154,223.91,0.72,5,Dry,39,9,7,5,59,119,0.53,104.9,0.47,104.9,0,0,0,0,-5,5,39,9,7,0,64,160,990,964.5,25.5,0.092,0.00467,0.000183,0.0966,0.0038,1,0.0841,0.181,0.0071,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
1995-06-04,1994,9,36,155,221.44,0.73,5,Dry,39,9,7,5,59,119,0.54,102.4,0.46,102.4,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0911,0.00446,0.000175,0.0956,0.00375,1,0.0808,0.176,0.00692,25.3,0.913,0.97,0.886,23.2,22.5,22.5,540
1995-06-05,1994,9,36,156,218.98,0.74,5,Dry,39,9,7,5,59,119,0.54,99.98,0.46,99.98,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0902,0.00425,0.000167,0.0945,0.00371,1,0.0775,0.172,0.00675,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
1995-06-06,1994,9,36,157,216.52,0.75,5,Dry,39,9,7,5,59,119,0.55,97.52,0.45,97.52,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0894,0.00404,0.000158,0.0934,0.00366,1,0.0742,0.168,0.00657,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1995-06-07,1994,9,36,158,215.16,0.75,5,Dry,39,9,7,5,59,119,0.55,96.16,0.45,96.16,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0889,0.00392,0.000154,0.0928,0.00364,1,0.0723,0.165,0.00647,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
1995-06-08,1994,9,36,159,213.24,0.76,5,Dry,39,9,7,5,59,119,0.56,94.24,0.44,94.24,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0882,0.00376,0.000147,0.092,0.0036,1,0.0697,0.162,0.00634,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1995-06-09,1994,9,36,160,211.33,0.76,5,Dry,39,9,7,5,59,119,0.56,92.33,0.44,92.33,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0875,0.0036,0.000141,0.0911,0.00357,1,0.0671,0.158,0.0062,25.4,0.919,0.965,0.888,21.1,20.4,20.4,489
1995-06-10,1994,9,37,161,209.41,0.77,5,Dry,39,9,7,5,59,119,0.57,90.41,0.43,90.41,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0869,0.00343,0.000134,0.0903,0.00353,1,0.0646,0.155,0.00606,25.4,0.922,0.965,0.89,20.8,20,20,481
1995-06-11,1994,9,37,162,207.5,0.78,5,Dry,39,9,7,5,59,119,0.57,88.5,0.43,88.5,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0862,0.00327,0.000128,0.0894,0.0035,1,0.062,0.151,0.00593,25.4,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,205.59,0.78,5,Dry,39,9,7,5,59,119,0.58,86.59,0.42,86.59,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0855,0.00311,0.000122,0.0886,0.00347,1,0.0594,0.148,0.00579,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,203.67,0.79,5,Dry,39,9,7,5,59,119,0.58,84.67,0.42,84.67,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.0848,0.00295,0.000115,0.0878,0.00343,1,0.0568,0.145,0.00565,25.4,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,201.76,0.79,5,Dry,39,9,7,5,59,119,0.59,82.76,0.41,82.76,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0842,0.00278,0.000109,0.0869,0.0034,1,0.0542,0.141,0.00552,25.4,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,199.84,0.8,5,Dry,39,9,7,5,59,119,0.59,80.84,0.41,80.84,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0835,0.00262,0.000102,0.0861,0.00336,1,0.0516,0.138,0.00538,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,197.93,0.81,5,Dry,39,9,7,5,59,119,0.6,78.93,0.4,78.93,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0828,0.00246,0.0000961,0.0853,0.00333,1,0.0491,0.134,0.00525,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,196.02,0.81,5,Dry,39,9,7,5,59,119,0.61,77.02,0.39,77.02,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0821,0.0023,0.0000897,0.0844,0.0033,1,0.0465,0.131,0.00511,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,194.1,0.82,5,Dry,39,9,7,5,59,119,0.61,75.1,0.39,75.1,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0814,0.00213,0.0000834,0.0836,0.00327,1,0.0439,0.127,0.00498,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,192.19,0.82,5,Dry,39,9,7,5,59,119,0.62,73.19,0.38,73.19,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0808,0.00197,0.000077,0.0827,0.00323,1,0.0413,0.124,0.00485,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,190.27,0.83,5,Dry,39,9,7,5,59,119,0.63,71.27,0.38,71.27,0,0,0,0,-5,5,39,9,7,0,64,126,990,964.4,25.6,0.0801,0.00181,0.0000707,0.0819,0.0032,1,0.0387,0.121,0.00472,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,188.36,0.83,5,Dry,39,9,7,5,59,119,0.63,69.36,0.37,69.36,0,0,0,0,-5,5,39,9,7,0,64,124,990,964.4,25.6,0.0794,0.00165,0.0000643,0.0811,0.00317,1,0.0361,0.117,0.00458,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,186.99,0.84,5,Dry,39,9,7,5,59,119,0.64,67.99,0.36,67.99,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0789,0.00153,0.0000598,0.0805,0.00315,1,0.0343,0.115,0.00449,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,185.62,0.84,5,Dry,39,9,7,5,59,119,0.64,66.62,0.36,66.62,0,0,0,0,-5,5,39,9,7,0,64,122,990,964.4,25.6,0.0785,0.00141,0.0000552,0.0799,0.00312,1,0.0324,0.112,0.00439,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,184.26,0.85,5,Dry,39,9,7,5,59,119,0.65,65.26,0.35,65.26,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.078,0.0013,0.0000507,0.0793,0.0031,1,0.0306,0.11,0.0043,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,182.89,0.85,5,Dry,39,9,7,5,59,119,0.65,63.89,0.35,63.89,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0775,0.00118,0.0000462,0.0787,0.00308,1,0.0288,0.107,0.0042,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,181.52,0.85,5,Dry,39,9,7,5,59,119,0.66,62.52,0.34,62.52,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.077,0.00106,0.0000416,0.0781,0.00305,1,0.0269,0.105,0.00411,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,180.16,0.86,5,Dry,39,9,7,5,59,119,0.66,61.16,0.34,61.16,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0765,0.000949,0.0000371,0.0775,0.00303,1,0.0251,0.103,0.00401,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,178.79,0.86,5,Dry,39,9,7,5,59,119,0.67,59.79,0.33,59.79,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.076,0.000832,0.0000326,0.0769,0.00301,1,0.0232,0.1,0.00392,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,177.42,0.87,5,Dry,39,9,7,5,59,119,0.67,58.42,0.33,58.42,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0756,0.000716,0.000028,0.0763,0.00298,1,0.0214,0.0976,0.00382,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,176.05,0.87,5,Dry,39,9,7,5,59,119,0.68,57.05,0.32,57.05,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0751,0.000599,0.0000235,0.0757,0.00296,1,0.0195,0.0952,0.00373,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,174.69,0.87,5,Dry,37,8,6,4,53,108,0.62,66.69,0.38,66.69,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.5,25.5,0.0771,0.00142,0.0000555,0.0785,0.00307,1,0.0325,0.111,0.00435,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,173.32,0.88,5,Dry,37,8,6,4,53,108,0.62,65.32,0.38,65.32,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0766,0.0013,0.000051,0.0779,0.00305,1,0.0307,0.109,0.00425,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,171.41,0.88,5,Dry,37,8,6,4,53,108,0.63,63.41,0.37,63.41,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00114,0.0000446,0.077,0.00302,1,0.0281,0.105,0.00412,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,169.49,0.88,5,Dry,37,8,6,4,53,108,0.64,61.49,0.36,61.49,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0752,0.000977,0.0000382,0.0762,0.00298,1,0.0255,0.102,0.00398,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,168.12,0.89,5,Dry,37,8,6,4,53,108,0.64,60.12,0.36,60.12,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0747,0.00086,0.0000337,0.0756,0.00296,1,0.0237,0.0993,0.00389,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,166.76,0.89,5,Dry,37,8,6,4,53,108,0.65,58.76,0.35,58.76,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.000745,0.0000292,0.075,0.00294,1,0.0218,0.0968,0.00379,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,165.39,0.89,5,Dry,37,8,6,4,53,108,0.65,57.39,0.35,57.39,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0738,0.000628,0.0000246,0.0744,0.00291,1,0.02,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,164.02,0.9,5,Dry,37,8,6,4,53,108,0.66,56.02,0.34,56.02,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0733,0.000512,0.00002,0.0738,0.00289,1,0.0181,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,162.66,0.9,5,Dry,37,8,6,4,53,108,0.66,54.66,0.34,54.66,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0728,0.000396,0.0000155,0.0732,0.00287,1,0.0163,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,161.29,0.9,5,Dry,37,8,6,4,53,108,0.67,53.29,0.33,53.29,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0723,0.00028,0.000011,0.0726,0.00285,1,0.0144,0.0871,0.00341,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,159.92,0.9,5,Dry,37,8,6,4,53,108,0.68,51.92,0.33,51.92,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0719,0.000163,0.0000064,0.072,0.00282,1,0.0126,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,158.55,0.91,5,Dry,37,8,6,4,53,108,0.68,50.55,0.32,50.55,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0714,0.0000467,0.00000183,0.0714,0.0028,1,0.0107,0.0822,0.00322,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,157.19,0.91,5,Dry,37,8,6,4,53,108,0.69,49.19,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,155.82,0.91,5,Dry,37,8,6,4,53,108,0.69,47.82,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,154.45,0.92,5,Dry,37,8,6,4,53,108,0.7,46.45,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,153.09,0.92,5,Dry,37,8,6,4,53,108,0.7,45.09,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,151.72,0.92,5,Dry,37,8,6,4,53,108,0.71,43.72,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,151.44,0.92,5,Dry,37,8,6,4,53,108,0.71,43.44,0.29,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,150.62,0.92,5,Dry,37,8,6,4,53,108,0.72,42.62,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,149.8,0.92,5,Dry,37,8,6,4,53,108,0.72,41.8,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,148.98,0.93,5,Dry,37,8,6,4,53,108,0.72,40.98,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,148.16,0.93,5,Dry,37,8,6,4,53,108,0.73,40.16,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,147.34,0.93,5,Dry,37,8,6,4,53,108,0.73,39.34,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,146.52,0.93,5,Dry,37,8,6,4,53,108,0.74,38.52,0.26,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,145.7,0.93,5,Dry,37,8,6,4,53,108,0.74,37.7,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,144.88,0.93,5,Dry,37,8,6,4,53,108,0.74,36.88,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,144.06,0.93,5,Dry,37,8,6,4,53,108,0.75,36.06,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,143.24,0.93,5,Dry,37,8,6,4,53,108,0.75,35.24,0.25,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,142.42,0.93,5,Dry,37,8,6,4,53,108,0.76,34.42,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,141.6,0.94,5,Dry,37,8,6,4,53,108,0.76,33.6,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,140.78,0.94,5,Dry,37,8,6,4,53,108,0.77,32.78,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,138.87,0.94,5,Dry,34,7,5,3,44,93,0.67,45.87,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,137.5,0.94,5,Dry,34,7,5,3,44,93,0.68,44.5,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,135.59,0.94,5,Dry,34,7,5,3,44,93,0.69,42.59,0.31,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,133.67,0.95,5,Dry,34,7,5,3,44,93,0.7,40.67,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,132.3,0.95,5,Dry,34,7,5,3,44,93,0.7,39.3,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,130.94,0.95,5,Dry,34,7,5,3,44,93,0.71,37.94,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,129.57,0.95,5,Dry,34,7,5,3,44,93,0.72,36.57,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,128.2,0.95,5,Dry,34,7,5,3,44,93,0.72,35.2,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,126.84,0.96,5,Dry,34,7,5,3,44,93,0.73,33.84,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,125.47,0.96,5,Dry,34,7,5,3,44,93,0.74,32.47,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,124.1,0.96,5,Dry,34,7,5,3,44,93,0.75,31.1,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,123.83,0.96,5,Dry,34,7,5,3,44,93,0.75,30.83,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,123.01,0.96,5,Dry,34,7,5,3,44,93,0.76,30.01,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,122.19,0.97,5,Dry,34,7,5,3,44,93,0.76,29.19,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,121.37,0.97,5,Dry,34,7,5,3,44,93,0.77,28.37,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,120.55,0.97,5,Dry,34,7,5,3,44,93,0.77,27.55,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,119.73,0.97,5,Dry,34,7,5,3,44,93,0.78,26.73,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,118.91,0.97,5,Dry,34,7,5,3,44,93,0.78,25.91,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,118.09,0.97,5,Dry,34,7,5,3,44,93,0.79,25.09,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,117.27,0.97,5,Dry,34,7,5,3,44,93,0.79,24.27,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,116.44,0.97,5,Dry,34,7,5,3,44,93,0.8,23.44,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,115.62,0.97,5,Dry,34,7,5,3,44,93,0.8,22.62,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,114.8,0.97,5,Dry,34,7,5,3,44,93,0.81,21.8,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,113.98,0.97,5,Dry,34,7,5,3,44,93,0.82,20.98,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,113.16,0.98,5,Dry,34,7,5,3,44,93,0.82,20.16,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,112.34,0.98,5,Dry,34,7,5,3,44,93,0.83,19.34,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,111.52,0.98,5,Dry,34,7,5,3,44,93,0.83,18.52,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,110.7,0.98,5,Dry,34,7,5,3,44,93,0.84,17.7,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,109.88,0.98,5,Dry,34,7,5,3,44,93,0.85,16.88,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,109.06,0.98,5,Dry,34,7,5,3,44,93,0.85,16.06,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,108.24,0.98,5,Dry,34,7,5,3,44,93,0.86,15.24,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,106.33,0.98,5,Dry,30,6,4,2,30,72,0.68,34.33,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,104.96,0.98,5,Dry,30,6,4,2,30,72,0.69,32.96,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,103.05,0.98,5,Dry,30,6,4,2,30,72,0.7,31.05,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,101.13,0.98,5,Dry,30,6,4,2,30,72,0.71,29.13,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,99.22,0.99,5,Dry,30,6,4,2,30,72,0.73,27.22,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,97.3,0.99,5,Dry,30,6,4,2,30,72,0.74,25.3,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,95.39,0.99,5,Dry,30,6,4,2,30,72,0.76,23.39,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,93.48,0.99,5,Dry,30,6,4,2,30,72,0.77,21.48,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,92.11,0.99,5,Dry,30,6,4,2,30,72,0.78,20.11,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,90.74,0.99,5,Dry,30,6,4,2,30,72,0.79,18.74,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,89.37,0.99,5,Dry,30,6,4,2,30,72,0.81,17.37,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,88.01,0.99,5,Dry,30,6,4,2,30,72,0.82,16.01,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,86.64,0.99,5,Dry,30,6,4,2,30,72,0.83,14.64,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,86.37,0.99,5,Dry,30,6,4,2,30,72,0.83,14.37,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,85.55,0.99,5,Dry,30,6,4,2,30,72,0.84,13.55,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,84.73,0.99,5,Dry,30,6,4,2,30,72,0.85,12.73,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,83.91,0.99,5,Dry,30,6,4,2,30,72,0.86,11.91,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,83.09,0.99,5,Dry,30,6,4,2,30,72,0.87,11.09,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,82.27,0.99,5,Dry,30,6,4,2,30,72,0.88,10.27,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,82.54,0.99,5,Dry,30,6,4,2,30,72,0.87,10.54,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,83.36,0.99,5,Dry,30,6,4,2,30,72,0.86,11.36,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,83.09,0.99,5,Dry,30,6,4,2,30,72,0.87,11.09,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,82.27,0.99,5,Dry,30,6,4,2,30,72,0.88,10.27,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,81.44,0.99,5,Dry,30,6,4,2,30,72,0.88,9.44,0.12,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,80.62,0.99,5,Dry,30,6,4,2,30,72,0.89,8.62,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,79.8,0.99,5,Dry,30,6,4,2,30,72,0.9,7.8,0.098,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,78.98,0.99,5,Dry,30,6,4,2,30,72,0.91,6.98,0.088,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,78.16,1,5,Dry,30,6,4,2,30,72,0.92,6.16,0.079,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,77.34,1,5,Dry,30,6,4,2,30,72,0.93,5.34,0.069,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,76.52,1,5,Dry,30,6,4,2,30,72,0.94,4.52,0.059,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,75.7,1,5,Dry,24,4,2,2,20,52,0.69,23.7,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,74.88,1,5,Dry,24,4,2,2,20,52,0.69,22.88,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,74.06,1,5,Dry,24,4,2,2,20,52,0.7,22.06,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,73.24,1,5,Dry,24,4,2,2,20,52,0.71,21.24,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,72.42,1,5,Dry,24,4,2,2,20,52,0.72,20.42,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,71.6,1,5,Dry,24,4,2,2,20,52,0.73,19.6,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,70.78,1,5,Dry,24,4,2,2,20,52,0.73,18.78,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,70.51,1,5,Dry,24,4,2,2,20,52,0.74,18.51,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,70.23,1,5,Dry,24,4,2,2,20,52,0.74,18.23,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,69.43,1,5,Dry,24,4,2,2,20,52,0.75,17.43,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,67.95,1,5,Dry,24,4,2,2,20,52,0.77,15.95,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,67.49,1,5,Dry,24,4,2,2,20,52,0.77,15.49,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,67.27,1,5,Dry,24,4,2,2,20,52,0.77,15.27,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,66.89,1,5,Dry,24,4,2,2,20,52,0.78,14.89,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,65.64,1,5,Dry,24,4,2,2,20,52,0.79,13.64,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,65.3,1,5,Dry,24,4,2,2,20,52,0.8,13.3,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,65.14,1,5,Dry,24,4,2,2,20,52,0.8,13.14,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,65.06,1,5,Dry,24,4,2,2,20,52,0.8,13.06,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,64.76,1,5,Dry,24,4,2,2,20,52,0.8,12.76,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,64.62,1,5,Dry,24,4,2,2,20,52,0.81,12.62,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,64.81,1,5,Dry,24,4,2,2,20,52,0.8,12.81,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,64.9,1,5,Dry,24,4,2,2,20,52,0.8,12.9,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,66.79,1,5,Dry,24,4,2,2,20,52,0.78,14.79,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,69.06,1,5,Dry,24,4,2,2,20,52,0.75,17.06,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,69.12,1,5,Dry,24,4,2,2,20,52,0.75,17.12,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,68.88,1,5,Dry,24,4,2,2,20,52,0.76,16.88,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,69.03,1,5,Dry,24,4,2,2,20,52,0.75,17.03,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,69.11,1,5,Dry,24,4,2,2,20,52,0.75,17.11,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,68.88,1,5,Dry,24,4,2,2,20,52,0.76,16.88,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,71.2,1,5,Dry,24,4,2,2,20,52,0.73,19.2,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,72.57,1,5,Dry,24,4,2,2,20,52,0.72,20.57,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,74.49,1,5,Dry,23,4,2,2,19,50,0.67,24.49,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,74.76,1,5,Dry,23,4,2,2,19,50,0.67,24.76,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,75.58,1,5,Dry,23,4,2,2,19,50,0.66,25.58,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,75.85,1,5,Dry,23,4,2,2,19,50,0.66,25.85,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,76.13,1,5,Dry,23,4,2,2,19,50,0.66,26.13,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,76.4,1,5,Dry,23,4,2,2,19,50,0.65,26.4,0.35,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,75.58,1,5,Dry,23,4,2,2,19,50,0.66,25.58,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,75.31,1,5,Dry,23,4,2,2,19,50,0.66,25.31,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,75.03,1,5,Dry,23,4,2,2,19,50,0.67,25.03,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,75.85,1,5,Dry,23,4,2,2,19,50,0.66,25.85,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,76.13,1,5,Dry,23,4,2,2,19,50,0.66,26.13,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,76.4,1,5,Dry,23,4,2,2,19,50,0.65,26.4,0.35,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,78.86,0.99,5,Dry,23,4,2,2,19,50,0.63,28.86,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,81.87,0.99,5,Dry,23,4,2,2,19,50,0.61,31.87,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,82.69,0.99,5,Dry,23,4,2,2,19,50,0.6,32.69,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,82.96,0.99,5,Dry,23,4,2,2,19,50,0.6,32.96,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,83.24,0.99,5,Dry,23,4,2,2,19,50,0.6,33.24,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,87.34,0.99,5,Dry,23,4,2,2,19,50,0.57,37.34,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,90.89,0.99,5,Dry,23,4,2,2,19,50,0.55,40.89,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,94.45,0.99,5,Dry,23,4,2,2,19,50,0.53,44.45,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,99.1,0.99,5,Dry,23,4,2,2,19,50,0.51,49.1,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,101.01,0.98,5,Dry,23,4,2,2,19,50,0.49,51.01,0.51,51.01,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.0000858,0.00000337,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,99.64,0.99,5,Dry,23,4,2,2,19,50,0.5,49.64,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,98.28,0.99,5,Dry,23,4,2,2,19,50,0.51,48.28,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,96.91,0.99,5,Dry,23,4,2,2,19,50,0.52,46.91,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,96.64,0.99,5,Dry,23,4,2,2,19,50,0.52,46.64,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,98.55,0.99,5,Dry,23,4,2,2,19,50,0.51,48.55,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,100.46,0.98,5,Dry,23,4,2,2,19,50,0.5,50.46,0.5,50.46,0,0,0,0,-2,2,23,4,2,0,21,79.5,990,964.5,25.5,0.0708,0.0000391,0.00000153,0.0709,0.00278,1,0.0106,0.0815,0.0032,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,103.47,0.98,5,Dry,23,4,2,2,19,50,0.48,53.47,0.52,53.47,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000295,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,106.48,0.98,5,Dry,23,4,2,2,19,50,0.47,56.48,0.53,56.48,0,0,0,0,-2,2,23,4,2,0,21,85.5,990,964.5,25.5,0.0708,0.000551,0.0000216,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,108.94,0.98,5,Dry,26,4,3,2,24,59,0.54,49.94,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,113.59,0.98,5,Dry,26,4,3,2,24,59,0.52,54.59,0.48,54.59,0,0,0,0,-2,2,26,4,3,0,26,87.6,990,964.5,25.5,0.0708,0.00039,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,118.24,0.97,5,Dry,26,4,3,2,24,59,0.5,59.24,0.5,59.24,0,0,0,0,-2,2,26,4,3,0,26,92.2,990,964.5,25.5,0.0708,0.000785,0.0000308,0.0716,0.00281,1,0.0225,0.0941,0.00369,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,121.79,0.97,5,Dry,26,4,3,2,24,59,0.48,62.79,0.52,62.79,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,125.89,0.96,5,Dry,26,4,3,2,24,59,0.47,66.89,0.53,66.89,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1995-12-06,1995,3,10,340,126.71,0.96,5,Dry,26,4,3,2,24,59,0.47,67.71,0.53,67.71,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.000059,0.0726,0.00285,1,0.0339,0.106,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1995-12-07,1995,3,10,341,124.8,0.96,5,Dry,26,4,3,2,24,59,0.47,65.8,0.53,65.8,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1995-12-08,1995,3,10,342,122.89,0.96,5,Dry,26,4,3,2,24,59,0.48,63.89,0.52,63.89,0,0,0,0,-2,2,26,4,3,0,26,96.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-09,1995,3,10,343,119.88,0.97,5,Dry,26,4,3,2,24,59,0.49,60.88,0.51,60.88,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000925,0.0000363,0.0717,0.00281,1,0.0247,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,118.51,0.97,5,Dry,26,4,3,2,24,59,0.5,59.51,0.5,59.51,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000808,0.0000317,0.0716,0.00281,1,0.0228,0.0945,0.0037,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,117.14,0.97,5,Dry,26,4,3,2,24,59,0.5,58.14,0.5,58.14,0,0,0,0,-2,2,26,4,3,0,26,91.1,990,964.5,25.5,0.0708,0.000692,0.0000271,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,119.06,0.97,5,Dry,26,4,3,2,24,59,0.5,60.06,0.5,60.06,0,0,0,0,-2,2,26,4,3,0,26,93.1,990,964.5,25.5,0.0708,0.000855,0.0000335,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,122.61,0.96,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-14,1995,3,11,348,124.53,0.96,5,Dry,26,4,3,2,24,59,0.47,65.53,0.53,65.53,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1995-12-15,1995,3,11,349,122.61,0.96,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-16,1995,3,11,350,119.6,0.97,5,Dry,26,4,3,2,24,59,0.49,60.6,0.51,60.6,0,0,0,0,-2,2,26,4,3,0,26,93.6,990,964.5,25.5,0.0708,0.000901,0.0000353,0.0717,0.00281,1,0.0243,0.096,0.00377,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,119.33,0.97,5,Dry,26,4,3,2,24,59,0.49,60.33,0.51,60.33,0,0,0,0,-2,2,26,4,3,0,26,93.3,990,964.5,25.5,0.0708,0.000878,0.0000344,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,120.7,0.97,5,Dry,26,4,3,2,24,59,0.49,61.7,0.51,61.7,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000995,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,122.61,0.96,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-20,1995,3,12,354,120.7,0.97,5,Dry,26,4,3,2,24,59,0.49,61.7,0.51,61.7,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000995,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,122.07,0.97,5,Dry,26,4,3,2,24,59,0.48,63.07,0.52,63.07,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0276,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,123.43,0.96,5,Dry,26,4,3,2,24,59,0.48,64.43,0.52,64.43,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1995-12-23,1995,3,12,357,122.07,0.97,5,Dry,26,4,3,2,24,59,0.48,63.07,0.52,63.07,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0276,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,123.98,0.96,5,Dry,26,4,3,2,24,59,0.48,64.98,0.52,64.98,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00127,0.0000499,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
1995-12-25,1995,3,13,359,125.35,0.96,5,Dry,26,4,3,2,24,59,0.47,66.35,0.53,66.35,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-26,1995,3,13,360,122.34,0.97,5,Dry,26,4,3,2,24,59,0.48,63.34,0.52,63.34,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000445,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,119.88,0.97,5,Dry,26,4,3,2,24,59,0.49,60.88,0.51,60.88,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000925,0.0000363,0.0717,0.00281,1,0.0247,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,118.51,0.97,5,Dry,26,4,3,2,24,59,0.5,59.51,0.5,59.51,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000808,0.0000317,0.0716,0.00281,1,0.0228,0.0945,0.0037,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,117.69,0.97,5,Dry,26,4,3,2,24,59,0.5,58.69,0.5,58.69,0,0,0,0,-2,2,26,4,3,0,26,91.7,990,964.5,25.5,0.0708,0.000739,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,118.51,0.97,5,Dry,26,4,3,2,24,59,0.5,59.51,0.5,59.51,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000808,0.0000317,0.0716,0.00281,1,0.0228,0.0945,0.0037,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,119.33,0.97,5,Dry,26,4,3,2,24,59,0.49,60.33,0.51,60.33,0,0,0,0,-2,2,26,4,3,0,26,93.3,990,964.5,25.5,0.0708,0.000878,0.0000344,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,119.6,0.97,5,Dry,29,5,4,2,33,73,0.61,46.6,0.39,0,47,11,1,1,-1,35,40,6,5,1,68,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,118.78,0.97,5,Dry,29,5,4,2,33,73,0.61,45.78,0.39,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,118.51,0.97,5,Dry,29,5,4,2,33,73,0.62,45.51,0.38,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,120.97,0.97,5,Dry,29,5,4,2,33,73,0.6,47.97,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,125.62,0.96,5,Dry,29,5,4,2,33,73,0.58,52.62,0.42,52.62,0,0,0,0,-2,2,29,5,4,0,35,90.6,990,964.5,25.5,0.0708,0.000223,0.00000873,0.071,0.00279,1,0.0135,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,126.99,0.96,5,Dry,29,5,4,2,33,73,0.57,53.99,0.42,53.99,0,0,0,0,-2,2,29,5,4,0,35,92,990,964.5,25.5,0.0708,0.000339,0.0000133,0.0712,0.00279,1,0.0154,0.0865,0.00339,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,127.26,0.96,5,Dry,29,5,4,2,33,73,0.57,54.26,0.43,54.26,0,0,0,0,-2,2,29,5,4,0,35,92.3,990,964.5,25.5,0.0708,0.000362,0.0000142,0.0712,0.00279,1,0.0158,0.0869,0.00341,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,129.17,0.95,5,Dry,29,5,4,2,33,73,0.56,56.17,0.43,56.17,0,0,0,0,-2,2,29,5,4,0,35,94.2,990,964.5,25.5,0.0708,0.000524,0.0000206,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,129.99,0.95,5,Dry,29,5,4,2,33,73,0.56,56.99,0.44,56.99,0,0,0,0,-2,2,29,5,4,0,35,95,990,964.5,25.5,0.0708,0.000594,0.0000233,0.0714,0.0028,1,0.0194,0.0909,0.00356,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,133,0.95,5,Dry,29,5,4,2,33,73,0.55,60,0.45,60,0,0,0,0,-2,2,29,5,4,0,35,98,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,138.2,0.94,5,Dry,29,5,4,2,33,73,0.53,65.2,0.47,65.2,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.072,0.00129,0.0000507,0.0732,0.00287,1,0.0305,0.104,0.00407,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
