date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-12,1995,4,15,12,142.3,0.93,5,Dry,29,5,4,2,33,73,0.51,69.3,0.49,69.3,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0734,0.00164,0.0000643,0.075,0.00294,1,0.0361,0.111,0.00436,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1996-01-13,1995,4,15,13,145.85,0.93,5,Dry,29,5,4,2,33,73,0.5,72.85,0.5,72.85,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0747,0.00194,0.0000762,0.0766,0.003,1,0.0408,0.117,0.00461,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
1996-01-14,1995,4,16,14,150.5,0.92,5,Dry,29,5,4,2,33,73,0.48,77.5,0.52,77.5,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0763,0.00234,0.0000917,0.0786,0.00308,1,0.0471,0.126,0.00493,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1996-01-15,1995,4,16,15,154.06,0.92,5,Dry,29,5,4,2,33,73,0.47,81.06,0.53,81.06,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0776,0.00264,0.000104,0.0802,0.00314,1,0.0519,0.132,0.00518,25.4,0.933,0.96,0.896,18.8,18.1,18.1,434
1996-01-16,1995,4,16,16,158.16,0.91,5,Dry,29,5,4,2,33,73,0.46,85.16,0.54,85.16,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.139,0.00547,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1996-01-17,1995,4,16,17,162.26,0.9,5,Dry,29,5,4,2,33,73,0.45,89.26,0.55,89.26,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1996-01-18,1995,4,16,18,163.08,0.9,5,Dry,29,5,4,2,33,73,0.45,90.08,0.55,90.08,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
1996-01-19,1995,4,16,19,161.71,0.9,5,Dry,29,5,4,2,33,73,0.45,88.71,0.55,88.71,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0803,0.00329,0.000129,0.0835,0.00327,1,0.0623,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1996-01-20,1995,4,16,20,159.8,0.9,5,Dry,29,5,4,2,33,73,0.46,86.8,0.54,86.8,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1996-01-21,1995,4,17,21,159.53,0.91,5,Dry,29,5,4,2,33,73,0.46,86.53,0.54,86.53,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00311,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1996-01-22,1995,4,17,22,159.8,0.9,5,Dry,29,5,4,2,33,73,0.46,86.8,0.54,86.8,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1996-01-23,1995,4,17,23,161.71,0.9,5,Dry,29,5,4,2,33,73,0.45,88.71,0.55,88.71,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0803,0.00329,0.000129,0.0835,0.00327,1,0.0623,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1996-01-24,1995,4,17,24,165.27,0.89,5,Dry,29,5,4,2,33,73,0.44,92.27,0.56,92.27,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1996-01-25,1995,4,17,25,167.73,0.89,5,Dry,29,5,4,2,33,73,0.43,94.73,0.56,94.73,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1996-01-26,1995,4,17,26,168.55,0.89,5,Dry,29,5,4,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1996-01-27,1995,4,17,27,172.65,0.88,5,Dry,29,5,4,2,33,73,0.42,99.65,0.58,99.65,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1996-01-28,1995,4,18,28,177.3,0.87,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
1996-01-29,1995,4,18,29,183.59,0.85,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1996-01-30,1995,4,18,30,190.42,0.83,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1996-01-31,1995,4,18,31,196.17,0.81,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1996-02-01,1995,5,18,32,201.91,0.79,5,Dry,31,6,4,3,41,85,0.42,116.9,0.58,116.9,0,0,0,0,-3,3,31,6,4,0,44,158,990,964.4,25.6,0.0913,0.00569,0.000222,0.097,0.00379,1,0.1,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
1996-02-02,1995,5,18,33,208.74,0.77,5,Dry,31,6,4,3,41,85,0.41,123.7,0.59,123.7,0,0,0,0,-3,3,31,6,4,0,44,165,990,964.5,25.5,0.0937,0.00627,0.000245,0.0999,0.00391,1,0.11,0.209,0.0082,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1996-02-03,1995,5,18,34,215.03,0.75,5,Dry,31,6,4,3,41,85,0.4,130,0.6,130,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0959,0.0068,0.000267,0.103,0.00403,1,0.118,0.221,0.00865,25.3,0.931,0.97,0.903,30,29.1,29.1,699
1996-02-04,1995,5,19,35,219.68,0.74,5,Dry,31,6,4,3,41,85,0.39,134.7,0.61,134.7,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0975,0.0072,0.000282,0.105,0.00411,1,0.124,0.229,0.00899,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1996-02-05,1995,5,19,36,223.78,0.72,5,Dry,31,6,4,3,41,85,0.38,138.8,0.62,138.8,0,0,0,0,-3,3,31,6,4,0,44,180,990,964.5,25.5,0.099,0.00755,0.000296,0.107,0.00418,1,0.13,0.236,0.00929,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1996-02-06,1995,5,19,37,226.24,0.72,5,Dry,31,6,4,3,41,85,0.38,141.2,0.62,141.2,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0998,0.00776,0.000305,0.108,0.00423,1,0.133,0.241,0.00946,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1996-02-07,1995,5,19,38,229.25,0.71,5,Dry,31,6,4,3,41,85,0.37,144.3,0.63,144.3,0,0,0,0,-3,3,31,6,4,0,44,185,990,964.6,25.4,0.101,0.00801,0.000315,0.109,0.00428,1,0.137,0.246,0.00968,25.2,0.936,0.97,0.908,33.4,32.4,32.4,777
1996-02-08,1995,5,19,39,230.62,0.7,5,Dry,31,6,4,3,41,85,0.37,145.6,0.63,145.6,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.101,0.00813,0.00032,0.11,0.00431,1,0.139,0.249,0.00978,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1996-02-09,1995,5,19,40,235.82,0.69,5,Dry,31,6,4,3,41,85,0.36,150.8,0.64,150.8,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00857,0.000338,0.112,0.0044,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1996-02-10,1995,5,19,41,238.28,0.68,5,Dry,31,6,4,3,41,85,0.36,153.3,0.64,153.3,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00878,0.000346,0.113,0.00445,1,0.149,0.262,0.0103,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
1996-02-11,1995,5,20,42,240.74,0.68,5,Dry,31,6,4,3,41,85,0.35,155.7,0.65,155.7,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00899,0.000354,0.114,0.00449,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36,35,35,839
1996-02-12,1995,5,20,43,241.01,0.67,5,Dry,31,6,4,3,41,85,0.35,156,0.65,156,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00901,0.000355,0.114,0.0045,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.1,35,35,841
1996-02-13,1995,5,20,44,240.74,0.68,5,Dry,31,6,4,3,41,85,0.35,155.7,0.65,155.7,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00899,0.000354,0.114,0.00449,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36,35,35,839
1996-02-14,1995,5,20,45,242.65,0.67,5,Dry,31,6,4,3,41,85,0.35,157.7,0.65,157.7,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00915,0.000361,0.115,0.00453,1,0.155,0.27,0.0107,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1996-02-15,1995,5,20,46,245.66,0.66,5,Dry,31,6,4,3,41,85,0.35,160.7,0.65,160.7,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00941,0.000371,0.116,0.00458,1,0.159,0.276,0.0109,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
1996-02-16,1995,5,20,47,248.67,0.66,5,Dry,31,6,4,3,41,85,0.34,163.7,0.66,163.7,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00966,0.000382,0.117,0.00464,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.9,36.8,36.8,884
1996-02-17,1995,5,20,48,252.77,0.65,5,Dry,31,6,4,3,41,85,0.34,167.8,0.66,167.8,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00471,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,38.9,37.8,37.8,908
1996-02-18,1995,5,21,49,254.14,0.64,5,Dry,31,6,4,3,41,85,0.33,169.1,0.67,169.1,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000401,0.12,0.00474,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1996-02-19,1995,5,21,50,253.86,0.64,5,Dry,31,6,4,3,41,85,0.34,168.9,0.67,168.9,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.0004,0.12,0.00473,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,914
1996-02-20,1995,5,21,51,255.78,0.64,5,Dry,31,6,4,3,41,85,0.33,170.8,0.67,170.8,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000406,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,926
1996-02-21,1995,5,21,52,260.97,0.63,5,Dry,31,6,4,3,41,85,0.33,176,0.67,176,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000424,0.123,0.00486,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1996-02-22,1995,5,21,53,264.53,0.62,5,Dry,31,6,4,3,41,85,0.32,179.5,0.68,179.5,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000436,0.124,0.00493,1,0.185,0.309,0.0123,24.9,0.948,0.98,0.929,41.6,40.8,40.8,979
1996-02-23,1995,5,21,54,268.63,0.61,5,Dry,31,6,4,3,41,85,0.32,183.6,0.68,183.6,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.00045,0.126,0.005,1,0.19,0.317,0.0125,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
1996-02-24,1995,5,21,55,273.28,0.61,5,Dry,31,6,4,3,41,85,0.31,188.3,0.69,188.3,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0118,0.000466,0.128,0.00509,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1996-02-25,1995,5,22,56,280.66,0.59,5,Dry,31,6,4,3,41,85,0.3,195.7,0.7,195.7,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000492,0.131,0.00522,1,0.207,0.338,0.0134,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
1996-02-26,1995,5,22,57,289.14,0.58,5,Dry,31,6,4,3,41,85,0.29,204.1,0.71,204.1,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000521,0.135,0.00538,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1996-02-27,1995,5,22,58,298.16,0.57,5,Dry,31,6,4,3,41,85,0.28,213.2,0.71,213.2,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1996-02-28,1995,5,22,59,307.18,0.56,5,Dry,31,6,4,3,41,85,0.28,222.2,0.72,222.2,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
1996-02-29,1995,5,22,60,317.3,0.54,5,Dry,31,6,4,3,41,85,0.27,232.3,0.73,232.3,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.000619,0.147,0.0059,2,0.0993,0.247,0.00987,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1996-03-01,1995,6,22,61,328.51,0.53,5,Dry,36,8,6,4,53,107,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.131,0.0146,0.000584,0.146,0.00585,1,0.242,0.387,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
1996-03-02,1995,6,22,62,337.53,0.52,5,Dry,36,8,6,4,53,107,0.32,230.5,0.68,230.5,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00602,2,0.0981,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,25,49.9,1200
1996-03-03,1995,6,23,63,346.01,0.51,5,Dry,36,8,6,4,53,107,0.31,239,0.69,239,0,0,0,0,-4,4,36,8,6,0,57,289,990,965.1,24.9,0.138,0.0161,0.000646,0.154,0.00618,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
1996-03-04,1995,6,23,64,355.58,0.5,5,Dry,36,8,6,4,53,107,0.3,248.6,0.7,248.6,0,0,0,0,-4,4,36,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,27,53.9,1290
1996-03-05,1995,6,23,65,365.7,0.49,5,Dry,36,8,6,4,53,107,0.29,258.7,0.71,258.7,0,0,0,0,-4,4,36,8,6,0,57,309,990,965.2,24.8,0.144,0.0211,0.000852,0.166,0.00668,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28.1,56.1,1350
1996-03-06,1995,6,23,66,378.55,0.48,5,Dry,36,8,6,4,53,107,0.28,271.6,0.72,271.6,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0272,0.0011,0.176,0.00713,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.4,58.9,1410
1996-03-07,1995,6,23,67,388.12,0.47,5,Dry,36,8,6,4,53,107,0.28,281.1,0.72,281.1,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0317,0.00129,0.184,0.00747,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.5,61,1460
1996-03-08,1995,6,23,68,396.6,0.46,5,Dry,36,8,6,4,53,107,0.27,289.6,0.73,289.6,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0357,0.00145,0.191,0.00776,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1996-03-09,1995,6,23,69,407.26,0.45,5,Dry,36,8,6,4,53,107,0.26,300.3,0.74,300.3,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0407,0.00166,0.2,0.00814,2,0.145,0.345,0.014,24.2,0.941,0.97,0.912,33.5,32.5,65.1,1560
1996-03-10,1995,6,24,70,418.47,0.44,5,Dry,36,8,6,4,53,107,0.26,311.5,0.74,311.5,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.046,0.00188,0.209,0.00853,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.8,33.7,67.4,1620
1996-03-11,1995,6,24,71,427.49,0.44,5,Dry,36,8,6,4,53,107,0.25,320.5,0.75,320.5,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.0503,0.00205,0.217,0.00885,2,0.159,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.7,69.3,1660
1996-03-12,1995,6,24,72,434.33,0.43,5,Dry,36,8,6,4,53,107,0.25,327.3,0.75,327.3,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0535,0.00219,0.222,0.00909,2,0.163,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.8,1700
1996-03-13,1995,6,24,73,443.9,0.42,5,Dry,36,8,6,4,53,107,0.24,336.9,0.76,336.9,0,0,0,0,-4,4,36,8,6,0,57,387,990,965.6,24.4,0.172,0.058,0.00238,0.23,0.00943,2,0.17,0.4,0.0164,24,0.946,0.971,0.919,37.5,36.4,72.9,1750
1996-03-14,1995,6,24,74,454.02,0.41,5,Dry,36,8,6,4,53,107,0.24,347,0.76,347,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.0628,0.00258,0.238,0.00979,2,0.177,0.415,0.017,23.9,0.948,0.973,0.922,38.6,37.6,75.2,1800
1996-03-15,1995,6,24,75,465.78,0.41,5,Dry,36,8,6,4,53,107,0.23,358.8,0.77,358.8,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0683,0.00281,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,38.9,77.8,1870
1996-03-16,1995,6,24,76,478.08,0.4,5,Dry,36,8,6,4,53,107,0.22,371.1,0.78,371.1,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.0741,0.00306,0.258,0.0107,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.6,1930
1996-03-17,1995,6,25,77,490.39,0.39,5,Dry,36,8,6,4,53,107,0.22,383.4,0.78,383.4,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.188,0.08,0.00331,0.268,0.0111,2,0.201,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
1996-03-18,1995,6,25,78,504.33,0.38,5,Dry,36,8,6,4,53,107,0.21,397.3,0.79,397.3,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0865,0.00359,0.28,0.0116,2,0.211,0.491,0.0203,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
1996-03-19,1995,6,25,79,521.56,0.37,5,Dry,36,8,6,4,53,107,0.2,414.6,0.8,414.6,0,0,0,0,-4,4,36,8,6,0,57,465,990,965.9,24.1,0.199,0.0947,0.00394,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
1996-03-20,1995,6,25,80,538.24,0.36,5,Dry,36,8,6,4,53,107,0.2,431.2,0.8,431.2,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.103,0.00428,0.308,0.0128,2,0.234,0.542,0.0226,23.4,0.957,0.98,0.938,47.4,46.5,93,2230
1996-03-21,1995,6,25,81,551.64,0.35,5,Dry,36,8,6,4,53,107,0.19,444.6,0.81,444.6,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
1996-03-22,1995,6,25,82,565.58,0.35,5,Dry,36,8,6,4,53,107,0.19,458.6,0.81,458.6,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.115,0.00484,0.331,0.0139,2,0.252,0.583,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
1996-03-23,1995,6,25,83,580.62,0.34,5,Dry,36,8,6,4,53,107,0.18,473.6,0.82,473.6,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00515,0.347,0.0146,2,0.262,0.609,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
1996-03-24,1995,6,26,84,594.02,0.33,5,Dry,36,8,6,4,53,107,0.18,487,0.82,487,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
1996-03-25,1995,6,26,85,607.96,0.33,5,Dry,36,8,6,4,53,107,0.18,501,0.82,501,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00573,0.375,0.0159,3,0.168,0.543,0.023,23.1,0.946,0.97,0.918,35.8,34.8,104,2500
1996-03-26,1995,6,26,86,620.82,0.32,5,Dry,36,8,6,4,53,107,0.17,513.8,0.83,513.8,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
1996-03-27,1995,6,26,87,632.57,0.31,5,Dry,36,8,6,4,53,107,0.17,525.6,0.83,525.6,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00645,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
1996-03-28,1995,6,26,88,644.33,0.31,5,Dry,36,8,6,4,53,107,0.17,537.3,0.83,537.3,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.0068,0.42,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
1996-03-29,1995,6,26,89,655.54,0.3,5,Dry,36,8,6,4,53,107,0.16,548.5,0.84,548.5,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.167,0.00713,0.434,0.0185,3,0.189,0.623,0.0266,22.9,0.951,0.974,0.926,39,37.9,114,2730
1996-03-30,1995,6,26,90,665.66,0.3,5,Dry,36,8,6,4,53,107,0.16,558.7,0.84,558.7,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.272,0.174,0.00743,0.447,0.0191,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
1996-03-31,1995,6,27,91,674.68,0.29,5,Dry,36,8,6,4,53,107,0.16,567.7,0.84,567.7,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.0077,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
1996-04-01,1995,7,27,92,683.16,0.29,5,Dry,40,10,8,5,62,125,0.18,558.2,0.82,558.2,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00744,0.451,0.0193,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
1996-04-02,1995,7,27,93,688.9,0.29,5,Dry,40,10,8,5,62,125,0.18,563.9,0.82,563.9,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00761,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.8,117,2800
1996-04-03,1995,7,27,94,692.46,0.29,5,Dry,40,10,8,5,62,125,0.18,567.5,0.82,567.5,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.00772,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
1996-04-04,1995,7,27,95,693.82,0.28,5,Dry,40,10,8,5,62,125,0.18,568.8,0.82,568.8,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00776,0.464,0.0199,3,0.198,0.662,0.0284,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
1996-04-05,1995,7,27,96,694.64,0.28,5,Dry,40,10,8,5,62,125,0.18,569.6,0.82,569.6,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.283,0.182,0.00778,0.465,0.0199,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1996-04-06,1995,7,27,97,695.46,0.28,5,Dry,40,10,8,5,62,125,0.18,570.5,0.82,570.5,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.284,0.182,0.00781,0.466,0.02,3,0.199,0.665,0.0285,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
1996-04-07,1995,7,28,98,694.64,0.28,5,Dry,40,10,8,5,62,125,0.18,569.6,0.82,569.6,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.283,0.182,0.00778,0.465,0.0199,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1996-04-08,1995,7,28,99,694.37,0.28,5,Dry,40,10,8,5,62,125,0.18,569.4,0.82,569.4,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00778,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1996-04-09,1995,7,28,100,694.1,0.28,5,Dry,40,10,8,5,62,125,0.18,569.1,0.82,569.1,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00777,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
1996-04-10,1995,7,28,101,692.18,0.29,5,Dry,40,10,8,5,62,125,0.18,567.2,0.82,567.2,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.00771,0.462,0.0198,3,0.198,0.659,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
1996-04-11,1995,7,28,102,689.17,0.29,5,Dry,40,10,8,5,62,125,0.18,564.2,0.82,564.2,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00762,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
1996-04-12,1995,7,28,103,685.07,0.29,5,Dry,40,10,8,5,62,125,0.18,560.1,0.82,560.1,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.0075,0.453,0.0194,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1996-04-13,1995,7,28,104,681.52,0.29,5,Dry,40,10,8,5,62,125,0.18,556.5,0.82,556.5,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.00739,0.449,0.0192,3,0.193,0.641,0.0274,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
1996-04-14,1995,7,29,105,676.32,0.29,5,Dry,40,10,8,5,62,125,0.18,551.3,0.81,551.3,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00724,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39,38,114,2730
1996-04-15,1995,7,29,106,671.67,0.29,5,Dry,40,10,8,5,62,125,0.19,546.7,0.81,546.7,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.0071,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1996-04-16,1995,7,29,107,665.39,0.3,5,Dry,40,10,8,5,62,125,0.19,540.4,0.81,540.4,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.267,0.162,0.00691,0.429,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
1996-04-17,1995,7,29,108,658,0.3,5,Dry,40,10,8,5,62,125,0.19,533,0.81,533,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.262,0.157,0.00669,0.419,0.0179,3,0.182,0.602,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2650
1996-04-18,1995,7,29,109,650.07,0.3,5,Dry,40,10,8,5,62,125,0.19,525.1,0.81,525.1,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00646,0.41,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1996-04-19,1995,7,29,110,642.14,0.31,5,Dry,40,10,8,5,62,125,0.2,517.1,0.81,517.1,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00622,0.4,0.017,3,0.175,0.575,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
1996-04-20,1995,7,29,111,632.57,0.31,5,Dry,40,10,8,5,62,125,0.2,507.6,0.8,507.6,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
1996-04-21,1995,7,30,112,623.55,0.32,5,Dry,40,10,8,5,62,125,0.2,498.6,0.8,498.6,0,0,0,0,-5,5,40,10,8,0,67,557,990,966.4,23.6,0.243,0.134,0.00569,0.377,0.016,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
1996-04-22,1995,7,30,113,612.89,0.32,5,Dry,40,10,8,5,62,125,0.2,487.9,0.8,487.9,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
1996-04-23,1995,7,30,114,602.77,0.33,5,Dry,40,10,8,5,62,125,0.21,477.8,0.79,477.8,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00526,0.356,0.015,2,0.265,0.62,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
1996-04-24,1995,7,30,115,592.65,0.33,5,Dry,40,10,8,5,62,125,0.21,467.6,0.79,467.6,0,0,0,0,-5,5,40,10,8,0,67,526,990,966.3,23.7,0.225,0.12,0.00504,0.345,0.0145,2,0.258,0.603,0.0254,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
1996-04-25,1995,7,30,116,581.99,0.34,5,Dry,40,10,8,5,62,125,0.21,457,0.79,457,0,0,0,0,-5,5,40,10,8,0,67,515,990,966.2,23.8,0.219,0.115,0.00482,0.334,0.014,2,0.251,0.585,0.0246,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
1996-04-26,1995,7,30,117,571.32,0.34,5,Dry,40,10,8,5,62,125,0.22,446.3,0.78,446.3,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.214,0.11,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
1996-04-27,1995,7,30,118,559.57,0.35,5,Dry,40,10,8,5,62,125,0.22,434.6,0.78,434.6,0,0,0,0,-5,5,40,10,8,0,67,493,990,966.1,23.9,0.209,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.6,46.6,93.3,2240
1996-04-28,1995,7,31,119,549.45,0.35,5,Dry,40,10,8,5,62,125,0.23,424.4,0.77,424.4,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.0993,0.00415,0.305,0.0128,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.6,45.6,91.3,2190
1996-04-29,1995,7,31,120,538.78,0.36,5,Dry,40,10,8,5,62,125,0.23,413.8,0.77,413.8,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0943,0.00393,0.296,0.0124,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
1996-04-30,1995,7,31,121,528.12,0.37,5,Dry,40,10,8,5,62,125,0.24,403.1,0.76,403.1,0,0,0,0,-5,5,40,10,8,0,67,461,990,966,24,0.198,0.0893,0.00372,0.288,0.012,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.4,43.5,87,2090
1996-05-01,1995,8,31,122,517.46,0.37,5,Dry,42,9,8,6,82,147,0.28,370.5,0.72,370.5,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0739,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.8,1920
1996-05-02,1995,8,31,123,507.34,0.38,5,Dry,42,9,8,6,82,147,0.29,360.3,0.71,360.3,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.184,0.0691,0.00286,0.253,0.0105,2,0.186,0.438,0.0182,23.7,0.95,0.975,0.927,39.7,38.8,77.5,1860
1996-05-03,1995,8,31,124,498.32,0.38,5,Dry,42,9,8,6,82,147,0.29,351.3,0.7,351.3,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0648,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.7,0.949,0.973,0.923,38.8,37.8,75.5,1810
1996-05-04,1995,8,31,125,488.74,0.39,5,Dry,42,9,8,6,82,147,0.3,341.7,0.7,341.7,0,0,0,0,-6,6,42,9,8,0,88,401,990,965.8,24.2,0.177,0.0603,0.00249,0.237,0.0098,2,0.173,0.41,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
1996-05-05,1995,8,32,126,479.17,0.4,5,Dry,42,9,8,6,82,147,0.31,332.2,0.69,332.2,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0558,0.0023,0.229,0.00946,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.3,1710
1996-05-06,1995,8,32,127,469.6,0.4,5,Dry,42,9,8,6,82,147,0.31,322.6,0.69,322.6,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0513,0.00211,0.221,0.00912,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.3,1660
1996-05-07,1995,8,32,128,461.67,0.41,5,Dry,42,9,8,6,82,147,0.32,314.7,0.68,314.7,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.167,0.0475,0.00195,0.215,0.00884,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.8,67.6,1620
1996-05-08,1995,8,32,129,453.2,0.42,5,Dry,42,9,8,6,82,147,0.32,306.2,0.68,306.2,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0435,0.00179,0.208,0.00854,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.9,1580
1996-05-09,1995,8,32,130,444.72,0.42,5,Dry,42,9,8,6,82,147,0.33,297.7,0.67,297.7,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00824,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64.1,1540
1996-05-10,1995,8,32,131,436.24,0.43,5,Dry,42,9,8,6,82,147,0.34,289.2,0.66,289.2,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0355,0.00145,0.194,0.00794,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32.1,31.1,62.2,1490
1996-05-11,1995,8,32,132,428.32,0.43,5,Dry,42,9,8,6,82,147,0.34,281.3,0.66,281.3,0,0,0,0,-6,6,42,9,8,0,88,340,990,965.5,24.5,0.156,0.0318,0.0013,0.187,0.00766,2,0.132,0.32,0.0131,24.2,0.937,0.97,0.909,31.2,30.3,60.5,1450
1996-05-12,1995,8,33,133,421.48,0.44,5,Dry,42,9,8,6,82,147,0.35,274.5,0.65,274.5,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0286,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
1996-05-13,1995,8,33,134,414.1,0.45,5,Dry,42,9,8,6,82,147,0.35,267.1,0.65,267.1,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0251,0.00102,0.176,0.00716,2,0.123,0.298,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
1996-05-14,1995,8,33,135,406.71,0.45,5,Dry,42,9,8,6,82,147,0.36,259.7,0.64,259.7,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0216,0.000878,0.17,0.0069,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
1996-05-15,1995,8,33,136,399.33,0.46,5,Dry,42,9,8,6,82,147,0.37,252.3,0.63,252.3,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0181,0.000736,0.164,0.00665,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.2,54.3,1300
1996-05-16,1995,8,33,137,392.49,0.47,5,Dry,42,9,8,6,82,147,0.38,245.5,0.63,245.5,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000674,0.16,0.00648,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
1996-05-17,1995,8,33,138,386.75,0.47,5,Dry,42,9,8,6,82,147,0.38,239.8,0.62,239.8,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0161,0.000654,0.157,0.00637,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
1996-05-18,1995,8,33,139,380.46,0.48,5,Dry,42,9,8,6,82,147,0.39,233.5,0.61,233.5,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00625,2,0.1,0.254,0.0103,24.4,0.924,0.97,0.896,25.9,25.1,50.2,1200
1996-05-19,1995,8,34,140,374.17,0.48,5,Dry,42,9,8,6,82,147,0.39,227.2,0.61,227.2,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.137,0.0151,0.000609,0.152,0.00613,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
1996-05-20,1995,8,34,141,367.89,0.49,5,Dry,42,9,8,6,82,147,0.4,220.9,0.6,220.9,0,0,0,0,-6,6,42,9,8,0,88,280,990,965.2,24.8,0.134,0.0145,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-05-21,1995,8,34,142,362.14,0.5,5,Dry,42,9,8,6,82,147,0.41,215.1,0.59,215.1,0,0,0,0,-6,6,42,9,8,0,88,274,990,965.2,24.8,0.132,0.014,0.000566,0.146,0.0059,1,0.233,0.379,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-05-22,1995,8,34,143,356.4,0.5,5,Dry,42,9,8,6,82,147,0.41,209.4,0.59,209.4,0,0,0,0,-6,6,42,9,8,0,88,268,990,965.2,24.8,0.13,0.0135,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
1996-05-23,1995,8,34,144,351.75,0.51,5,Dry,42,9,8,6,82,147,0.42,204.8,0.58,204.8,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.00053,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46,46,1100
1996-05-24,1995,8,34,145,346.56,0.51,5,Dry,42,9,8,6,82,147,0.42,199.6,0.58,199.6,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0127,0.000511,0.139,0.00561,1,0.212,0.351,0.0141,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
1996-05-25,1995,8,34,146,341.36,0.52,5,Dry,42,9,8,6,82,147,0.43,194.4,0.57,194.4,0,0,0,0,-6,6,42,9,8,0,88,253,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
1996-05-26,1995,8,35,147,336.17,0.52,5,Dry,42,9,8,6,82,147,0.44,189.2,0.56,189.2,0,0,0,0,-6,6,42,9,8,0,88,248,990,965.1,24.9,0.123,0.0118,0.000475,0.135,0.00542,1,0.198,0.333,0.0134,24.6,0.952,0.98,0.933,43.4,42.5,42.5,1020
1996-05-27,1995,8,35,148,331.52,0.53,5,Dry,42,9,8,6,82,147,0.44,184.5,0.56,184.5,0,0,0,0,-6,6,42,9,8,0,88,244,990,965.1,24.9,0.121,0.0114,0.000458,0.133,0.00533,1,0.192,0.325,0.013,24.6,0.95,0.98,0.931,42.3,41.5,41.5,996
1996-05-28,1995,8,35,149,326.87,0.53,5,Dry,42,9,8,6,82,147,0.45,179.9,0.55,179.9,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.011,0.000442,0.131,0.00524,1,0.185,0.316,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,969
1996-05-29,1995,8,35,150,322.22,0.54,5,Dry,42,9,8,6,82,147,0.46,175.2,0.54,175.2,0,0,0,0,-6,6,42,9,8,0,88,234,990,965,25,0.118,0.0106,0.000426,0.129,0.00516,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,942
1996-05-30,1995,8,35,151,318.67,0.54,5,Dry,42,9,8,6,82,147,0.46,171.7,0.54,171.7,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0103,0.000414,0.127,0.00509,1,0.174,0.302,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
1996-05-31,1995,8,35,152,314.57,0.55,5,Dry,42,9,8,6,82,147,0.47,167.6,0.53,167.6,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.115,0.00999,0.000399,0.125,0.00501,1,0.169,0.294,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
1996-06-01,1995,9,35,153,310.46,0.55,5,Dry,39,9,7,5,59,119,0.38,191.5,0.62,191.5,0,0,0,0,-5,5,39,9,7,0,64,246,990,965,25,0.123,0.012,0.00048,0.135,0.00537,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1996-06-02,1995,9,36,154,306.36,0.56,5,Dry,39,9,7,5,59,119,0.39,187.4,0.61,187.4,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0117,0.000466,0.133,0.0053,1,0.195,0.328,0.0131,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
1996-06-03,1995,9,36,155,302.81,0.56,5,Dry,39,9,7,5,59,119,0.39,183.8,0.61,183.8,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000453,0.131,0.00523,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
1996-06-04,1995,9,36,156,299.25,0.57,5,Dry,39,9,7,5,59,119,0.4,180.3,0.6,180.3,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000441,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
1996-06-05,1995,9,36,157,295.7,0.57,5,Dry,39,9,7,5,59,119,0.4,176.7,0.6,176.7,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.000429,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
1996-06-06,1995,9,36,158,292.14,0.58,5,Dry,39,9,7,5,59,119,0.41,173.1,0.59,173.1,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000416,0.127,0.00503,1,0.176,0.303,0.012,24.8,0.947,0.976,0.924,39.9,38.9,38.9,935
1996-06-07,1995,9,36,159,288.59,0.58,5,Dry,39,9,7,5,59,119,0.41,169.6,0.59,169.6,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000404,0.125,0.00497,1,0.171,0.296,0.0118,24.8,0.945,0.974,0.921,39.1,38.1,38.1,913
1996-06-08,1995,9,36,160,286.13,0.59,5,Dry,39,9,7,5,59,119,0.42,167.1,0.58,167.1,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00996,0.000396,0.124,0.00492,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
1996-06-09,1995,9,37,161,283.12,0.59,5,Dry,39,9,7,5,59,119,0.42,164.1,0.58,164.1,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.0097,0.000385,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
1996-06-10,1995,9,37,162,280.11,0.6,5,Dry,39,9,7,5,59,119,0.42,161.1,0.57,161.1,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00944,0.000375,0.121,0.00482,1,0.16,0.281,0.0112,24.9,0.943,0.97,0.914,37.1,36,36,863
1996-06-11,1995,9,37,163,277.1,0.6,5,Dry,39,9,7,5,59,119,0.43,158.1,0.57,158.1,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00919,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
1996-06-12,1995,9,37,164,274.1,0.6,5,Dry,39,9,7,5,59,119,0.43,155.1,0.57,155.1,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00893,0.000354,0.119,0.00471,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
1996-06-13,1995,9,37,165,271.09,0.61,5,Dry,39,9,7,5,59,119,0.44,152.1,0.56,152.1,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00868,0.000344,0.117,0.00465,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35,33.9,33.9,814
1996-06-14,1995,9,37,166,268.08,0.61,5,Dry,39,9,7,5,59,119,0.44,149.1,0.56,149.1,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00842,0.000334,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.2,33.2,798
1996-06-15,1995,9,37,167,265.07,0.62,5,Dry,39,9,7,5,59,119,0.45,146.1,0.55,146.1,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00817,0.000324,0.115,0.00454,1,0.14,0.254,0.0101,25,0.938,0.97,0.909,33.6,32.6,32.6,781
1996-06-16,1995,9,38,168,262.61,0.62,5,Dry,39,9,7,5,59,119,0.45,143.6,0.55,143.6,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00796,0.000315,0.114,0.0045,1,0.136,0.25,0.0099,25,0.937,0.97,0.908,33,32,32,768
1996-06-17,1995,9,38,169,260.15,0.63,5,Dry,39,9,7,5,59,119,0.46,141.2,0.54,141.2,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00775,0.000307,0.113,0.00445,1,0.133,0.246,0.00972,25,0.936,0.97,0.907,32.4,31.4,31.4,754
1996-06-18,1995,9,38,170,257.69,0.63,5,Dry,39,9,7,5,59,119,0.46,138.7,0.54,138.7,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00754,0.000298,0.111,0.00441,1,0.13,0.241,0.00954,25,0.934,0.97,0.906,31.8,30.9,30.9,741
1996-06-19,1995,9,38,171,255.23,0.64,5,Dry,39,9,7,5,59,119,0.47,136.2,0.53,136.2,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00733,0.00029,0.11,0.00437,1,0.126,0.237,0.00937,25,0.933,0.97,0.905,31.2,30.3,30.3,727
1996-06-20,1995,9,38,172,252.77,0.65,5,Dry,39,9,7,5,59,119,0.47,133.8,0.53,133.8,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00712,0.000282,0.109,0.00432,1,0.123,0.232,0.00919,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
1996-06-21,1995,9,38,173,250.31,0.65,5,Dry,39,9,7,5,59,119,0.47,131.3,0.53,131.3,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00691,0.000273,0.108,0.00428,1,0.12,0.228,0.00901,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1996-06-22,1995,9,38,174,247.85,0.66,5,Dry,39,9,7,5,59,119,0.48,128.8,0.52,128.8,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.0067,0.000265,0.107,0.00423,1,0.116,0.224,0.00883,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
1996-06-23,1995,9,39,175,245.39,0.66,5,Dry,39,9,7,5,59,119,0.48,126.4,0.52,126.4,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0995,0.00649,0.000256,0.106,0.00419,1,0.113,0.219,0.00865,25.1,0.929,0.97,0.901,28.9,28.1,28.1,673
1996-06-24,1995,9,39,176,244.02,0.67,5,Dry,39,9,7,5,59,119,0.49,125,0.51,125,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0991,0.00638,0.000252,0.105,0.00416,1,0.111,0.217,0.00855,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
1996-06-25,1995,9,39,177,242.1,0.67,5,Dry,39,9,7,5,59,119,0.49,123.1,0.51,123.1,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0984,0.00621,0.000245,0.105,0.00413,1,0.109,0.213,0.00841,25.1,0.928,0.97,0.9,28.1,27.3,27.3,655
1996-06-26,1995,9,39,178,240.19,0.68,5,Dry,39,9,7,5,59,119,0.49,121.2,0.51,121.2,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0977,0.00605,0.000239,0.104,0.00409,1,0.106,0.21,0.00828,25.1,0.926,0.97,0.898,27.7,26.9,26.9,645
1996-06-27,1995,9,39,179,238.28,0.68,5,Dry,39,9,7,5,59,119,0.5,119.3,0.5,119.3,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00589,0.000232,0.103,0.00406,1,0.104,0.206,0.00814,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
1996-06-28,1995,9,39,180,236.36,0.69,5,Dry,39,9,7,5,59,119,0.5,117.4,0.5,117.4,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0964,0.00573,0.000226,0.102,0.00402,1,0.101,0.203,0.008,25.2,0.924,0.97,0.896,26.8,26,26,623
1996-06-29,1995,9,39,181,234.45,0.69,5,Dry,39,9,7,5,59,119,0.51,115.5,0.49,115.5,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0957,0.00556,0.000219,0.101,0.00399,1,0.0984,0.2,0.00786,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
1996-06-30,1995,9,40,182,232.53,0.7,5,Dry,39,9,7,5,59,119,0.51,113.5,0.49,113.5,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.095,0.0054,0.000213,0.1,0.00395,1,0.0958,0.196,0.00772,25.2,0.921,0.97,0.893,25.9,25.1,25.1,602
1996-07-01,1995,10,40,183,230.62,0.7,5,Dry,37,8,6,4,53,108,0.47,122.6,0.53,122.6,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
1996-07-02,1995,10,40,184,227.61,0.71,5,Dry,37,8,6,4,53,108,0.47,119.6,0.53,119.6,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00592,0.000233,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.6,26.6,637
1996-07-03,1995,10,40,185,226.24,0.72,5,Dry,37,8,6,4,53,108,0.48,118.2,0.52,118.2,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0953,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.896,27,26.2,26.2,630
1996-07-04,1995,10,40,186,224.33,0.72,5,Dry,37,8,6,4,53,108,0.48,116.3,0.52,116.3,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0946,0.00564,0.000221,0.1,0.00394,1,0.0995,0.2,0.00785,25.3,0.923,0.97,0.895,26.6,25.8,25.8,619
1996-07-05,1995,10,40,187,222.42,0.73,5,Dry,37,8,6,4,53,108,0.49,114.4,0.51,114.4,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00548,0.000215,0.0994,0.0039,1,0.097,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,608
1996-07-06,1995,10,40,188,220.5,0.73,5,Dry,37,8,6,4,53,108,0.49,112.5,0.51,112.5,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0932,0.00531,0.000209,0.0985,0.00387,1,0.0944,0.193,0.00757,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
1996-07-07,1995,10,41,189,218.59,0.74,5,Dry,37,8,6,4,53,108,0.49,110.6,0.51,110.6,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0926,0.00515,0.000202,0.0977,0.00383,1,0.0918,0.19,0.00744,25.3,0.919,0.97,0.891,25.2,24.4,24.4,587
1996-07-08,1995,10,41,190,216.67,0.75,5,Dry,37,8,6,4,53,108,0.5,108.7,0.5,108.7,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00499,0.000196,0.0969,0.0038,1,0.0892,0.186,0.0073,25.3,0.917,0.97,0.89,24.7,24,24,576
1996-07-09,1995,10,41,191,214.76,0.75,5,Dry,37,8,6,4,53,108,0.5,106.8,0.5,106.8,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00482,0.000189,0.096,0.00376,1,0.0866,0.183,0.00716,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1996-07-10,1995,10,41,192,212.85,0.76,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000183,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
1996-07-11,1995,10,41,193,210.93,0.77,5,Dry,37,8,6,4,53,108,0.51,102.9,0.49,102.9,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0899,0.0045,0.000176,0.0944,0.0037,1,0.0815,0.176,0.00689,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1996-07-12,1995,10,41,194,209.02,0.77,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00434,0.00017,0.0935,0.00366,1,0.0789,0.172,0.00675,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1996-07-13,1995,10,41,195,207.1,0.78,5,Dry,37,8,6,4,53,108,0.52,99.1,0.48,99.1,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0763,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-07-14,1995,10,42,196,205.19,0.79,5,Dry,37,8,6,4,53,108,0.53,97.19,0.47,97.19,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0918,0.00359,1,0.0737,0.166,0.00647,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,203.28,0.79,5,Dry,37,8,6,4,53,108,0.53,95.28,0.47,95.28,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0872,0.00385,0.00015,0.091,0.00356,1,0.0711,0.162,0.00634,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,201.91,0.79,5,Dry,37,8,6,4,53,108,0.54,93.91,0.47,93.91,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0867,0.00373,0.000146,0.0904,0.00353,1,0.0693,0.16,0.00624,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,200.54,0.8,5,Dry,37,8,6,4,53,108,0.54,92.54,0.46,92.54,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0862,0.00362,0.000141,0.0898,0.00351,1,0.0674,0.157,0.00614,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,199.17,0.8,5,Dry,37,8,6,4,53,108,0.54,91.17,0.46,91.17,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.0035,0.000137,0.0892,0.00348,1,0.0656,0.155,0.00605,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,197.81,0.81,5,Dry,37,8,6,4,53,108,0.55,89.81,0.45,89.81,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00338,0.000132,0.0886,0.00346,1,0.0637,0.152,0.00595,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,196.44,0.81,5,Dry,37,8,6,4,53,108,0.55,88.44,0.45,88.44,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0847,0.00327,0.000128,0.088,0.00344,1,0.0619,0.15,0.00586,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,195.07,0.81,5,Dry,37,8,6,4,53,108,0.55,87.07,0.45,87.07,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0843,0.00315,0.000123,0.0874,0.00342,1,0.06,0.147,0.00576,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,193.71,0.82,5,Dry,37,8,6,4,53,108,0.56,85.71,0.44,85.71,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0838,0.00304,0.000119,0.0868,0.00339,1,0.0582,0.145,0.00567,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,192.34,0.82,5,Dry,37,8,6,4,53,108,0.56,84.34,0.44,84.34,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0833,0.00292,0.000114,0.0862,0.00337,1,0.0564,0.143,0.00557,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,190.97,0.83,5,Dry,37,8,6,4,53,108,0.57,82.97,0.43,82.97,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0828,0.0028,0.00011,0.0856,0.00335,1,0.0545,0.14,0.00548,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,189.6,0.83,5,Dry,37,8,6,4,53,108,0.57,81.6,0.43,81.6,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0823,0.00269,0.000105,0.085,0.00332,1,0.0527,0.138,0.00538,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,188.24,0.83,5,Dry,37,8,6,4,53,108,0.57,80.24,0.43,80.24,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0818,0.00257,0.0001,0.0844,0.0033,1,0.0508,0.135,0.00529,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,186.87,0.84,5,Dry,37,8,6,4,53,108,0.58,78.87,0.42,78.87,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0814,0.00245,0.000096,0.0838,0.00328,1,0.049,0.133,0.00519,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,185.5,0.84,5,Dry,37,8,6,4,53,108,0.58,77.5,0.42,77.5,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0809,0.00234,0.0000914,0.0832,0.00325,1,0.0471,0.13,0.0051,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,184.14,0.85,5,Dry,37,8,6,4,53,108,0.59,76.14,0.41,76.14,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0804,0.00222,0.0000869,0.0826,0.00323,1,0.0453,0.128,0.005,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,182.77,0.85,5,Dry,37,8,6,4,53,108,0.59,74.77,0.41,74.77,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0799,0.00211,0.0000824,0.082,0.00321,1,0.0434,0.125,0.00491,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,181.4,0.85,5,Dry,37,8,6,4,53,108,0.59,73.4,0.41,73.4,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0794,0.00199,0.0000778,0.0814,0.00319,1,0.0416,0.123,0.00481,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,180.03,0.86,5,Dry,34,7,5,3,44,93,0.52,87.03,0.48,87.03,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0856,0.00335,1,0.06,0.146,0.0057,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,177.03,0.87,5,Dry,34,7,5,3,44,93,0.53,84.03,0.47,84.03,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00289,0.000113,0.0843,0.0033,1,0.0559,0.14,0.00549,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,174.02,0.87,5,Dry,34,7,5,3,44,93,0.53,81.02,0.47,81.02,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.0519,0.135,0.00528,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,171.56,0.88,5,Dry,34,7,5,3,44,93,0.54,78.56,0.46,78.56,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00243,0.000095,0.0819,0.00321,1,0.0486,0.13,0.00511,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,169.1,0.89,5,Dry,34,7,5,3,44,93,0.55,76.1,0.45,76.1,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000869,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,166.64,0.89,5,Dry,34,7,5,3,44,93,0.56,73.64,0.44,73.64,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00201,0.0000787,0.0798,0.00312,1,0.0419,0.122,0.00477,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,165.27,0.89,5,Dry,34,7,5,3,44,93,0.56,72.27,0.44,72.27,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00189,0.0000741,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,163.35,0.9,5,Dry,34,7,5,3,44,93,0.57,70.35,0.43,70.35,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.0000678,0.0783,0.00307,1,0.0375,0.116,0.00454,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,161.44,0.9,5,Dry,34,7,5,3,44,93,0.58,68.44,0.42,68.44,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00157,0.0000614,0.0775,0.00304,1,0.0349,0.112,0.0044,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,159.53,0.91,5,Dry,34,7,5,3,44,93,0.58,66.53,0.42,66.53,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0752,0.00141,0.0000551,0.0767,0.003,1,0.0323,0.109,0.00427,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,157.61,0.91,5,Dry,34,7,5,3,44,93,0.59,64.61,0.41,64.61,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00124,0.0000487,0.0758,0.00297,1,0.0297,0.106,0.00414,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,155.7,0.91,5,Dry,34,7,5,3,44,93,0.6,62.7,0.4,62.7,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000423,0.075,0.00294,1,0.0271,0.102,0.004,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,153.78,0.92,5,Dry,34,7,5,3,44,93,0.6,60.78,0.4,60.78,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000916,0.0000359,0.0741,0.00291,1,0.0246,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,151.87,0.92,5,Dry,34,7,5,3,44,93,0.61,58.87,0.39,58.87,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000754,0.0000296,0.0733,0.00287,1,0.022,0.0953,0.00374,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,150.5,0.92,5,Dry,34,7,5,3,44,93,0.62,57.5,0.38,57.5,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000638,0.000025,0.0727,0.00285,1,0.0201,0.0928,0.00364,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,149.14,0.93,5,Dry,34,7,5,3,44,93,0.62,56.14,0.38,56.14,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000522,0.0000205,0.0721,0.00283,1,0.0183,0.0904,0.00354,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,147.77,0.93,5,Dry,34,7,5,3,44,93,0.63,54.77,0.37,54.77,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.000405,0.0000159,0.0715,0.0028,1,0.0164,0.0879,0.00345,25.4,0,0,0,0,0,0,0
