date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-18,1995,11,47,231,146.4,0.93,5,Dry,34,7,5,3,44,93,0.64,53.4,0.36,53.4,0,0,0,0,-3,3,34,7,5,0,47,99.4,990,964.5,25.5,0.0708,0.000289,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,145.03,0.93,5,Dry,34,7,5,3,44,93,0.64,52.03,0.36,52.03,0,0,0,0,-3,3,34,7,5,0,47,98,990,964.5,25.5,0.0708,0.000173,0.00000677,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,143.67,0.93,5,Dry,34,7,5,3,44,93,0.65,50.67,0.35,50.67,0,0,0,0,-3,3,34,7,5,0,47,96.7,990,964.5,25.5,0.0708,0.000057,0.00000223,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,142.3,0.93,5,Dry,34,7,5,3,44,93,0.65,49.3,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,140.93,0.94,5,Dry,34,7,5,3,44,93,0.66,47.93,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,139.57,0.94,5,Dry,34,7,5,3,44,93,0.67,46.57,0.33,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,138.2,0.94,5,Dry,34,7,5,3,44,93,0.67,45.2,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,137.92,0.94,5,Dry,34,7,5,3,44,93,0.67,44.92,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,137.1,0.94,5,Dry,34,7,5,3,44,93,0.68,44.1,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,136.28,0.94,5,Dry,34,7,5,3,44,93,0.68,43.28,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,135.46,0.94,5,Dry,34,7,5,3,44,93,0.69,42.46,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,134.64,0.94,5,Dry,34,7,5,3,44,93,0.69,41.64,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,133.82,0.95,5,Dry,34,7,5,3,44,93,0.69,40.82,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,133,0.95,5,Dry,34,7,5,3,44,93,0.7,40,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,131.09,0.95,5,Dry,30,6,4,2,30,72,0.55,59.09,0.45,59.09,0,0,0,0,-2,2,30,6,4,0,32,99.1,990,964.5,25.5,0.0708,0.000773,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,128.08,0.95,5,Dry,30,6,4,2,30,72,0.56,56.08,0.44,56.08,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000517,0.0000203,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,125.62,0.96,5,Dry,30,6,4,2,30,72,0.57,53.62,0.43,53.62,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000308,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,124.25,0.96,5,Dry,30,6,4,2,30,72,0.58,52.25,0.42,52.25,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,122.34,0.97,5,Dry,30,6,4,2,30,72,0.59,50.34,0.41,50.34,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.0000289,0.00000113,0.0709,0.00278,1,0.0105,0.0813,0.00319,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,120.42,0.97,5,Dry,30,6,4,2,30,72,0.6,48.42,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,118.51,0.97,5,Dry,30,6,4,2,30,72,0.61,46.51,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,116.6,0.97,5,Dry,30,6,4,2,30,72,0.62,44.6,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,114.68,0.97,5,Dry,30,6,4,2,30,72,0.63,42.68,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,112.77,0.98,5,Dry,30,6,4,2,30,72,0.64,40.77,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,111.4,0.98,5,Dry,30,6,4,2,30,72,0.65,39.4,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,110.03,0.98,5,Dry,30,6,4,2,30,72,0.65,38.03,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,108.67,0.98,5,Dry,30,6,4,2,30,72,0.66,36.67,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,107.3,0.98,5,Dry,30,6,4,2,30,72,0.67,35.3,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,105.93,0.98,5,Dry,30,6,4,2,30,72,0.68,33.93,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,105.66,0.98,5,Dry,30,6,4,2,30,72,0.68,33.66,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,104.84,0.98,5,Dry,30,6,4,2,30,72,0.69,32.84,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,102.92,0.98,5,Dry,30,6,4,2,30,72,0.7,30.92,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,101.56,0.98,5,Dry,30,6,4,2,30,72,0.71,29.56,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,101.28,0.98,5,Dry,30,6,4,2,30,72,0.71,29.28,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,100.46,0.98,5,Dry,30,6,4,2,30,72,0.72,28.46,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,99.64,0.99,5,Dry,30,6,4,2,30,72,0.72,27.64,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,98.82,0.99,5,Dry,30,6,4,2,30,72,0.73,26.82,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,98,0.99,5,Dry,30,6,4,2,30,72,0.73,26,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,97.18,0.99,5,Dry,30,6,4,2,30,72,0.74,25.18,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,96.36,0.99,5,Dry,30,6,4,2,30,72,0.75,24.36,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,95.54,0.99,5,Dry,30,6,4,2,30,72,0.75,23.54,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,94.72,0.99,5,Dry,30,6,4,2,30,72,0.76,22.72,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,93.9,0.99,5,Dry,30,6,4,2,30,72,0.77,21.9,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,93.08,0.99,5,Dry,30,6,4,2,30,72,0.77,21.08,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,92.26,0.99,5,Dry,24,4,2,2,20,52,0.56,40.26,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,91.44,0.99,5,Dry,24,4,2,2,20,52,0.57,39.44,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,90.62,0.99,5,Dry,24,4,2,2,20,52,0.57,38.62,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,89.8,0.99,5,Dry,24,4,2,2,20,52,0.58,37.8,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,88.98,0.99,5,Dry,24,4,2,2,20,52,0.58,36.98,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,88.71,0.99,5,Dry,24,4,2,2,20,52,0.59,36.71,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,88.16,0.99,5,Dry,24,4,2,2,20,52,0.59,36.16,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,87.89,0.99,5,Dry,24,4,2,2,20,52,0.59,35.89,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,87.07,0.99,5,Dry,24,4,2,2,20,52,0.6,35.07,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,86.24,0.99,5,Dry,24,4,2,2,20,52,0.6,34.24,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,85.42,0.99,5,Dry,24,4,2,2,20,52,0.61,33.42,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,86.24,0.99,5,Dry,24,4,2,2,20,52,0.6,34.24,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,85.42,0.99,5,Dry,24,4,2,2,20,52,0.61,33.42,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,85.15,0.99,5,Dry,24,4,2,2,20,52,0.61,33.15,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,84.33,0.99,5,Dry,24,4,2,2,20,52,0.62,32.33,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,83.51,0.99,5,Dry,24,4,2,2,20,52,0.62,31.51,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,83.24,0.99,5,Dry,24,4,2,2,20,52,0.63,31.24,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,82.96,0.99,5,Dry,24,4,2,2,20,52,0.63,30.96,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,82.69,0.99,5,Dry,24,4,2,2,20,52,0.63,30.69,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,81.87,0.99,5,Dry,24,4,2,2,20,52,0.64,29.87,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,82.69,0.99,5,Dry,24,4,2,2,20,52,0.63,30.69,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,83.51,0.99,5,Dry,24,4,2,2,20,52,0.62,31.51,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,83.78,0.99,5,Dry,24,4,2,2,20,52,0.62,31.78,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,84.6,0.99,5,Dry,24,4,2,2,20,52,0.61,32.6,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,83.78,0.99,5,Dry,24,4,2,2,20,52,0.62,31.78,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,83.51,0.99,5,Dry,24,4,2,2,20,52,0.62,31.51,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,83.24,0.99,5,Dry,24,4,2,2,20,52,0.63,31.24,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,84.6,0.99,5,Dry,24,4,2,2,20,52,0.61,32.6,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,84.88,0.99,5,Dry,24,4,2,2,20,52,0.61,32.88,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,84.6,0.99,5,Dry,24,4,2,2,20,52,0.61,32.6,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,85.42,0.99,5,Dry,23,4,2,2,19,50,0.58,35.42,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,87.34,0.99,5,Dry,23,4,2,2,19,50,0.57,37.34,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,89.25,0.99,5,Dry,23,4,2,2,19,50,0.56,39.25,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,90.62,0.99,5,Dry,23,4,2,2,19,50,0.55,40.62,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,91.99,0.99,5,Dry,23,4,2,2,19,50,0.54,41.99,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,92.26,0.99,5,Dry,23,4,2,2,19,50,0.54,42.26,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,93.08,0.99,5,Dry,23,4,2,2,19,50,0.54,43.08,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,93.35,0.99,5,Dry,23,4,2,2,19,50,0.54,43.35,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,95.27,0.99,5,Dry,23,4,2,2,19,50,0.53,45.27,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,95.54,0.99,5,Dry,23,4,2,2,19,50,0.52,45.54,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,99.64,0.99,5,Dry,23,4,2,2,19,50,0.5,49.64,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,102.65,0.98,5,Dry,23,4,2,2,19,50,0.49,52.65,0.51,52.65,0,0,0,0,-2,2,23,4,2,0,21,81.7,990,964.5,25.5,0.0708,0.000225,0.00000883,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,102.38,0.98,5,Dry,23,4,2,2,19,50,0.49,52.38,0.51,52.38,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000202,0.00000793,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,101.56,0.98,5,Dry,23,4,2,2,19,50,0.49,51.56,0.51,51.56,0,0,0,0,-2,2,23,4,2,0,21,80.6,990,964.5,25.5,0.0708,0.000133,0.0000052,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,104.02,0.98,5,Dry,23,4,2,2,19,50,0.48,54.02,0.52,54.02,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000342,0.0000134,0.0712,0.00279,1,0.0154,0.0866,0.0034,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,107.57,0.98,5,Dry,23,4,2,2,19,50,0.47,57.57,0.54,57.57,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000643,0.0000252,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,111.13,0.98,5,Dry,23,4,2,2,19,50,0.45,61.13,0.55,61.13,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000946,0.0000371,0.0718,0.00281,1,0.025,0.0968,0.0038,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,113.59,0.98,5,Dry,23,4,2,2,19,50,0.44,63.59,0.56,63.59,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000453,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.878,0.96,0.843,13.9,13.3,13.3,320
1996-11-19,1996,2,8,324,116.6,0.97,5,Dry,23,4,2,2,19,50,0.43,66.6,0.57,66.6,0,0,0,0,-2,2,23,4,2,0,21,95.6,990,964.5,25.5,0.0708,0.00141,0.0000553,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
1996-11-20,1996,2,8,325,119.06,0.97,5,Dry,23,4,2,2,19,50,0.42,69.06,0.58,69.06,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000635,0.0724,0.00284,1,0.0357,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1996-11-21,1996,2,8,326,117.14,0.97,5,Dry,23,4,2,2,19,50,0.43,67.14,0.57,67.14,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00146,0.0000571,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.862,15,14.4,14.4,346
1996-11-22,1996,2,8,327,115.78,0.97,5,Dry,23,4,2,2,19,50,0.43,65.78,0.57,65.78,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1996-11-23,1996,2,8,328,114.41,0.97,5,Dry,23,4,2,2,19,50,0.44,64.41,0.56,64.41,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.000048,0.072,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1996-11-24,1996,2,8,329,117.42,0.97,5,Dry,23,4,2,2,19,50,0.43,67.42,0.57,67.42,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000581,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1996-11-25,1996,2,8,330,119.88,0.97,5,Dry,23,4,2,2,19,50,0.42,69.88,0.58,69.88,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000663,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
1996-11-26,1996,2,9,331,122.89,0.96,5,Dry,23,4,2,2,19,50,0.41,72.89,0.59,72.89,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00195,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
1996-11-27,1996,2,9,332,128.08,0.95,5,Dry,23,4,2,2,19,50,0.39,78.08,0.61,78.08,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1996-11-28,1996,2,9,333,131.09,0.95,5,Dry,23,4,2,2,19,50,0.38,81.09,0.62,81.09,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1996-11-29,1996,2,9,334,130.27,0.95,5,Dry,23,4,2,2,19,50,0.38,80.27,0.62,80.27,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1996-11-30,1996,2,9,335,128.9,0.95,5,Dry,23,4,2,2,19,50,0.39,78.9,0.61,78.9,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1996-12-01,1996,3,9,336,128.08,0.95,5,Dry,26,4,3,2,24,59,0.46,69.08,0.54,69.08,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00162,0.0000636,0.0732,0.00287,1,0.0358,0.109,0.00427,25.4,0.908,0.96,0.872,15.6,15,15,360
1996-12-02,1996,3,9,337,129.99,0.95,5,Dry,26,4,3,2,24,59,0.45,70.99,0.55,70.99,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00178,0.00007,0.074,0.0029,1,0.0383,0.112,0.00441,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1996-12-03,1996,3,10,338,131.36,0.95,5,Dry,26,4,3,2,24,59,0.45,72.36,0.55,72.36,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.0019,0.0000745,0.0746,0.00293,1,0.0402,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,384
1996-12-04,1996,3,10,339,134.37,0.94,5,Dry,26,4,3,2,24,59,0.44,75.37,0.56,75.37,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000846,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-12-05,1996,3,10,340,135.19,0.94,5,Dry,26,4,3,2,24,59,0.44,76.19,0.56,76.19,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000873,0.0763,0.00299,1,0.0454,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-12-06,1996,3,10,341,133.28,0.95,5,Dry,26,4,3,2,24,59,0.44,74.28,0.56,74.28,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00206,0.0000809,0.0755,0.00296,1,0.0428,0.118,0.00464,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1996-12-07,1996,3,10,342,131.91,0.95,5,Dry,26,4,3,2,24,59,0.45,72.91,0.55,72.91,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00195,0.0000764,0.0749,0.00294,1,0.0409,0.116,0.00454,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1996-12-08,1996,3,10,343,131.64,0.95,5,Dry,26,4,3,2,24,59,0.45,72.64,0.55,72.64,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00192,0.0000755,0.0747,0.00293,1,0.0406,0.115,0.00452,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
1996-12-09,1996,3,10,344,133.55,0.95,5,Dry,26,4,3,2,24,59,0.44,74.55,0.56,74.55,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.0000818,0.0756,0.00296,1,0.0431,0.119,0.00466,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1996-12-10,1996,3,11,345,135.46,0.94,5,Dry,26,4,3,2,24,59,0.44,76.46,0.56,76.46,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0742,0.00225,0.0000882,0.0764,0.003,1,0.0457,0.122,0.00479,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
1996-12-11,1996,3,11,346,138.47,0.94,5,Dry,26,4,3,2,24,59,0.43,79.47,0.57,79.47,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.0000982,0.0777,0.00305,1,0.0498,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1996-12-12,1996,3,11,347,139.84,0.94,5,Dry,26,4,3,2,24,59,0.42,80.84,0.58,80.84,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0516,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
1996-12-13,1996,3,11,348,137.92,0.94,5,Dry,26,4,3,2,24,59,0.43,78.92,0.57,78.92,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.075,0.00246,0.0000964,0.0775,0.00304,1,0.049,0.127,0.00496,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1996-12-14,1996,3,11,349,136.01,0.94,5,Dry,26,4,3,2,24,59,0.43,77.01,0.57,77.01,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.00009,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1996-12-15,1996,3,11,350,137.92,0.94,5,Dry,26,4,3,2,24,59,0.43,78.92,0.57,78.92,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.075,0.00246,0.0000964,0.0775,0.00304,1,0.049,0.127,0.00496,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1996-12-16,1996,3,11,351,139.84,0.94,5,Dry,26,4,3,2,24,59,0.42,80.84,0.58,80.84,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0516,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
1996-12-17,1996,3,12,352,137.92,0.94,5,Dry,26,4,3,2,24,59,0.43,78.92,0.57,78.92,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.075,0.00246,0.0000964,0.0775,0.00304,1,0.049,0.127,0.00496,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1996-12-18,1996,3,12,353,136.01,0.94,5,Dry,26,4,3,2,24,59,0.43,77.01,0.57,77.01,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.00009,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1996-12-19,1996,3,12,354,137.92,0.94,5,Dry,26,4,3,2,24,59,0.43,78.92,0.57,78.92,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.075,0.00246,0.0000964,0.0775,0.00304,1,0.049,0.127,0.00496,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1996-12-20,1996,3,12,355,142.03,0.93,5,Dry,26,4,3,2,24,59,0.41,83.03,0.58,83.03,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0546,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1996-12-21,1996,3,12,356,146.13,0.93,5,Dry,26,4,3,2,24,59,0.4,87.13,0.6,87.13,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1996-12-22,1996,3,12,357,149.14,0.93,5,Dry,26,4,3,2,24,59,0.4,90.14,0.6,90.14,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1996-12-23,1996,3,12,358,152.14,0.92,5,Dry,26,4,3,2,24,59,0.39,93.14,0.61,93.14,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1996-12-24,1996,3,13,359,156.24,0.91,5,Dry,26,4,3,2,24,59,0.38,97.24,0.62,97.24,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-12-25,1996,3,13,360,157.61,0.91,5,Dry,26,4,3,2,24,59,0.37,98.61,0.63,98.61,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-12-26,1996,3,13,361,155.7,0.91,5,Dry,26,4,3,2,24,59,0.38,96.7,0.62,96.7,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.073,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
1996-12-27,1996,3,13,362,156.52,0.91,5,Dry,26,4,3,2,24,59,0.38,97.52,0.62,97.52,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0742,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1996-12-28,1996,3,13,363,159.53,0.91,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1996-12-29,1996,3,13,364,162.53,0.9,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-12-30,1996,3,13,365,164.45,0.9,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1996-12-31,1996,3,14,366,166.36,0.89,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1997-01-01,1996,4,14,1,165.54,0.89,5,Dry,29,5,4,2,33,73,0.44,92.54,0.56,92.54,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
1997-01-02,1996,4,14,2,165.27,0.89,5,Dry,29,5,4,2,33,73,0.44,92.27,0.56,92.27,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1997-01-03,1996,4,14,3,165.54,0.89,5,Dry,29,5,4,2,33,73,0.44,92.54,0.56,92.54,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0674,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
1997-01-04,1996,4,14,4,166.91,0.89,5,Dry,29,5,4,2,33,73,0.44,93.91,0.56,93.91,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.5,20.7,20.7,497
1997-01-05,1996,4,14,5,169.37,0.88,5,Dry,29,5,4,2,33,73,0.43,96.37,0.57,96.37,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-01-06,1996,4,14,6,170.19,0.88,5,Dry,29,5,4,2,33,73,0.43,97.19,0.57,97.19,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-01-07,1996,4,15,7,169.92,0.88,5,Dry,29,5,4,2,33,73,0.43,96.92,0.57,96.92,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00399,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1997-01-08,1996,4,15,8,170.74,0.88,5,Dry,29,5,4,2,33,73,0.43,97.74,0.57,97.74,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-01-09,1996,4,15,9,172.1,0.88,5,Dry,29,5,4,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-01-10,1996,4,15,10,175.66,0.87,5,Dry,29,5,4,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1997-01-11,1996,4,15,11,179.21,0.86,5,Dry,29,5,4,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-01-12,1996,4,15,12,182.77,0.85,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-01-13,1996,4,15,13,186.32,0.84,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1997-01-14,1996,4,16,14,189.88,0.83,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1997-01-15,1996,4,16,15,193.43,0.82,5,Dry,29,5,4,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
1997-01-16,1996,4,16,16,196.99,0.81,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1997-01-17,1996,4,16,17,200.54,0.8,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1997-01-18,1996,4,16,18,204.1,0.79,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1997-01-19,1996,4,16,19,207.65,0.78,5,Dry,29,5,4,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1997-01-20,1996,4,16,20,211.75,0.76,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1997-01-21,1996,4,17,21,216.95,0.75,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1997-01-22,1996,4,17,22,219.41,0.74,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
1997-01-23,1996,4,17,23,223.51,0.72,5,Dry,29,5,4,2,33,73,0.33,150.5,0.67,150.5,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00854,0.000336,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1997-01-24,1996,4,17,24,229.25,0.71,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
1997-01-25,1996,4,17,25,235.54,0.69,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,880
1997-01-26,1996,4,17,26,239.64,0.68,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
1997-01-27,1996,4,17,27,242.65,0.67,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
1997-01-28,1996,4,18,28,246.21,0.66,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
1997-01-29,1996,4,18,29,254.68,0.64,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
1997-01-30,1996,4,18,30,262.61,0.62,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1997-01-31,1996,4,18,31,272.18,0.61,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
1997-02-01,1996,5,18,32,286.13,0.59,5,Dry,31,6,4,3,41,85,0.3,201.1,0.7,201.1,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000511,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
1997-02-02,1996,5,18,33,297.34,0.57,5,Dry,31,6,4,3,41,85,0.29,212.3,0.71,212.3,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.00055,0.139,0.00553,1,0.229,0.368,0.0147,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
1997-02-03,1996,5,18,34,310.19,0.55,5,Dry,31,6,4,3,41,85,0.27,225.2,0.73,225.2,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000594,0.144,0.00576,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1997-02-04,1996,5,19,35,326.32,0.53,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00607,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
1997-02-05,1996,5,19,36,341.91,0.52,5,Dry,31,6,4,3,41,85,0.25,256.9,0.75,256.9,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0203,0.000814,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1340
1997-02-06,1996,5,19,37,356.4,0.5,5,Dry,31,6,4,3,41,85,0.24,271.4,0.76,271.4,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0271,0.00109,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.1,1420
1997-02-07,1996,5,19,38,371.44,0.49,5,Dry,31,6,4,3,41,85,0.23,286.4,0.77,286.4,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0342,0.00138,0.185,0.00749,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
1997-02-08,1996,5,19,39,384.84,0.47,5,Dry,31,6,4,3,41,85,0.22,299.8,0.78,299.8,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0405,0.00164,0.196,0.00796,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.3,1570
1997-02-09,1996,5,19,40,398.78,0.46,5,Dry,31,6,4,3,41,85,0.21,313.8,0.79,313.8,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0471,0.00191,0.208,0.00845,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.2,1640
1997-02-10,1996,5,19,41,411.09,0.45,5,Dry,31,6,4,3,41,85,0.21,326.1,0.79,326.1,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0529,0.00216,0.218,0.00888,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
1997-02-11,1996,5,20,42,423.39,0.44,5,Dry,31,6,4,3,41,85,0.2,338.4,0.8,338.4,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.0024,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.8,36.8,73.5,1760
1997-02-12,1996,5,20,43,434.6,0.43,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
1997-02-13,1996,5,20,44,447.46,0.42,5,Dry,31,6,4,3,41,85,0.19,362.5,0.81,362.5,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
1997-02-14,1996,5,20,45,459.76,0.41,5,Dry,31,6,4,3,41,85,0.18,374.8,0.81,374.8,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0759,0.00312,0.258,0.0106,2,0.195,0.454,0.0186,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
1997-02-15,1996,5,20,46,472.61,0.4,5,Dry,31,6,4,3,41,85,0.18,387.6,0.82,387.6,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.082,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
1997-02-16,1996,5,20,47,485.46,0.39,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
1997-02-17,1996,5,20,48,494.49,0.39,5,Dry,31,6,4,3,41,85,0.17,409.5,0.83,409.5,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89,2140
1997-02-18,1996,5,21,49,502.42,0.38,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
1997-02-19,1996,5,21,50,512.53,0.38,5,Dry,31,6,4,3,41,85,0.17,427.5,0.83,427.5,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.6,2220
1997-02-20,1996,5,21,51,526.48,0.37,5,Dry,31,6,4,3,41,85,0.16,441.5,0.84,441.5,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.24,0.554,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
1997-02-21,1996,5,21,52,538.78,0.36,5,Dry,31,6,4,3,41,85,0.16,453.8,0.84,453.8,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
1997-02-22,1996,5,21,53,550.54,0.35,5,Dry,31,6,4,3,41,85,0.15,465.5,0.85,465.5,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
1997-02-23,1996,5,21,54,562.85,0.35,5,Dry,31,6,4,3,41,85,0.15,477.9,0.85,477.9,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1997-02-24,1996,5,21,55,576.24,0.34,5,Dry,31,6,4,3,41,85,0.15,491.2,0.85,491.2,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
1997-02-25,1996,5,22,56,589.64,0.33,5,Dry,31,6,4,3,41,85,0.14,504.6,0.86,504.6,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
1997-02-26,1996,5,22,57,605.23,0.33,5,Dry,31,6,4,3,41,85,0.14,520.2,0.86,520.2,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.149,0.00627,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,108,2600
1997-02-27,1996,5,22,58,620.82,0.32,5,Dry,31,6,4,3,41,85,0.14,535.8,0.86,535.8,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
1997-02-28,1996,5,22,59,638.04,0.31,5,Dry,31,6,4,3,41,85,0.13,553,0.87,553,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1997-03-01,1996,6,22,60,655.82,0.3,5,Dry,36,8,6,4,53,107,0.16,548.8,0.84,548.8,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.434,0.0185,3,0.189,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
1997-03-02,1996,6,22,61,674.14,0.29,5,Dry,36,8,6,4,53,107,0.16,567.1,0.84,567.1,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.18,0.00768,0.457,0.0195,3,0.198,0.655,0.028,22.7,0.952,0.976,0.929,40.2,39.2,118,2820
1997-03-03,1996,6,22,62,691.36,0.29,5,Dry,36,8,6,4,53,107,0.15,584.4,0.84,584.4,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.684,0.0293,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
1997-03-04,1996,6,23,63,706.95,0.28,5,Dry,36,8,6,4,53,107,0.15,600,0.85,600,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00867,0.498,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
1997-03-05,1996,6,23,64,723.08,0.27,5,Dry,36,8,6,4,53,107,0.15,616.1,0.85,616.1,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.213,0.00916,0.518,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
1997-03-06,1996,6,23,65,733.2,0.27,5,Dry,36,8,6,4,53,107,0.15,626.2,0.85,626.2,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00947,0.53,0.0229,3,0.224,0.754,0.0326,22.4,0.955,0.98,0.936,43.8,43,129,3090
1997-03-07,1996,6,23,66,741.13,0.26,5,Dry,36,8,6,4,53,107,0.14,634.1,0.86,634.1,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.00971,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
1997-03-08,1996,6,23,67,745.78,0.26,5,Dry,36,8,6,4,53,107,0.14,638.8,0.86,638.8,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-09,1996,6,23,68,746.6,0.26,5,Dry,36,8,6,4,53,107,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.318,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-10,1996,6,23,69,746.32,0.26,5,Dry,36,8,6,4,53,107,0.14,639.3,0.86,639.3,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00987,0.546,0.0236,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-11,1996,6,24,70,745.5,0.26,5,Dry,36,8,6,4,53,107,0.14,638.5,0.86,638.5,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00984,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-12,1996,6,24,71,745.78,0.26,5,Dry,36,8,6,4,53,107,0.14,638.8,0.86,638.8,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-13,1996,6,24,72,746.6,0.26,5,Dry,36,8,6,4,53,107,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.318,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-14,1996,6,24,73,745.78,0.26,5,Dry,36,8,6,4,53,107,0.14,638.8,0.86,638.8,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-15,1996,6,24,74,744.96,0.26,5,Dry,36,8,6,4,53,107,0.14,638,0.86,638,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.317,0.227,0.00983,0.545,0.0236,3,0.23,0.774,0.0335,22.3,0.956,0.98,0.937,44.5,43.7,131,3140
1997-03-16,1996,6,24,75,743.04,0.26,5,Dry,36,8,6,4,53,107,0.14,636,0.86,636,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.316,0.226,0.00977,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
1997-03-17,1996,6,24,76,741.13,0.26,5,Dry,36,8,6,4,53,107,0.14,634.1,0.86,634.1,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.00971,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
1997-03-18,1996,6,25,77,737.03,0.27,5,Dry,36,8,6,4,53,107,0.14,630,0.85,630,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00958,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1997-03-19,1996,6,25,78,734.57,0.27,5,Dry,36,8,6,4,53,107,0.15,627.6,0.85,627.6,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.22,0.00951,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43,129,3100
1997-03-20,1996,6,25,79,732.65,0.27,5,Dry,36,8,6,4,53,107,0.15,625.6,0.85,625.6,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.31,0.219,0.00945,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
1997-03-21,1996,6,25,80,730.19,0.27,5,Dry,36,8,6,4,53,107,0.15,623.2,0.85,623.2,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00937,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
1997-03-22,1996,6,25,81,726.64,0.27,5,Dry,36,8,6,4,53,107,0.15,619.6,0.85,619.6,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3060
1997-03-23,1996,6,25,82,724.72,0.27,5,Dry,36,8,6,4,53,107,0.15,617.7,0.85,617.7,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00921,0.52,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
1997-03-24,1996,6,25,83,724.45,0.27,5,Dry,36,8,6,4,53,107,0.15,617.5,0.85,617.5,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.306,0.213,0.0092,0.519,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
1997-03-25,1996,6,26,84,723.08,0.27,5,Dry,36,8,6,4,53,107,0.15,616.1,0.85,616.1,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.213,0.00916,0.518,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
1997-03-26,1996,6,26,85,721.71,0.27,5,Dry,36,8,6,4,53,107,0.15,614.7,0.85,614.7,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
1997-03-27,1996,6,26,86,721.44,0.27,5,Dry,36,8,6,4,53,107,0.15,614.4,0.85,614.4,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00911,0.516,0.0222,3,0.219,0.735,0.0316,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
1997-03-28,1996,6,26,87,725.54,0.27,5,Dry,36,8,6,4,53,107,0.15,618.5,0.85,618.5,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.306,0.214,0.00923,0.521,0.0224,3,0.221,0.741,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
1997-03-29,1996,6,26,88,734.02,0.27,5,Dry,36,8,6,4,53,107,0.15,627,0.85,627,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00949,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
1997-03-30,1996,6,26,89,744.68,0.26,5,Dry,36,8,6,4,53,107,0.14,637.7,0.86,637.7,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.317,0.227,0.00982,0.544,0.0235,3,0.229,0.774,0.0335,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1997-03-31,1996,6,26,90,756.99,0.26,5,Dry,36,8,6,4,53,107,0.14,650,0.86,650,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3190
1997-04-01,1996,7,27,91,769.84,0.25,5,Dry,40,10,8,5,62,125,0.16,644.8,0.84,644.8,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1997-04-02,1996,7,27,92,780.08,0.25,5,Dry,40,10,8,5,62,125,0.16,655.1,0.84,655.1,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.239,0.0104,0.57,0.0248,3,0.237,0.808,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,134,3200
1997-04-03,1996,7,27,93,792.99,0.24,5,Dry,40,10,8,5,62,125,0.16,668,0.84,668,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
1997-04-04,1996,7,27,94,807.62,0.23,5,Dry,40,10,8,5,62,125,0.15,682.6,0.84,682.6,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
1997-04-05,1996,7,27,95,830.95,0.23,5,Dry,40,10,8,5,62,125,0.15,706,0.85,706,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.633,0.0278,3,0.26,0.893,0.0392,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
