date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-06,1996,7,27,96,856.31,0.22,5,Dry,40,10,8,5,62,125,0.15,731.3,0.85,731.3,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.378,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1997-04-07,1996,7,27,97,883.34,0.21,5,Dry,40,10,8,5,62,125,0.14,758.3,0.86,758.3,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1997-04-08,1996,7,28,98,916.29,0.2,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
1997-04-09,1996,7,28,99,955.62,0.19,5,Dry,40,10,8,5,62,125,0.13,830.6,0.87,830.6,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-04-10,1996,7,28,100,996.8,0.18,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
1997-04-11,1996,7,28,101,1039.6,0.18,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1997-04-12,1996,7,28,102,1084,0.17,5,Dry,40,10,8,5,62,125,0.12,959,0.89,959,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.989,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
1997-04-13,1996,7,28,103,1129.7,0.16,5,Dry,40,10,8,5,62,125,0.11,1005,0.89,1005,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.644,0.434,0.02,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
1997-04-14,1996,7,28,104,1176.7,0.15,5,Dry,40,10,8,5,62,125,0.11,1052,0.89,1052,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.713,0.539,0.025,1.25,0.0581,4,0.29,1.54,0.0716,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-04-15,1996,7,29,105,1219.2,0.15,5,Dry,40,10,8,5,62,125,0.1,1094,0.9,1094,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.775,0.635,0.0296,1.41,0.0658,4,0.299,1.71,0.0798,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1997-04-16,1996,7,29,106,1262.5,0.15,5,Dry,40,10,8,5,62,125,0.099,1137,0.9,1100,37,8,1,1,-4,31,48,11,9,1,93,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1997-04-17,1996,7,29,107,1306.7,0.14,5,Dry,40,10,8,5,62,125,0.096,1182,0.9,1100,82,19,2,3,-3,61,59,12,11,2,123,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-04-18,1996,7,29,108,1351.7,0.14,5,Dry,40,10,8,5,62,125,0.092,1227,0.91,1100,127,29,4,4,-1,91,69,14,12,4,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-04-19,1996,7,29,109,1391.3,0.13,5,Dry,40,10,8,5,62,125,0.09,1266,0.91,1100,166,38,5,5,0,118,78,15,13,5,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1997-04-20,1996,7,29,110,1406.6,0.13,5,Dry,40,10,8,5,62,125,0.089,1282,0.91,1100,182,41,5,6,0,130,81,15,14,5,192,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
1997-04-21,1996,7,29,111,1415.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1997-04-22,1996,7,30,112,1419,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-23,1996,7,30,113,1415.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1997-04-24,1996,7,30,114,1406.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
1997-04-25,1996,7,30,115,1391.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1997-04-26,1996,7,30,116,1363.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1216,0.89,1100,116,26,3,4,-7,90,71,14,14,3,162,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-04-27,1996,7,30,117,1330.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1183,0.89,1100,83,19,2,3,-8,67,64,13,13,2,139,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-04-28,1996,7,30,118,1297.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1997-04-29,1996,7,31,119,1259.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1997-04-30,1996,7,31,120,1222,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.59,0.0275,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
1997-05-01,1996,8,31,121,1185.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,993.1,0.84,993.1,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4420
1997-05-02,1996,8,31,122,1154.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,962.4,0.83,962.4,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.9,44.9,180,4310
1997-05-03,1996,8,31,123,1124.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,932.2,0.83,932.2,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.57,0.39,0.018,0.96,0.0442,4,0.257,1.22,0.0561,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
1997-05-04,1996,8,31,124,1094.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,902.6,0.82,902.6,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
1997-05-05,1996,8,31,125,1065.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,873.5,0.82,873.5,0,0,0,0,-10,10,47,10,10,0,125,941,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.12,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,167,4000
1997-05-06,1996,8,32,126,1037.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,845.1,0.81,845.1,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
1997-05-07,1996,8,32,127,1009.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,817.2,0.81,817.2,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.335,0.0152,0.799,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.976,0.931,40.2,39.3,157,3770
1997-05-08,1996,8,32,128,982.06,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,790.1,0.8,790.1,0,0,0,0,-10,10,47,10,10,0,125,857,990,967.8,22.2,0.44,0.321,0.0145,0.761,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.2,48.2,145,3470
1997-05-09,1996,8,32,129,960.37,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,768.4,0.8,768.4,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.42,0.311,0.014,0.731,0.0328,3,0.285,1.02,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
1997-05-10,1996,8,32,130,939.19,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,747.2,0.8,747.2,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.7,0.0313,3,0.279,0.979,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
1997-05-11,1996,8,32,131,918.55,0.2,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
1997-05-12,1996,8,32,132,898.5,0.21,5,Dry,42,9,8,6,82,147,0.16,751.5,0.84,751.5,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1997-05-13,1996,8,33,133,879.08,0.21,5,Dry,42,9,8,6,82,147,0.17,732.1,0.83,732.1,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1997-05-14,1996,8,33,134,860.37,0.22,5,Dry,42,9,8,6,82,147,0.17,713.4,0.83,713.4,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0284,3,0.264,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
1997-05-15,1996,8,33,135,842.43,0.22,5,Dry,42,9,8,6,82,147,0.17,695.4,0.83,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1997-05-16,1996,8,33,136,829.07,0.23,5,Dry,42,9,8,6,82,147,0.18,682.1,0.82,682.1,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1997-05-17,1996,8,33,137,816.32,0.23,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.589,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
1997-05-18,1996,8,33,138,804.25,0.24,5,Dry,42,9,8,6,82,147,0.18,657.3,0.82,657.3,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
1997-05-19,1996,8,33,139,792.99,0.24,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1997-05-20,1996,8,34,140,782.76,0.25,5,Dry,42,9,8,6,82,147,0.19,635.8,0.81,635.8,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1997-05-21,1996,8,34,141,774.01,0.25,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1997-05-22,1996,8,34,142,764.1,0.26,5,Dry,42,9,8,6,82,147,0.19,617.1,0.81,617.1,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00925,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
1997-05-23,1996,8,34,143,749.06,0.26,5,Dry,42,9,8,6,82,147,0.2,602.1,0.8,602.1,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
1997-05-24,1996,8,34,144,734.02,0.27,5,Dry,42,9,8,6,82,147,0.2,587,0.8,587,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00834,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
1997-05-25,1996,8,34,145,720.62,0.27,5,Dry,42,9,8,6,82,147,0.2,573.6,0.8,573.6,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00793,0.47,0.0203,3,0.201,0.671,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
1997-05-26,1996,8,34,146,708.32,0.28,5,Dry,42,9,8,6,82,147,0.21,561.3,0.79,561.3,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
1997-05-27,1996,8,35,147,694.37,0.28,5,Dry,42,9,8,6,82,147,0.21,547.4,0.79,547.4,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.167,0.00715,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2700
1997-05-28,1996,8,35,148,682.07,0.29,5,Dry,42,9,8,6,82,147,0.22,535.1,0.78,535.1,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00678,0.423,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
1997-05-29,1996,8,35,149,669.21,0.3,5,Dry,42,9,8,6,82,147,0.22,522.2,0.78,522.2,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.0064,0.407,0.0174,3,0.177,0.584,0.0249,22.8,0.948,0.97,0.92,37,35.9,108,2580
1997-05-30,1996,8,35,150,658,0.3,5,Dry,42,9,8,6,82,147,0.22,511,0.78,511,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00607,0.393,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.2,105,2530
1997-05-31,1996,8,35,151,646.24,0.31,5,Dry,42,9,8,6,82,147,0.23,499.2,0.77,499.2,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.244,0.135,0.00573,0.378,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
1997-06-01,1996,9,35,152,634.49,0.31,5,Dry,39,9,7,5,59,119,0.19,515.5,0.81,515.5,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
1997-06-02,1996,9,35,153,623.28,0.32,5,Dry,39,9,7,5,59,119,0.19,504.3,0.81,504.3,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00584,0.382,0.0162,3,0.169,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
1997-06-03,1996,9,36,154,613.16,0.32,5,Dry,39,9,7,5,59,119,0.19,494.2,0.81,494.2,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.239,0.132,0.00559,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
1997-06-04,1996,9,36,155,602.49,0.33,5,Dry,39,9,7,5,59,119,0.2,483.5,0.8,483.5,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1997-06-05,1996,9,36,156,592.38,0.33,5,Dry,39,9,7,5,59,119,0.2,473.4,0.8,473.4,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00516,0.349,0.0147,2,0.262,0.611,0.0258,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
1997-06-06,1996,9,36,157,583.35,0.34,5,Dry,39,9,7,5,59,119,0.2,464.4,0.8,464.4,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-06-07,1996,9,36,158,573.78,0.34,5,Dry,39,9,7,5,59,119,0.21,454.8,0.79,454.8,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
1997-06-08,1996,9,36,159,564.21,0.35,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
1997-06-09,1996,9,36,160,555.19,0.35,5,Dry,39,9,7,5,59,119,0.21,436.2,0.79,436.2,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00439,0.314,0.0131,2,0.237,0.551,0.023,23.4,0.957,0.98,0.938,47.8,46.9,93.7,2250
1997-06-10,1996,9,37,161,547.26,0.36,5,Dry,39,9,7,5,59,119,0.22,428.3,0.78,428.3,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00423,0.307,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47,46.1,92.1,2210
1997-06-11,1996,9,37,162,538.78,0.36,5,Dry,39,9,7,5,59,119,0.22,419.8,0.78,419.8,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0971,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
1997-06-12,1996,9,37,163,530.31,0.37,5,Dry,39,9,7,5,59,119,0.22,411.3,0.78,411.3,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0931,0.00388,0.293,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
1997-06-13,1996,9,37,164,522.38,0.37,5,Dry,39,9,7,5,59,119,0.23,403.4,0.77,403.4,0,0,0,0,-5,5,39,9,7,0,64,458,990,966,24,0.197,0.0894,0.00372,0.287,0.0119,2,0.215,0.501,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
1997-06-14,1996,9,37,165,514.45,0.37,5,Dry,39,9,7,5,59,119,0.23,395.4,0.77,395.4,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.209,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
1997-06-15,1996,9,37,166,507.61,0.38,5,Dry,39,9,7,5,59,119,0.23,388.6,0.77,388.6,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0824,0.00342,0.275,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.2,2020
1997-06-16,1996,9,37,167,500.23,0.38,5,Dry,39,9,7,5,59,119,0.24,381.2,0.76,381.2,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.189,0.0789,0.00327,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.934,42.2,41.3,82.6,1980
1997-06-17,1996,9,38,168,492.85,0.39,5,Dry,39,9,7,5,59,119,0.24,373.9,0.76,373.9,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0755,0.00312,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
1997-06-18,1996,9,38,169,486.01,0.39,5,Dry,39,9,7,5,59,119,0.24,367,0.76,367,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0722,0.00298,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.7,79.5,1910
1997-06-19,1996,9,38,170,479.17,0.4,5,Dry,39,9,7,5,59,119,0.25,360.2,0.75,360.2,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.069,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,39.9,39,77.9,1870
1997-06-20,1996,9,38,171,473.43,0.4,5,Dry,39,9,7,5,59,119,0.25,354.4,0.75,354.4,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0663,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
1997-06-21,1996,9,38,172,467.14,0.41,5,Dry,39,9,7,5,59,119,0.26,348.1,0.74,348.1,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0633,0.00261,0.241,0.00992,2,0.177,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.2,1810
1997-06-22,1996,9,38,173,460.85,0.41,5,Dry,39,9,7,5,59,119,0.26,341.9,0.74,341.9,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0604,0.00248,0.236,0.0097,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.8,1770
1997-06-23,1996,9,38,174,454.57,0.41,5,Dry,39,9,7,5,59,119,0.26,335.6,0.74,335.6,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0574,0.00236,0.231,0.00948,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
1997-06-24,1996,9,39,175,448.28,0.42,5,Dry,39,9,7,5,59,119,0.27,329.3,0.73,329.3,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0544,0.00223,0.226,0.00925,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1710
1997-06-25,1996,9,39,176,442.53,0.42,5,Dry,39,9,7,5,59,119,0.27,323.5,0.73,323.5,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0517,0.00212,0.221,0.00905,2,0.161,0.382,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1680
1997-06-26,1996,9,39,177,436.79,0.43,5,Dry,39,9,7,5,59,119,0.27,317.8,0.73,317.8,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.049,0.00201,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
1997-06-27,1996,9,39,178,431.05,0.43,5,Dry,39,9,7,5,59,119,0.28,312.1,0.72,312.1,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.4,1620
1997-06-28,1996,9,39,179,426.4,0.44,5,Dry,39,9,7,5,59,119,0.28,307.4,0.72,307.4,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0441,0.0018,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1997-06-29,1996,9,39,180,421.21,0.44,5,Dry,39,9,7,5,59,119,0.28,302.2,0.72,302.2,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0416,0.0017,0.203,0.00829,2,0.146,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
1997-06-30,1996,9,39,181,416.01,0.45,5,Dry,39,9,7,5,59,119,0.29,297,0.71,297,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0392,0.0016,0.199,0.00811,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1997-07-01,1996,10,40,182,410.82,0.45,5,Dry,37,8,6,4,53,108,0.26,302.8,0.74,302.8,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.4,24.6,0.16,0.0419,0.00171,0.202,0.00824,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
1997-07-02,1996,10,40,183,406.17,0.45,5,Dry,37,8,6,4,53,108,0.27,298.2,0.73,298.2,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0397,0.00162,0.199,0.00808,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1997-07-03,1996,10,40,184,401.52,0.46,5,Dry,37,8,6,4,53,108,0.27,293.5,0.73,293.5,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0375,0.00153,0.195,0.00792,2,0.141,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.6,1530
1997-07-04,1996,10,40,185,396.87,0.46,5,Dry,37,8,6,4,53,108,0.27,288.9,0.73,288.9,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.155,0.0353,0.00144,0.191,0.00775,2,0.137,0.328,0.0133,24.3,0.938,0.97,0.91,32.3,31.3,62.6,1500
1997-07-05,1996,10,40,186,392.22,0.47,5,Dry,37,8,6,4,53,108,0.28,284.2,0.72,284.2,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0332,0.00135,0.187,0.00759,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
1997-07-06,1996,10,40,187,388.67,0.47,5,Dry,37,8,6,4,53,108,0.28,280.7,0.72,280.7,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0315,0.00128,0.184,0.00747,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.4,60.8,1460
1997-07-07,1996,10,40,188,384.57,0.47,5,Dry,37,8,6,4,53,108,0.28,276.6,0.72,276.6,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0295,0.0012,0.181,0.00732,2,0.129,0.31,0.0126,24.4,0.935,0.97,0.907,30.9,30,60,1440
1997-07-08,1996,10,41,189,380.46,0.48,5,Dry,37,8,6,4,53,108,0.28,272.5,0.72,272.5,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0276,0.00112,0.177,0.00718,2,0.126,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.5,59.1,1420
1997-07-09,1996,10,41,190,376.36,0.48,5,Dry,37,8,6,4,53,108,0.29,268.4,0.71,268.4,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0257,0.00104,0.174,0.00704,2,0.124,0.298,0.012,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
1997-07-10,1996,10,41,191,372.26,0.49,5,Dry,37,8,6,4,53,108,0.29,264.3,0.71,264.3,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0237,0.000959,0.171,0.00689,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.7,57.3,1380
1997-07-11,1996,10,41,192,368.16,0.49,5,Dry,37,8,6,4,53,108,0.29,260.2,0.71,260.2,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0218,0.00088,0.167,0.00675,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
1997-07-12,1996,10,41,193,364.06,0.49,5,Dry,37,8,6,4,53,108,0.3,256.1,0.7,256.1,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0199,0.000801,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.8,55.6,1330
1997-07-13,1996,10,41,194,360.5,0.5,5,Dry,37,8,6,4,53,108,0.3,252.5,0.7,252.5,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0182,0.000733,0.161,0.00649,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
1997-07-14,1996,10,41,195,356.95,0.5,5,Dry,37,8,6,4,53,108,0.3,248.9,0.7,248.9,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
1997-07-15,1996,10,42,196,353.39,0.5,5,Dry,37,8,6,4,53,108,0.31,245.4,0.69,245.4,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
1997-07-16,1996,10,42,197,349.84,0.51,5,Dry,37,8,6,4,53,108,0.31,241.8,0.69,241.8,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1997-07-17,1996,10,42,198,346.28,0.51,5,Dry,37,8,6,4,53,108,0.31,238.3,0.69,238.3,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1997-07-18,1996,10,42,199,342.73,0.52,5,Dry,37,8,6,4,53,108,0.32,234.7,0.69,234.7,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
1997-07-19,1996,10,42,200,339.17,0.52,5,Dry,37,8,6,4,53,108,0.32,231.2,0.68,231.2,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000618,0.151,0.00604,2,0.0985,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25,50.1,1200
1997-07-20,1996,10,42,201,335.62,0.52,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1997-07-21,1996,10,42,202,333.16,0.53,5,Dry,37,8,6,4,53,108,0.32,225.2,0.68,225.2,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1997-07-22,1996,10,43,203,330.15,0.53,5,Dry,37,8,6,4,53,108,0.33,222.2,0.67,222.2,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1997-07-23,1996,10,43,204,327.14,0.53,5,Dry,37,8,6,4,53,108,0.33,219.1,0.67,219.1,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.384,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
1997-07-24,1996,10,43,205,324.14,0.54,5,Dry,37,8,6,4,53,108,0.33,216.1,0.67,216.1,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1997-07-25,1996,10,43,206,321.13,0.54,5,Dry,37,8,6,4,53,108,0.34,213.1,0.66,213.1,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1997-07-26,1996,10,43,207,318.12,0.54,5,Dry,37,8,6,4,53,108,0.34,210.1,0.66,210.1,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1997-07-27,1996,10,43,208,315.11,0.55,5,Dry,37,8,6,4,53,108,0.34,207.1,0.66,207.1,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1997-07-28,1996,10,43,209,312.1,0.55,5,Dry,37,8,6,4,53,108,0.35,204.1,0.65,204.1,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
1997-07-29,1996,10,44,210,309.1,0.55,5,Dry,37,8,6,4,53,108,0.35,201.1,0.65,201.1,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-07-30,1996,10,44,211,306.09,0.56,5,Dry,37,8,6,4,53,108,0.35,198.1,0.65,198.1,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1997-07-31,1996,10,44,212,303.08,0.56,5,Dry,37,8,6,4,53,108,0.36,195.1,0.64,195.1,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1997-08-01,1996,11,44,213,299.53,0.57,5,Dry,34,7,5,3,44,93,0.31,206.5,0.69,206.5,0,0,0,0,-3,3,34,7,5,0,47,253,990,964.9,25.1,0.125,0.0133,0.00053,0.138,0.0055,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1997-08-02,1996,11,44,214,295.97,0.57,5,Dry,34,7,5,3,44,93,0.31,203,0.69,203,0,0,0,0,-3,3,34,7,5,0,47,249,990,964.9,25.1,0.123,0.013,0.000518,0.136,0.00543,1,0.217,0.353,0.0141,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
1997-08-03,1996,11,44,215,291.87,0.58,5,Dry,34,7,5,3,44,93,0.32,198.9,0.68,198.9,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0127,0.000503,0.135,0.00536,1,0.211,0.346,0.0138,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1090
1997-08-04,1996,11,44,216,287.77,0.58,5,Dry,34,7,5,3,44,93,0.32,194.8,0.68,194.8,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.000489,0.133,0.00528,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1997-08-05,1996,11,45,217,283.67,0.59,5,Dry,34,7,5,3,44,93,0.33,190.7,0.67,190.7,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-08-06,1996,11,45,218,280.11,0.6,5,Dry,34,7,5,3,44,93,0.33,187.1,0.67,187.1,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.129,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
1997-08-07,1996,11,45,219,276.56,0.6,5,Dry,34,7,5,3,44,93,0.34,183.6,0.66,183.6,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000451,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
1997-08-08,1996,11,45,220,273,0.61,5,Dry,34,7,5,3,44,93,0.34,180,0.66,180,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000438,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.8,40.8,980
1997-08-09,1996,11,45,221,270.54,0.61,5,Dry,34,7,5,3,44,93,0.34,177.5,0.66,177.5,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1997-08-10,1996,11,45,222,267.53,0.62,5,Dry,34,7,5,3,44,93,0.35,174.5,0.65,174.5,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.00042,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
1997-08-11,1996,11,45,223,264.53,0.62,5,Dry,34,7,5,3,44,93,0.35,171.5,0.65,171.5,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1997-08-12,1996,11,46,224,261.52,0.63,5,Dry,34,7,5,3,44,93,0.36,168.5,0.64,168.5,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,911
1997-08-13,1996,11,46,225,258.51,0.63,5,Dry,34,7,5,3,44,93,0.36,165.5,0.64,165.5,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00982,0.000389,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
1997-08-14,1996,11,46,226,255.5,0.64,5,Dry,34,7,5,3,44,93,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00956,0.000378,0.119,0.00469,1,0.162,0.281,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
1997-08-15,1996,11,46,227,252.49,0.65,5,Dry,34,7,5,3,44,93,0.37,159.5,0.63,159.5,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
1997-08-16,1996,11,46,228,250.03,0.65,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.0046,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
1997-08-17,1996,11,46,229,247.57,0.66,5,Dry,34,7,5,3,44,93,0.38,154.6,0.62,154.6,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
1997-08-18,1996,11,46,230,245.11,0.66,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.1,34.1,34.1,818
1997-08-19,1996,11,47,231,242.65,0.67,5,Dry,34,7,5,3,44,93,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
1997-08-20,1996,11,47,232,240.19,0.68,5,Dry,34,7,5,3,44,93,0.39,147.2,0.61,147.2,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00442,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1997-08-21,1996,11,47,233,237.73,0.68,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
1997-08-22,1996,11,47,234,235.27,0.69,5,Dry,34,7,5,3,44,93,0.4,142.3,0.6,142.3,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00433,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1997-08-23,1996,11,47,235,233.9,0.69,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
1997-08-24,1996,11,47,236,231.99,0.7,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
1997-08-25,1996,11,47,237,230.07,0.7,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1997-08-26,1996,11,48,238,228.16,0.71,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
1997-08-27,1996,11,48,239,226.24,0.72,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1997-08-28,1996,11,48,240,224.33,0.72,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
1997-08-29,1996,11,48,241,222.42,0.73,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-08-30,1996,11,48,242,220.5,0.73,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,683
1997-08-31,1996,11,48,243,218.59,0.74,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00643,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
1997-09-01,1996,12,48,244,217.22,0.75,5,Dry,30,6,4,2,30,72,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00809,0.000317,0.109,0.00427,1,0.139,0.248,0.00971,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1997-09-02,1996,12,49,245,214.21,0.75,5,Dry,30,6,4,2,30,72,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00784,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,768
1997-09-03,1996,12,49,246,211.21,0.77,5,Dry,30,6,4,2,30,72,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00417,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1997-09-04,1996,12,49,247,208.2,0.78,5,Dry,30,6,4,2,30,72,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00733,0.000287,0.105,0.00411,1,0.126,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1997-09-05,1996,12,49,248,205.74,0.78,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00712,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
1997-09-06,1996,12,49,249,203.28,0.79,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1997-09-07,1996,12,49,250,200.82,0.8,5,Dry,30,6,4,2,30,72,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00853,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-09-08,1996,12,49,251,198.35,0.8,5,Dry,30,6,4,2,30,72,0.36,126.3,0.64,126.3,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00649,0.000254,0.101,0.00394,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1997-09-09,1996,12,50,252,196.99,0.81,5,Dry,30,6,4,2,30,72,0.37,125,0.63,125,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,672
1997-09-10,1996,12,50,253,195.07,0.81,5,Dry,30,6,4,2,30,72,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1997-09-11,1996,12,50,254,193.16,0.82,5,Dry,30,6,4,2,30,72,0.37,121.2,0.63,121.2,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000236,0.0985,0.00385,1,0.106,0.205,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-09-12,1996,12,50,255,191.24,0.83,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00589,0.00023,0.0976,0.00382,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1997-09-13,1996,12,50,256,189.33,0.83,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.1,26.1,628
1997-09-14,1996,12,50,257,187.42,0.84,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0983,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1997-09-15,1996,12,50,258,187.14,0.84,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.0979,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1997-09-16,1996,12,51,259,185.23,0.84,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0954,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1997-09-17,1996,12,51,260,183.32,0.85,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-09-18,1996,12,51,261,181.4,0.85,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0902,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1997-09-19,1996,12,51,262,179.49,0.86,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0876,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
1997-09-20,1996,12,51,263,177.57,0.86,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00359,1,0.085,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1997-09-21,1996,12,51,264,175.66,0.87,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
1997-09-22,1996,12,51,265,173.74,0.88,5,Dry,30,6,4,2,30,72,0.41,101.7,0.59,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0798,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-09-23,1996,12,52,266,172.38,0.88,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000168,0.0894,0.0035,1,0.078,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22,22,529
1997-09-24,1996,12,52,267,171.01,0.88,5,Dry,30,6,4,2,30,72,0.42,99.01,0.58,99.01,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00347,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-09-25,1996,12,52,268,169.64,0.88,5,Dry,30,6,4,2,30,72,0.42,97.64,0.58,97.64,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1997-09-26,1996,12,52,269,168.28,0.89,5,Dry,30,6,4,2,30,72,0.43,96.28,0.57,96.28,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-09-27,1996,12,52,270,166.91,0.89,5,Dry,30,6,4,2,30,72,0.43,94.91,0.57,94.91,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00382,0.00015,0.087,0.00341,1,0.0706,0.158,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1997-09-28,1996,12,52,271,165.54,0.89,5,Dry,30,6,4,2,30,72,0.43,93.54,0.56,93.54,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1997-09-29,1996,12,52,272,164.17,0.9,5,Dry,30,6,4,2,30,72,0.44,92.17,0.56,92.17,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0858,0.00336,1,0.0669,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1997-09-30,1996,12,53,273,162.81,0.9,5,Dry,30,6,4,2,30,72,0.44,90.81,0.56,90.81,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1997-10-01,1997,1,1,274,161.44,0.9,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1997-10-02,1997,1,1,275,160.07,0.9,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1997-10-03,1997,1,1,276,158.71,0.91,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1997-10-04,1997,1,1,277,157.34,0.91,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1997-10-05,1997,1,1,278,155.97,0.91,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-10-06,1997,1,1,279,155.7,0.91,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00665,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1997-10-07,1997,1,1,280,154.88,0.91,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1997-10-08,1997,1,2,281,154.06,0.92,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00443,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1997-10-09,1997,1,2,282,154.33,0.92,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1997-10-10,1997,1,2,283,155.15,0.91,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-10-11,1997,1,2,284,154.88,0.91,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1997-10-12,1997,1,2,285,155.15,0.91,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-10-13,1997,1,2,286,155.97,0.91,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-10-14,1997,1,2,287,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1997-10-15,1997,1,3,288,153.24,0.92,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1997-10-16,1997,1,3,289,151.87,0.92,5,Dry,24,4,2,2,20,52,0.34,99.87,0.66,99.87,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-10-17,1997,1,3,290,151.6,0.92,5,Dry,24,4,2,2,20,52,0.34,99.6,0.66,99.6,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
1997-10-18,1997,1,3,291,150.78,0.92,5,Dry,24,4,2,2,20,52,0.34,98.78,0.66,98.78,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1997-10-19,1997,1,3,292,148.86,0.93,5,Dry,24,4,2,2,20,52,0.35,96.86,0.65,96.86,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1997-10-20,1997,1,3,293,147.49,0.93,5,Dry,24,4,2,2,20,52,0.35,95.49,0.65,95.49,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1997-10-21,1997,1,3,294,146.13,0.93,5,Dry,24,4,2,2,20,52,0.36,94.13,0.64,94.13,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1997-10-22,1997,1,4,295,144.76,0.93,5,Dry,24,4,2,2,20,52,0.36,92.76,0.64,92.76,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00363,0.000143,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,491
1997-10-23,1997,1,4,296,143.39,0.93,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1997-10-24,1997,1,4,297,142.03,0.93,5,Dry,24,4,2,2,20,52,0.37,90.03,0.63,90.03,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1997-10-25,1997,1,4,298,141.75,0.94,5,Dry,24,4,2,2,20,52,0.37,89.75,0.63,89.75,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1997-10-26,1997,1,4,299,140.93,0.94,5,Dry,24,4,2,2,20,52,0.37,88.93,0.63,88.93,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
1997-10-27,1997,1,4,300,139.02,0.94,5,Dry,24,4,2,2,20,52,0.37,87.02,0.63,87.02,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000123,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1997-10-28,1997,1,4,301,138.74,0.94,5,Dry,24,4,2,2,20,52,0.38,86.74,0.63,86.74,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1997-10-29,1997,1,5,302,141.21,0.94,5,Dry,24,4,2,2,20,52,0.37,89.21,0.63,89.21,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1997-10-30,1997,1,5,303,144.21,0.93,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1997-10-31,1997,1,5,304,142.85,0.93,5,Dry,24,4,2,2,20,52,0.36,90.85,0.64,90.85,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1997-11-01,1997,2,5,305,142.57,0.93,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1997-11-02,1997,2,5,306,141.75,0.94,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1997-11-03,1997,2,5,307,141.48,0.94,5,Dry,23,4,2,2,19,50,0.35,91.48,0.65,91.48,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1997-11-04,1997,2,5,308,142.3,0.93,5,Dry,23,4,2,2,19,50,0.35,92.3,0.65,92.3,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.0036,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
1997-11-05,1997,2,6,309,144.76,0.93,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-11-06,1997,2,6,310,146.13,0.93,5,Dry,23,4,2,2,19,50,0.34,96.13,0.66,96.13,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
1997-11-07,1997,2,6,311,148.04,0.93,5,Dry,23,4,2,2,19,50,0.34,98.04,0.66,98.04,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
