date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-08,1997,2,6,312,149.96,0.92,5,Dry,23,4,2,2,19,50,0.33,99.96,0.67,99.96,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-11-09,1997,2,6,313,149.14,0.93,5,Dry,23,4,2,2,19,50,0.34,99.14,0.67,99.14,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-11-10,1997,2,6,314,148.32,0.93,5,Dry,23,4,2,2,19,50,0.34,98.32,0.66,98.32,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0752,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1997-11-11,1997,2,6,315,150.78,0.92,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1997-11-12,1997,2,7,316,155.97,0.91,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1997-11-13,1997,2,7,317,159.53,0.91,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1997-11-14,1997,2,7,318,162.53,0.9,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
1997-11-15,1997,2,7,319,162.81,0.9,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
1997-11-16,1997,2,7,320,164.72,0.89,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
1997-11-17,1997,2,7,321,163.9,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1997-11-18,1997,2,7,322,162.53,0.9,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
1997-11-19,1997,2,8,323,160.07,0.9,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-11-20,1997,2,8,324,158.71,0.91,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
1997-11-21,1997,2,8,325,156.79,0.91,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1997-11-22,1997,2,8,326,157.61,0.91,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.0049,0.000192,0.0886,0.00347,1,0.0878,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1997-11-23,1997,2,8,327,157.89,0.91,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1997-11-24,1997,2,8,328,155.97,0.91,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1997-11-25,1997,2,8,329,156.24,0.91,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,563
1997-11-26,1997,2,9,330,157.07,0.91,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00485,0.00019,0.0884,0.00346,1,0.087,0.175,0.00688,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
1997-11-27,1997,2,9,331,158.98,0.91,5,Dry,23,4,2,2,19,50,0.32,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1997-11-28,1997,2,9,332,160.89,0.9,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
1997-11-29,1997,2,9,333,158.98,0.91,5,Dry,23,4,2,2,19,50,0.32,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1997-11-30,1997,2,9,334,158.71,0.91,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
1997-12-01,1997,3,9,335,156.79,0.91,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-12-02,1997,3,9,336,155.97,0.91,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1997-12-03,1997,3,10,337,156.24,0.91,5,Dry,26,4,3,2,24,59,0.38,97.24,0.62,97.24,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-12-04,1997,3,10,338,157.07,0.91,5,Dry,26,4,3,2,24,59,0.38,98.07,0.62,98.07,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.5,21.5,517
1997-12-05,1997,3,10,339,158.98,0.91,5,Dry,26,4,3,2,24,59,0.37,99.98,0.63,99.98,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000166,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-12-06,1997,3,10,340,164.17,0.9,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1997-12-07,1997,3,10,341,167.73,0.89,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-12-08,1997,3,10,342,168.55,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1997-12-09,1997,3,10,343,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1997-12-10,1997,3,11,344,165.27,0.89,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-12-11,1997,3,11,345,162.26,0.9,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1997-12-12,1997,3,11,346,160.89,0.9,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-12-13,1997,3,11,347,158.98,0.91,5,Dry,26,4,3,2,24,59,0.37,99.98,0.63,99.98,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000166,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-12-14,1997,3,11,348,158.71,0.91,5,Dry,26,4,3,2,24,59,0.37,99.71,0.63,99.71,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1997-12-15,1997,3,11,349,156.79,0.91,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-12-16,1997,3,11,350,154.88,0.91,5,Dry,26,4,3,2,24,59,0.38,95.88,0.62,95.88,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1997-12-17,1997,3,12,351,156.24,0.91,5,Dry,26,4,3,2,24,59,0.38,97.24,0.62,97.24,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-12-18,1997,3,12,352,159.25,0.91,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1997-12-19,1997,3,12,353,160.62,0.9,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1997-12-20,1997,3,12,354,163.63,0.9,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0838,0.172,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1997-12-21,1997,3,12,355,162.81,0.9,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1997-12-22,1997,3,12,356,164.72,0.89,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1997-12-23,1997,3,12,357,167.73,0.89,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-12-24,1997,3,13,358,169.1,0.89,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-12-25,1997,3,13,359,168.28,0.89,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00356,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-12-26,1997,3,13,360,169.1,0.89,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-12-27,1997,3,13,361,172.1,0.88,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1997-12-28,1997,3,13,362,173.47,0.88,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-12-29,1997,3,13,363,175.39,0.87,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.194,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1997-12-30,1997,3,13,364,175.11,0.87,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
1997-12-31,1997,3,14,365,173.2,0.88,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1998-01-01,1997,4,14,1,175.11,0.87,5,Dry,29,5,4,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1998-01-02,1997,4,14,2,180.31,0.86,5,Dry,29,5,4,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1998-01-03,1997,4,14,3,183.86,0.85,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1998-01-04,1997,4,14,4,187.96,0.83,5,Dry,29,5,4,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1998-01-05,1997,4,14,5,192.07,0.82,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1998-01-06,1997,4,14,6,195.07,0.81,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
1998-01-07,1997,4,15,7,196.99,0.81,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1998-01-08,1997,4,15,8,199.45,0.8,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1998-01-09,1997,4,15,9,201.91,0.79,5,Dry,29,5,4,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1998-01-10,1997,4,15,10,202.73,0.79,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1998-01-11,1997,4,15,11,205.19,0.79,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1998-01-12,1997,4,15,12,209.84,0.77,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1998-01-13,1997,4,15,13,215.03,0.75,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-01-14,1997,4,16,14,220.23,0.74,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00983,25.2,0.938,0.97,0.909,34.2,33.1,33.1,795
1998-01-15,1997,4,16,15,225.42,0.72,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
1998-01-16,1997,4,16,16,229.53,0.71,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
1998-01-17,1997,4,16,17,230.89,0.7,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.6,35.6,853
1998-01-18,1997,4,16,18,234.99,0.69,5,Dry,29,5,4,2,33,73,0.31,162,0.69,162,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
1998-01-19,1997,4,16,19,239.64,0.68,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
1998-01-20,1997,4,16,20,244.84,0.66,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,935
1998-01-21,1997,4,17,21,247.85,0.66,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
1998-01-22,1997,4,17,22,251.95,0.65,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
1998-01-23,1997,4,17,23,255.5,0.64,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
1998-01-24,1997,4,17,24,260.7,0.63,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
1998-01-25,1997,4,17,25,266.44,0.62,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1998-01-26,1997,4,17,26,272.73,0.61,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
1998-01-27,1997,4,17,27,280.11,0.6,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1998-01-28,1997,4,18,28,286.95,0.59,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1998-01-29,1997,4,18,29,292.69,0.58,5,Dry,29,5,4,2,33,73,0.25,219.7,0.75,219.7,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1998-01-30,1997,4,18,30,298.43,0.57,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1998-01-31,1997,4,18,31,304.72,0.56,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.924,0.97,0.896,26.1,25.3,50.5,1210
1998-02-01,1997,5,18,32,309.92,0.55,5,Dry,31,6,4,3,41,85,0.27,224.9,0.73,224.9,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1998-02-02,1997,5,18,33,313.47,0.55,5,Dry,31,6,4,3,41,85,0.27,228.5,0.73,228.5,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0152,0.000606,0.146,0.00582,2,0.0967,0.243,0.00969,24.8,0.923,0.97,0.895,25.6,24.9,49.7,1190
1998-02-03,1997,5,18,34,317.57,0.54,5,Dry,31,6,4,3,41,85,0.27,232.6,0.73,232.6,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0155,0.00062,0.148,0.0059,2,0.0995,0.247,0.00988,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1998-02-04,1997,5,19,35,322.22,0.54,5,Dry,31,6,4,3,41,85,0.26,237.2,0.74,237.2,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.6,1240
1998-02-05,1997,5,19,36,326.87,0.53,5,Dry,31,6,4,3,41,85,0.26,241.9,0.74,241.9,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000653,0.152,0.00608,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.2,26.3,52.7,1260
1998-02-06,1997,5,19,37,335.35,0.52,5,Dry,31,6,4,3,41,85,0.25,250.3,0.75,250.3,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0172,0.000689,0.156,0.00624,2,0.111,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.6,1310
1998-02-07,1997,5,19,38,344.37,0.51,5,Dry,31,6,4,3,41,85,0.25,259.4,0.75,259.4,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.000861,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
1998-02-08,1997,5,19,39,352.85,0.5,5,Dry,31,6,4,3,41,85,0.24,267.9,0.76,267.9,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0254,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
1998-02-09,1997,5,19,40,361.32,0.5,5,Dry,31,6,4,3,41,85,0.23,276.3,0.77,276.3,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0294,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
1998-02-10,1997,5,19,41,370.89,0.49,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0339,0.00137,0.185,0.00747,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1490
1998-02-11,1997,5,20,42,381.56,0.48,5,Dry,31,6,4,3,41,85,0.22,296.6,0.78,296.6,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
1998-02-12,1997,5,20,43,395.5,0.46,5,Dry,31,6,4,3,41,85,0.21,310.5,0.79,310.5,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00833,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
1998-02-13,1997,5,20,44,412.73,0.45,5,Dry,31,6,4,3,41,85,0.21,327.7,0.79,327.7,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
1998-02-14,1997,5,20,45,426.67,0.44,5,Dry,31,6,4,3,41,85,0.2,341.7,0.8,341.7,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
1998-02-15,1997,5,20,46,438.43,0.43,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
1998-02-16,1997,5,20,47,453.47,0.42,5,Dry,31,6,4,3,41,85,0.19,368.5,0.81,368.5,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
1998-02-17,1997,5,20,48,470.15,0.4,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
1998-02-18,1997,5,21,49,483.55,0.39,5,Dry,31,6,4,3,41,85,0.18,398.6,0.82,398.6,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0871,0.0036,0.278,0.0115,2,0.212,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
1998-02-19,1997,5,21,50,492.57,0.39,5,Dry,31,6,4,3,41,85,0.17,407.6,0.83,407.6,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0914,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
1998-02-20,1997,5,21,51,500.5,0.38,5,Dry,31,6,4,3,41,85,0.17,415.5,0.83,415.5,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
1998-02-21,1997,5,21,52,507.89,0.38,5,Dry,31,6,4,3,41,85,0.17,422.9,0.83,422.9,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0986,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
1998-02-22,1997,5,21,53,514.17,0.37,5,Dry,31,6,4,3,41,85,0.17,429.2,0.83,429.2,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
1998-02-23,1997,5,21,54,519.37,0.37,5,Dry,31,6,4,3,41,85,0.16,434.4,0.84,434.4,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
1998-02-24,1997,5,21,55,519.64,0.37,5,Dry,31,6,4,3,41,85,0.16,434.6,0.84,434.6,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
1998-02-25,1997,5,22,56,522.65,0.37,5,Dry,31,6,4,3,41,85,0.16,437.6,0.84,437.6,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
1998-02-26,1997,5,22,57,527.85,0.37,5,Dry,31,6,4,3,41,85,0.16,442.9,0.84,442.9,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.314,0.0131,2,0.241,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
1998-02-27,1997,5,22,58,531.4,0.37,5,Dry,31,6,4,3,41,85,0.16,446.4,0.84,446.4,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
1998-02-28,1997,5,22,59,535.5,0.36,5,Dry,31,6,4,3,41,85,0.16,450.5,0.84,450.5,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00465,0.321,0.0134,2,0.247,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
1998-03-01,1997,6,22,60,537.96,0.36,5,Dry,36,8,6,4,53,107,0.2,431,0.8,431,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
1998-03-02,1997,6,22,61,538.78,0.36,5,Dry,36,8,6,4,53,107,0.2,431.8,0.8,431.8,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.00429,0.308,0.0129,2,0.234,0.542,0.0226,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
1998-03-03,1997,6,22,62,540.7,0.36,5,Dry,36,8,6,4,53,107,0.2,433.7,0.8,433.7,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00433,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
1998-03-04,1997,6,23,63,543.71,0.36,5,Dry,36,8,6,4,53,107,0.2,436.7,0.8,436.7,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.312,0.013,2,0.237,0.55,0.0229,23.4,0.957,0.98,0.938,48,47,94,2260
1998-03-05,1997,6,23,64,544.53,0.36,5,Dry,36,8,6,4,53,107,0.2,437.5,0.8,437.5,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00441,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.2,2260
1998-03-06,1997,6,23,65,544.8,0.36,5,Dry,36,8,6,4,53,107,0.2,437.8,0.8,437.8,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00441,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.3,2260
1998-03-07,1997,6,23,66,546.71,0.36,5,Dry,36,8,6,4,53,107,0.2,439.7,0.8,439.7,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00445,0.315,0.0132,2,0.239,0.554,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.6,2270
1998-03-08,1997,6,23,67,549.72,0.35,5,Dry,36,8,6,4,53,107,0.2,442.7,0.81,442.7,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.209,0.108,0.00451,0.317,0.0133,2,0.241,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.2,2290
1998-03-09,1997,6,23,68,553.28,0.35,5,Dry,36,8,6,4,53,107,0.19,446.3,0.81,446.3,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.211,0.11,0.00459,0.32,0.0134,2,0.244,0.564,0.0236,23.3,0.958,0.98,0.939,48.9,48,95.9,2300
1998-03-10,1997,6,23,69,557.92,0.35,5,Dry,36,8,6,4,53,107,0.19,450.9,0.81,450.9,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-03-11,1997,6,24,70,565.85,0.35,5,Dry,36,8,6,4,53,107,0.19,458.9,0.81,458.9,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00485,0.331,0.0139,2,0.252,0.583,0.0245,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
1998-03-12,1997,6,24,71,578.71,0.34,5,Dry,36,8,6,4,53,107,0.18,471.7,0.81,471.7,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00511,0.345,0.0145,2,0.261,0.606,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
1998-03-13,1997,6,24,72,592.65,0.33,5,Dry,36,8,6,4,53,107,0.18,485.6,0.82,485.6,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
1998-03-14,1997,6,24,73,604.96,0.33,5,Dry,36,8,6,4,53,107,0.18,498,0.82,498,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1998-03-15,1997,6,24,74,618.35,0.32,5,Dry,36,8,6,4,53,107,0.17,511.4,0.83,511.4,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.246,0.143,0.00603,0.388,0.0164,3,0.173,0.561,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
1998-03-16,1997,6,24,75,635.03,0.31,5,Dry,36,8,6,4,53,107,0.17,528,0.83,528,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
1998-03-17,1997,6,24,76,652.81,0.3,5,Dry,36,8,6,4,53,107,0.16,545.8,0.84,545.8,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0263,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
1998-03-18,1997,6,25,77,673.32,0.29,5,Dry,36,8,6,4,53,107,0.16,566.3,0.84,566.3,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.277,0.179,0.00766,0.456,0.0195,3,0.197,0.653,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
1998-03-19,1997,6,25,78,694.37,0.28,5,Dry,36,8,6,4,53,107,0.15,587.4,0.85,587.4,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00829,0.482,0.0207,3,0.207,0.689,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
1998-03-20,1997,6,25,79,712.14,0.28,5,Dry,36,8,6,4,53,107,0.15,605.1,0.85,605.1,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
1998-03-21,1997,6,25,80,730.46,0.27,5,Dry,36,8,6,4,53,107,0.15,623.5,0.85,623.5,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00938,0.527,0.0227,3,0.223,0.75,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
1998-03-22,1997,6,25,81,748.24,0.26,5,Dry,36,8,6,4,53,107,0.14,641.2,0.86,641.2,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00993,0.549,0.0237,3,0.231,0.78,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
1998-03-23,1997,6,25,82,761.64,0.26,5,Dry,36,8,6,4,53,107,0.14,654.6,0.86,654.6,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
1998-03-24,1997,6,25,83,772.94,0.25,5,Dry,36,8,6,4,53,107,0.14,665.9,0.86,665.9,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1998-03-25,1997,6,26,84,781.4,0.25,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1998-03-26,1997,6,26,85,791.46,0.24,5,Dry,36,8,6,4,53,107,0.14,684.5,0.86,684.5,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1998-03-27,1997,6,26,86,805.93,0.23,5,Dry,36,8,6,4,53,107,0.13,698.9,0.87,698.9,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1998-03-28,1997,6,26,87,821.71,0.23,5,Dry,36,8,6,4,53,107,0.13,714.7,0.87,714.7,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.64,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
1998-03-29,1997,6,26,88,838.56,0.22,5,Dry,36,8,6,4,53,107,0.13,731.6,0.87,731.6,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1998-03-30,1997,6,26,89,856.31,0.22,5,Dry,36,8,6,4,53,107,0.13,749.3,0.88,749.3,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0304,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1998-03-31,1997,6,26,90,874.86,0.21,5,Dry,36,8,6,4,53,107,0.12,767.9,0.88,767.9,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1998-04-01,1997,7,27,91,898.5,0.21,5,Dry,40,10,8,5,62,125,0.14,773.5,0.86,773.5,0,0,0,0,-5,5,40,10,8,0,67,832,990,967.5,22.5,0.416,0.313,0.0139,0.73,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
1998-04-02,1997,7,27,92,927.65,0.2,5,Dry,40,10,8,5,62,125,0.14,802.6,0.86,802.6,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.327,0.0146,0.77,0.0344,4,0.213,0.984,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
1998-04-03,1997,7,27,93,957.99,0.19,5,Dry,40,10,8,5,62,125,0.13,833,0.87,833,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
1998-04-04,1997,7,27,94,989.4,0.19,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
1998-04-05,1997,7,27,95,1021.8,0.18,5,Dry,40,10,8,5,62,125,0.12,896.8,0.88,896.8,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1998-04-06,1997,7,27,96,1055.1,0.17,5,Dry,40,10,8,5,62,125,0.12,930.1,0.88,930.1,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.21,0.055,20.7,0.956,0.98,0.936,45.2,44.2,177,4250
1998-04-07,1997,7,27,97,1084,0.17,5,Dry,40,10,8,5,62,125,0.12,959,0.89,959,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.989,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
1998-04-08,1997,7,28,98,1113.4,0.16,5,Dry,40,10,8,5,62,125,0.11,988.4,0.89,988.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.62,0.417,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
1998-04-09,1997,7,28,99,1143.4,0.16,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.664,0.464,0.0214,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
1998-04-10,1997,7,28,100,1168.3,0.16,5,Dry,40,10,8,5,62,125,0.11,1043,0.89,1043,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.7,0.52,0.0241,1.22,0.0566,4,0.289,1.51,0.07,20.1,0.955,0.98,0.936,49,48,192,4610
1998-04-11,1997,7,28,101,1193.6,0.15,5,Dry,40,10,8,5,62,125,0.1,1069,0.9,1069,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.737,0.577,0.0269,1.31,0.0612,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1998-04-12,1997,7,28,102,1213.4,0.15,5,Dry,40,10,8,5,62,125,0.1,1088,0.9,1088,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.767,0.622,0.029,1.39,0.0648,4,0.298,1.69,0.0787,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-13,1997,7,28,103,1227.8,0.15,5,Dry,40,10,8,5,62,125,0.1,1103,0.9,1100,3,1,0,0,-5,7,41,10,8,0,69,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1998-04-14,1997,7,28,104,1236.4,0.15,5,Dry,40,10,8,5,62,125,0.1,1111,0.9,1100,11,2,0,0,-5,14,42,10,8,0,76,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1998-04-15,1997,7,29,105,1245,0.15,5,Dry,40,10,8,5,62,125,0.1,1120,0.9,1100,20,5,1,1,-4,17,45,11,9,1,79,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1998-04-16,1997,7,29,106,1248,0.15,5,Dry,40,10,8,5,62,125,0.1,1123,0.9,1100,23,5,1,1,-4,20,45,11,9,1,82,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1998-04-17,1997,7,29,107,1245,0.15,5,Dry,40,10,8,5,62,125,0.1,1120,0.9,1100,20,5,1,1,-4,17,45,11,9,1,79,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1998-04-18,1997,7,29,108,1242.2,0.15,5,Dry,40,10,8,5,62,125,0.1,1117,0.9,1100,17,4,1,1,-4,15,44,11,9,1,77,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1998-04-19,1997,7,29,109,1233.5,0.15,5,Dry,40,10,8,5,62,125,0.1,1109,0.9,1100,9,2,0,0,-5,12,42,10,8,0,74,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1998-04-20,1997,7,29,110,1219.2,0.15,5,Dry,40,10,8,5,62,125,0.1,1094,0.9,1094,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.775,0.635,0.0296,1.41,0.0658,4,0.299,1.71,0.0798,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1998-04-21,1997,7,29,111,1199.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1051,0.88,1051,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.724,0.538,0.0251,1.26,0.0588,4,0.29,1.55,0.0723,19.9,0.955,0.98,0.936,49,48,192,4610
1998-04-22,1997,7,30,112,1179.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.88,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.695,0.494,0.0229,1.19,0.0552,4,0.286,1.47,0.0685,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1998-04-23,1997,7,30,113,1154.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.658,0.437,0.0202,1.1,0.0507,4,0.281,1.38,0.0637,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
1998-04-24,1997,7,30,114,1129.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,981.7,0.87,981.7,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.622,0.414,0.0191,1.04,0.0478,4,0.274,1.31,0.0604,20.4,0.955,0.98,0.936,46.9,45.9,184,4410
1998-04-25,1997,7,30,115,1105.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,957.3,0.87,957.3,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.592,0.402,0.0185,0.994,0.0457,4,0.266,1.26,0.0579,20.5,0.955,0.98,0.936,46,45.1,180,4330
1998-04-26,1997,7,30,116,1081.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,933.3,0.86,933.3,0,0,0,0,-10,10,45,11,10,0,82,999,990,968.2,21.8,0.57,0.391,0.0179,0.96,0.044,4,0.257,1.22,0.0558,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
1998-04-27,1997,7,30,117,1057.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,909.7,0.86,909.7,0,0,0,0,-10,10,45,11,10,0,82,976,990,968.1,21.9,0.548,0.379,0.0173,0.927,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
1998-04-28,1997,7,30,118,1034.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,886.5,0.86,886.5,0,0,0,0,-10,10,45,11,10,0,82,953,990,968,22,0.527,0.368,0.0167,0.895,0.0407,4,0.242,1.14,0.0517,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1998-04-29,1997,7,31,119,1011.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,863.7,0.85,863.7,0,0,0,0,-10,10,45,11,10,0,82,930,990,967.9,22.1,0.506,0.357,0.0162,0.863,0.0391,4,0.234,1.1,0.0497,21,0.955,0.98,0.936,42.4,41.5,166,3990
1998-04-30,1997,7,31,120,989.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,841.4,0.85,841.4,0,0,0,0,-10,10,45,11,10,0,82,907,990,967.9,22.1,0.486,0.346,0.0156,0.832,0.0376,4,0.226,1.06,0.0478,21.1,0.954,0.979,0.934,41.5,40.6,163,3900
1998-05-01,1997,8,31,121,967.55,0.19,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,880,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
1998-05-02,1997,8,31,122,946.19,0.19,5,Dry,42,9,8,6,82,147,0.15,799.2,0.84,799.2,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.441,0.326,0.0146,0.766,0.0343,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.8,38.9,156,3730
1998-05-03,1997,8,31,123,925.36,0.2,5,Dry,42,9,8,6,82,147,0.16,778.4,0.84,778.4,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0458,21.4,0.956,0.98,0.937,52,48.2,145,3470
1998-05-04,1997,8,31,124,905.11,0.2,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
1998-05-05,1997,8,31,125,885.48,0.21,5,Dry,42,9,8,6,82,147,0.17,738.5,0.83,738.5,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1998-05-06,1997,8,32,126,870.67,0.21,5,Dry,42,9,8,6,82,147,0.17,723.7,0.83,723.7,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.371,0.284,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1998-05-07,1997,8,32,127,856.31,0.22,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1998-05-08,1997,8,32,128,842.43,0.22,5,Dry,42,9,8,6,82,147,0.17,695.4,0.83,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1998-05-09,1997,8,32,129,829.07,0.23,5,Dry,42,9,8,6,82,147,0.18,682.1,0.82,682.1,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1998-05-10,1997,8,32,130,816.32,0.23,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.589,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
1998-05-11,1997,8,32,131,804.25,0.24,5,Dry,42,9,8,6,82,147,0.18,657.3,0.82,657.3,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
1998-05-12,1997,8,32,132,792.99,0.24,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1998-05-13,1997,8,33,133,782.76,0.25,5,Dry,42,9,8,6,82,147,0.19,635.8,0.81,635.8,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1998-05-14,1997,8,33,134,774.01,0.25,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1998-05-15,1997,8,33,135,763,0.26,5,Dry,42,9,8,6,82,147,0.19,616,0.81,616,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
1998-05-16,1997,8,33,136,746.87,0.26,5,Dry,42,9,8,6,82,147,0.2,599.9,0.8,599.9,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0217,3,0.212,0.715,0.0309,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
1998-05-17,1997,8,33,137,730.74,0.27,5,Dry,42,9,8,6,82,147,0.2,583.7,0.8,583.7,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00824,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1998-05-18,1997,8,33,138,716.24,0.27,5,Dry,42,9,8,6,82,147,0.2,569.2,0.8,569.2,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.284,0.181,0.0078,0.465,0.02,3,0.199,0.663,0.0286,22.6,0.952,0.976,0.929,40,39,117,2810
1998-05-19,1997,8,33,139,701.21,0.28,5,Dry,42,9,8,6,82,147,0.21,554.2,0.79,554.2,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00735,0.446,0.0192,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
1998-05-20,1997,8,34,140,687.81,0.29,5,Dry,42,9,8,6,82,147,0.21,540.8,0.79,540.8,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00695,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
1998-05-21,1997,8,34,141,673.86,0.29,5,Dry,42,9,8,6,82,147,0.22,526.9,0.78,526.9,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.259,0.153,0.00653,0.412,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2600
1998-05-22,1997,8,34,142,659.92,0.3,5,Dry,42,9,8,6,82,147,0.22,512.9,0.78,512.9,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00612,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
1998-05-23,1997,8,34,143,647.61,0.31,5,Dry,42,9,8,6,82,147,0.23,500.6,0.77,500.6,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.135,0.00576,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,103,2480
1998-05-24,1997,8,34,144,634.76,0.31,5,Dry,42,9,8,6,82,147,0.23,487.8,0.77,487.8,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.237,0.129,0.00548,0.366,0.0156,2,0.272,0.638,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
1998-05-25,1997,8,34,145,622.46,0.32,5,Dry,42,9,8,6,82,147,0.24,475.5,0.76,475.5,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
1998-05-26,1997,8,34,146,611.24,0.32,5,Dry,42,9,8,6,82,147,0.24,464.2,0.76,464.2,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-05-27,1997,8,35,147,599.49,0.33,5,Dry,42,9,8,6,82,147,0.24,452.5,0.76,452.5,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.3,2310
1998-05-28,1997,8,35,148,588.28,0.33,5,Dry,42,9,8,6,82,147,0.25,441.3,0.75,441.3,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00452,0.319,0.0134,2,0.24,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.2,2260
1998-05-29,1997,8,35,149,578.16,0.34,5,Dry,42,9,8,6,82,147,0.25,431.2,0.75,431.2,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.209,0.103,0.00431,0.311,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.2,2210
1998-05-30,1997,8,35,150,567.49,0.35,5,Dry,42,9,8,6,82,147,0.26,420.5,0.74,420.5,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0975,0.00409,0.302,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.1,2160
1998-05-31,1997,8,35,151,557.38,0.35,5,Dry,42,9,8,6,82,147,0.26,410.4,0.74,410.4,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0927,0.00388,0.294,0.0123,2,0.22,0.513,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.1,2110
1998-06-01,1997,9,35,152,548.35,0.36,5,Dry,39,9,7,5,59,119,0.22,429.4,0.78,429.4,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.102,0.00425,0.308,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
1998-06-02,1997,9,35,153,538.78,0.36,5,Dry,39,9,7,5,59,119,0.22,419.8,0.78,419.8,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0971,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
1998-06-03,1997,9,36,154,529.76,0.37,5,Dry,39,9,7,5,59,119,0.23,410.8,0.78,410.8,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0929,0.00387,0.293,0.0122,2,0.22,0.513,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.7,2130
1998-06-04,1997,9,36,155,521.83,0.37,5,Dry,39,9,7,5,59,119,0.23,402.8,0.77,402.8,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0891,0.00371,0.286,0.0119,2,0.214,0.501,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
1998-06-05,1997,9,36,156,513.35,0.38,5,Dry,39,9,7,5,59,119,0.23,394.4,0.77,394.4,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0851,0.00353,0.279,0.0116,2,0.209,0.488,0.0203,23.6,0.954,0.98,0.935,43.5,42.7,85.4,2050
1998-06-06,1997,9,36,157,504.88,0.38,5,Dry,39,9,7,5,59,119,0.24,385.9,0.76,385.9,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0811,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
1998-06-07,1997,9,36,158,496.95,0.39,5,Dry,39,9,7,5,59,119,0.24,377.9,0.76,377.9,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0774,0.0032,0.266,0.011,2,0.198,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,82,1970
1998-06-08,1997,9,36,159,490.11,0.39,5,Dry,39,9,7,5,59,119,0.24,371.1,0.76,371.1,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0742,0.00307,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
1998-06-09,1997,9,36,160,482.73,0.4,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0707,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
1998-06-10,1997,9,37,161,475.35,0.4,5,Dry,39,9,7,5,59,119,0.25,356.4,0.75,356.4,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
1998-06-11,1997,9,37,162,467.96,0.4,5,Dry,39,9,7,5,59,119,0.25,349,0.75,349,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
1998-06-12,1997,9,37,163,461.13,0.41,5,Dry,39,9,7,5,59,119,0.26,342.1,0.74,342.1,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
1998-06-13,1997,9,37,164,454.29,0.41,5,Dry,39,9,7,5,59,119,0.26,335.3,0.74,335.3,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0573,0.00235,0.231,0.00947,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
