date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-14,1997,9,37,165,448.55,0.42,5,Dry,39,9,7,5,59,119,0.27,329.6,0.73,329.6,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
1998-06-15,1997,9,37,166,442.26,0.42,5,Dry,39,9,7,5,59,119,0.27,323.3,0.73,323.3,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0516,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1670
1998-06-16,1997,9,37,167,435.97,0.43,5,Dry,39,9,7,5,59,119,0.27,317,0.73,317,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
1998-06-17,1997,9,38,168,429.68,0.43,5,Dry,39,9,7,5,59,119,0.28,310.7,0.72,310.7,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0456,0.00187,0.21,0.00859,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
1998-06-18,1997,9,38,169,423.94,0.44,5,Dry,39,9,7,5,59,119,0.28,304.9,0.72,304.9,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
1998-06-19,1997,9,38,170,418.2,0.44,5,Dry,39,9,7,5,59,119,0.28,299.2,0.71,299.2,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0402,0.00164,0.201,0.00819,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
1998-06-20,1997,9,38,171,412.46,0.45,5,Dry,39,9,7,5,59,119,0.29,293.5,0.71,293.5,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.159,0.0375,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
1998-06-21,1997,9,38,172,407.81,0.45,5,Dry,39,9,7,5,59,119,0.29,288.8,0.71,288.8,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
1998-06-22,1997,9,38,173,402.61,0.46,5,Dry,39,9,7,5,59,119,0.3,283.6,0.7,283.6,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0329,0.00134,0.188,0.00764,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
1998-06-23,1997,9,38,174,397.42,0.46,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00124,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1998-06-24,1997,9,39,175,392.22,0.47,5,Dry,39,9,7,5,59,119,0.3,273.2,0.7,273.2,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.028,0.00113,0.179,0.00728,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
1998-06-25,1997,9,39,176,387.03,0.47,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.0071,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
1998-06-26,1997,9,39,177,382.38,0.48,5,Dry,39,9,7,5,59,119,0.31,263.4,0.69,263.4,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0233,0.000944,0.171,0.00694,2,0.12,0.291,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57,1370
1998-06-27,1997,9,39,178,377.73,0.48,5,Dry,39,9,7,5,59,119,0.32,258.7,0.69,258.7,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000855,0.167,0.00677,2,0.117,0.285,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
1998-06-28,1997,9,39,179,373.08,0.49,5,Dry,39,9,7,5,59,119,0.32,254.1,0.68,254.1,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0189,0.000765,0.164,0.00661,2,0.114,0.278,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55,1320
1998-06-29,1997,9,39,180,368.43,0.49,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.8,27,54,1300
1998-06-30,1997,9,39,181,364.88,0.49,5,Dry,39,9,7,5,59,119,0.33,245.9,0.67,245.9,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0166,0.000672,0.158,0.00639,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
1998-07-01,1997,10,40,182,360.78,0.5,5,Dry,37,8,6,4,53,108,0.3,252.8,0.7,252.8,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0183,0.000739,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1998-07-02,1997,10,40,183,356.67,0.5,5,Dry,37,8,6,4,53,108,0.3,248.7,0.7,248.7,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00637,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1290
1998-07-03,1997,10,40,184,352.57,0.51,5,Dry,37,8,6,4,53,108,0.31,244.6,0.69,244.6,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1998-07-04,1997,10,40,185,348.47,0.51,5,Dry,37,8,6,4,53,108,0.31,240.5,0.69,240.5,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
1998-07-05,1997,10,40,186,344.37,0.51,5,Dry,37,8,6,4,53,108,0.31,236.4,0.69,236.4,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000637,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1998-07-06,1997,10,40,187,340.27,0.52,5,Dry,37,8,6,4,53,108,0.32,232.3,0.68,232.3,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.136,0.0155,0.000622,0.151,0.00606,2,0.0993,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
1998-07-07,1997,10,40,188,336.71,0.52,5,Dry,37,8,6,4,53,108,0.32,228.7,0.68,228.7,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
1998-07-08,1997,10,41,189,333.16,0.53,5,Dry,37,8,6,4,53,108,0.32,225.2,0.68,225.2,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1998-07-09,1997,10,41,190,329.6,0.53,5,Dry,37,8,6,4,53,108,0.33,221.6,0.67,221.6,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00586,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
1998-07-10,1997,10,41,191,326.05,0.53,5,Dry,37,8,6,4,53,108,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1998-07-11,1997,10,41,192,322.49,0.54,5,Dry,37,8,6,4,53,108,0.34,214.5,0.67,214.5,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1998-07-12,1997,10,41,193,318.94,0.54,5,Dry,37,8,6,4,53,108,0.34,210.9,0.66,210.9,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1998-07-13,1997,10,41,194,316.48,0.55,5,Dry,37,8,6,4,53,108,0.34,208.5,0.66,208.5,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
1998-07-14,1997,10,41,195,313.47,0.55,5,Dry,37,8,6,4,53,108,0.34,205.5,0.66,205.5,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
1998-07-15,1997,10,42,196,310.46,0.55,5,Dry,37,8,6,4,53,108,0.35,202.5,0.65,202.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-07-16,1997,10,42,197,307.46,0.56,5,Dry,37,8,6,4,53,108,0.35,199.5,0.65,199.5,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
1998-07-17,1997,10,42,198,304.45,0.56,5,Dry,37,8,6,4,53,108,0.35,196.4,0.65,196.4,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1998-07-18,1997,10,42,199,301.44,0.56,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
1998-07-19,1997,10,42,200,298.43,0.57,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.2,43.2,1040
1998-07-20,1997,10,42,201,295.42,0.57,5,Dry,37,8,6,4,53,108,0.37,187.4,0.63,187.4,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
1998-07-21,1997,10,42,202,292.42,0.58,5,Dry,37,8,6,4,53,108,0.37,184.4,0.63,184.4,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00517,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1998-07-22,1997,10,43,203,289.41,0.58,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1998-07-23,1997,10,43,204,286.95,0.59,5,Dry,37,8,6,4,53,108,0.38,178.9,0.62,178.9,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
1998-07-24,1997,10,43,205,284.49,0.59,5,Dry,37,8,6,4,53,108,0.38,176.5,0.62,176.5,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0108,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
1998-07-25,1997,10,43,206,282.03,0.59,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
1998-07-26,1997,10,43,207,279.57,0.6,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
1998-07-27,1997,10,43,208,277.1,0.6,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
1998-07-28,1997,10,43,209,274.64,0.6,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,898
1998-07-29,1997,10,44,210,272.18,0.61,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1998-07-30,1997,10,44,211,269.72,0.61,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1998-07-31,1997,10,44,212,267.26,0.62,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1998-08-01,1997,11,44,213,264.8,0.62,5,Dry,34,7,5,3,44,93,0.35,171.8,0.65,171.8,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.00041,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.8,38.8,38.8,931
1998-08-02,1997,11,44,214,262.34,0.63,5,Dry,34,7,5,3,44,93,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0101,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1998-08-03,1997,11,44,215,259.33,0.63,5,Dry,34,7,5,3,44,93,0.36,166.3,0.64,166.3,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00989,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.5,37.4,37.4,898
1998-08-04,1997,11,44,216,256.32,0.64,5,Dry,34,7,5,3,44,93,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00963,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,880
1998-08-05,1997,11,45,217,253.32,0.64,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,35.9,35.9,863
1998-08-06,1997,11,45,218,250.31,0.65,5,Dry,34,7,5,3,44,93,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.3,35.3,846
1998-08-07,1997,11,45,219,247.85,0.66,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00456,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
1998-08-08,1997,11,45,220,245.39,0.66,5,Dry,34,7,5,3,44,93,0.38,152.4,0.62,152.4,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000344,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,820
1998-08-09,1997,11,45,221,242.92,0.67,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1998-08-10,1997,11,45,222,240.46,0.68,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
1998-08-11,1997,11,45,223,238,0.68,5,Dry,34,7,5,3,44,93,0.39,145,0.61,145,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00808,0.000318,0.111,0.00438,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1998-08-12,1997,11,46,224,235.54,0.69,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00433,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
1998-08-13,1997,11,46,225,233.08,0.7,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000301,0.109,0.00429,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1998-08-14,1997,11,46,226,231.71,0.7,5,Dry,34,7,5,3,44,93,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00754,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
1998-08-15,1997,11,46,227,229.8,0.7,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1998-08-16,1997,11,46,228,227.89,0.71,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00722,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1998-08-17,1997,11,46,229,225.97,0.72,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1998-08-18,1997,11,46,230,224.06,0.72,5,Dry,34,7,5,3,44,93,0.41,131.1,0.58,131.1,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-08-19,1997,11,47,231,222.14,0.73,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
1998-08-20,1997,11,47,232,220.23,0.74,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00656,0.000258,0.103,0.00405,1,0.114,0.217,0.00854,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1998-08-21,1997,11,47,233,218.32,0.74,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
1998-08-22,1997,11,47,234,216.4,0.75,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
1998-08-23,1997,11,47,235,214.49,0.75,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00608,0.000238,0.101,0.00395,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-08-24,1997,11,47,236,212.57,0.76,5,Dry,34,7,5,3,44,93,0.44,119.6,0.56,119.6,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00591,0.000232,0.0999,0.00391,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1998-08-25,1997,11,47,237,210.66,0.77,5,Dry,34,7,5,3,44,93,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00575,0.000225,0.099,0.00388,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1998-08-26,1997,11,48,238,208.74,0.77,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1998-08-27,1997,11,48,239,206.83,0.78,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00543,0.000212,0.0974,0.00381,1,0.0962,0.194,0.00757,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1998-08-28,1997,11,48,240,205.46,0.78,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00378,1,0.0943,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,25,25,599
1998-08-29,1997,11,48,241,204.1,0.79,5,Dry,34,7,5,3,44,93,0.46,111.1,0.54,111.1,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0962,0.00376,1,0.0925,0.189,0.00738,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1998-08-30,1997,11,48,242,202.73,0.79,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000198,0.0956,0.00374,1,0.0906,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
1998-08-31,1997,11,48,243,201.36,0.8,5,Dry,34,7,5,3,44,93,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0888,0.184,0.00718,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,198.9,0.8,5,Dry,30,6,4,2,30,72,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00654,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
1998-09-02,1997,12,49,245,196.44,0.81,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0936,0.00633,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-09-03,1997,12,49,246,193.43,0.82,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,652
1998-09-04,1997,12,49,247,190.42,0.83,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00582,0.000227,0.0973,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1998-09-05,1997,12,49,248,187.42,0.84,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0983,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-09-06,1997,12,49,249,184.96,0.84,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0949,0.00371,1,0.095,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1998-09-07,1997,12,49,250,182.49,0.85,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1998-09-08,1997,12,49,251,180.03,0.86,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0883,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1998-09-09,1997,12,50,252,177.57,0.86,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00359,1,0.085,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1998-09-10,1997,12,50,253,176.21,0.87,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.091,0.00356,1,0.0832,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
1998-09-11,1997,12,50,254,174.29,0.87,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0806,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1998-09-12,1997,12,50,255,172.38,0.88,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000168,0.0894,0.0035,1,0.078,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22,22,529
1998-09-13,1997,12,50,256,170.46,0.88,5,Dry,30,6,4,2,30,72,0.42,98.46,0.58,98.46,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
1998-09-14,1997,12,50,257,168.55,0.89,5,Dry,30,6,4,2,30,72,0.43,96.55,0.57,96.55,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0728,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1998-09-15,1997,12,50,258,166.64,0.89,5,Dry,30,6,4,2,30,72,0.43,94.64,0.57,94.64,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000149,0.0868,0.0034,1,0.0703,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1998-09-16,1997,12,51,259,164.72,0.89,5,Dry,30,6,4,2,30,72,0.44,92.72,0.56,92.72,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
1998-09-17,1997,12,51,260,162.81,0.9,5,Dry,30,6,4,2,30,72,0.44,90.81,0.56,90.81,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1998-09-18,1997,12,51,261,160.89,0.9,5,Dry,30,6,4,2,30,72,0.45,88.89,0.55,88.89,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0843,0.0033,1,0.0625,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
1998-09-19,1997,12,51,262,159.53,0.91,5,Dry,30,6,4,2,30,72,0.45,87.53,0.55,87.53,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1998-09-20,1997,12,51,263,158.16,0.91,5,Dry,30,6,4,2,30,72,0.46,86.16,0.55,86.16,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1998-09-21,1997,12,51,264,156.79,0.91,5,Dry,30,6,4,2,30,72,0.46,84.79,0.54,84.79,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1998-09-22,1997,12,51,265,155.42,0.91,5,Dry,30,6,4,2,30,72,0.46,83.42,0.54,83.42,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0551,0.137,0.00537,25.4,0.93,0.962,0.894,19.3,18.6,18.6,445
1998-09-23,1997,12,52,266,154.06,0.92,5,Dry,30,6,4,2,30,72,0.47,82.06,0.53,82.06,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1998-09-24,1997,12,52,267,152.69,0.92,5,Dry,30,6,4,2,30,72,0.47,80.69,0.53,80.69,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0514,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
1998-09-25,1997,12,52,268,151.32,0.92,5,Dry,30,6,4,2,30,72,0.48,79.32,0.52,79.32,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000977,0.0801,0.00314,1,0.0496,0.13,0.00509,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1998-09-26,1997,12,52,269,149.96,0.92,5,Dry,30,6,4,2,30,72,0.48,77.96,0.52,77.96,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000932,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1998-09-27,1997,12,52,270,149.68,0.92,5,Dry,30,6,4,2,30,72,0.48,77.68,0.52,77.68,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000923,0.0794,0.00311,1,0.0474,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
1998-09-28,1997,12,52,271,148.86,0.93,5,Dry,30,6,4,2,30,72,0.48,76.86,0.52,76.86,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000895,0.0791,0.0031,1,0.0463,0.125,0.00491,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
1998-09-29,1997,12,52,272,148.59,0.93,5,Dry,30,6,4,2,30,72,0.48,76.59,0.52,76.59,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000886,0.0789,0.0031,1,0.0459,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1998-09-30,1997,12,53,273,148.32,0.93,5,Dry,30,6,4,2,30,72,0.48,76.32,0.52,76.32,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.0000877,0.0788,0.00309,1,0.0455,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1998-10-01,1998,1,1,274,146.4,0.93,5,Dry,24,4,2,2,20,52,0.35,94.4,0.65,94.4,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
1998-10-02,1998,1,1,275,146.13,0.93,5,Dry,24,4,2,2,20,52,0.36,94.13,0.64,94.13,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1998-10-03,1998,1,1,276,145.31,0.93,5,Dry,24,4,2,2,20,52,0.36,93.31,0.64,93.31,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00368,0.000144,0.0827,0.00324,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1998-10-04,1998,1,1,277,143.39,0.93,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1998-10-05,1998,1,1,278,142.03,0.93,5,Dry,24,4,2,2,20,52,0.37,90.03,0.63,90.03,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1998-10-06,1998,1,1,279,140.66,0.94,5,Dry,24,4,2,2,20,52,0.37,88.66,0.63,88.66,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00316,1,0.0622,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
1998-10-07,1998,1,1,280,139.29,0.94,5,Dry,24,4,2,2,20,52,0.37,87.29,0.63,87.29,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1998-10-08,1998,1,2,281,137.92,0.94,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
1998-10-09,1998,1,2,282,136.56,0.94,5,Dry,24,4,2,2,20,52,0.38,84.56,0.62,84.56,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1998-10-10,1998,1,2,283,135.19,0.94,5,Dry,24,4,2,2,20,52,0.39,83.19,0.61,83.19,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1998-10-11,1998,1,2,284,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1998-10-12,1998,1,2,285,132.46,0.95,5,Dry,24,4,2,2,20,52,0.39,80.46,0.61,80.46,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1998-10-13,1998,1,2,286,131.09,0.95,5,Dry,24,4,2,2,20,52,0.4,79.09,0.6,79.09,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-10-14,1998,1,2,287,130.82,0.95,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1998-10-15,1998,1,3,288,129.99,0.95,5,Dry,24,4,2,2,20,52,0.4,77.99,0.6,77.99,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1998-10-16,1998,1,3,289,129.17,0.95,5,Dry,24,4,2,2,20,52,0.4,77.17,0.6,77.17,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1998-10-17,1998,1,3,290,127.26,0.96,5,Dry,24,4,2,2,20,52,0.41,75.26,0.59,75.26,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1998-10-18,1998,1,3,291,126.99,0.96,5,Dry,24,4,2,2,20,52,0.41,74.99,0.59,74.99,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000833,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,404
1998-10-19,1998,1,3,292,125.07,0.96,5,Dry,24,4,2,2,20,52,0.42,73.07,0.58,73.07,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1998-10-20,1998,1,3,293,124.8,0.96,5,Dry,24,4,2,2,20,52,0.42,72.8,0.58,72.8,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.000076,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
1998-10-21,1998,1,3,294,123.98,0.96,5,Dry,24,4,2,2,20,52,0.42,71.98,0.58,71.98,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00187,0.0000733,0.0734,0.00288,1,0.0397,0.113,0.00443,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1998-10-22,1998,1,4,295,123.16,0.96,5,Dry,24,4,2,2,20,52,0.42,71.16,0.58,71.16,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.0018,0.0000705,0.073,0.00286,1,0.0386,0.112,0.00438,25.4,0.92,0.96,0.883,16.3,15.6,15.6,375
1998-10-23,1998,1,4,296,122.34,0.97,5,Dry,24,4,2,2,20,52,0.42,70.34,0.57,70.34,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00173,0.0000678,0.0727,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,369
1998-10-24,1998,1,4,297,121.52,0.97,5,Dry,24,4,2,2,20,52,0.43,69.52,0.57,69.52,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00166,0.0000651,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
1998-10-25,1998,1,4,298,120.7,0.97,5,Dry,24,4,2,2,20,52,0.43,68.7,0.57,68.7,0,0,0,0,-2,2,24,4,2,0,22,98.7,990,964.5,25.5,0.0708,0.00159,0.0000623,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1998-10-26,1998,1,4,299,120.42,0.97,5,Dry,24,4,2,2,20,52,0.43,68.42,0.57,68.42,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00157,0.0000614,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.868,15.4,14.8,14.8,355
1998-10-27,1998,1,4,300,119.6,0.97,5,Dry,24,4,2,2,20,52,0.43,67.6,0.56,67.6,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
1998-10-28,1998,1,4,301,118.78,0.97,5,Dry,24,4,2,2,20,52,0.44,66.78,0.56,66.78,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.0000559,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
1998-10-29,1998,1,5,302,117.96,0.97,5,Dry,24,4,2,2,20,52,0.44,65.96,0.56,65.96,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000532,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1998-10-30,1998,1,5,303,117.69,0.97,5,Dry,24,4,2,2,20,52,0.44,65.69,0.56,65.69,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000523,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.889,0.96,0.854,14.6,14,14,335
1998-10-31,1998,1,5,304,117.42,0.97,5,Dry,24,4,2,2,20,52,0.44,65.42,0.56,65.42,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1998-11-01,1998,2,5,305,118.24,0.97,5,Dry,23,4,2,2,19,50,0.42,68.24,0.58,68.24,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00155,0.0000608,0.0724,0.00284,1,0.0346,0.107,0.0042,25.4,0.904,0.96,0.867,15.4,14.7,14.7,354
1998-11-02,1998,2,5,306,118.51,0.97,5,Dry,23,4,2,2,19,50,0.42,68.51,0.58,68.51,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000617,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
1998-11-03,1998,2,5,307,119.33,0.97,5,Dry,23,4,2,2,19,50,0.42,69.33,0.58,69.33,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000644,0.0725,0.00284,1,0.0361,0.109,0.00426,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1998-11-04,1998,2,5,308,120.15,0.97,5,Dry,23,4,2,2,19,50,0.42,70.15,0.58,70.15,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00171,0.0000672,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1998-11-05,1998,2,6,309,121.52,0.97,5,Dry,23,4,2,2,19,50,0.41,71.52,0.59,71.52,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.0391,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1998-11-06,1998,2,6,310,124.53,0.96,5,Dry,23,4,2,2,19,50,0.4,74.53,0.6,74.53,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1998-11-07,1998,2,6,311,129.17,0.95,5,Dry,23,4,2,2,19,50,0.39,79.17,0.61,79.17,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-11-08,1998,2,6,312,132.73,0.95,5,Dry,23,4,2,2,19,50,0.38,82.73,0.62,82.73,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1998-11-09,1998,2,6,313,131.91,0.95,5,Dry,23,4,2,2,19,50,0.38,81.91,0.62,81.91,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1998-11-10,1998,2,6,314,131.64,0.95,5,Dry,23,4,2,2,19,50,0.38,81.64,0.62,81.64,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1998-11-11,1998,2,6,315,134.64,0.94,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1998-11-12,1998,2,7,316,138.74,0.94,5,Dry,23,4,2,2,19,50,0.36,88.74,0.64,88.74,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1998-11-13,1998,2,7,317,139.57,0.94,5,Dry,23,4,2,2,19,50,0.36,89.57,0.64,89.57,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1998-11-14,1998,2,7,318,138.74,0.94,5,Dry,23,4,2,2,19,50,0.36,88.74,0.64,88.74,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1998-11-15,1998,2,7,319,141.75,0.94,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1998-11-16,1998,2,7,320,144.76,0.93,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-17,1998,2,7,321,145.58,0.93,5,Dry,23,4,2,2,19,50,0.34,95.58,0.66,95.58,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,505
1998-11-18,1998,2,7,322,144.76,0.93,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-19,1998,2,8,323,143.94,0.93,5,Dry,23,4,2,2,19,50,0.35,93.94,0.65,93.94,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1998-11-20,1998,2,8,324,144.21,0.93,5,Dry,23,4,2,2,19,50,0.35,94.21,0.65,94.21,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000147,0.0828,0.00325,1,0.0697,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
1998-11-21,1998,2,8,325,144.49,0.93,5,Dry,23,4,2,2,19,50,0.35,94.49,0.65,94.49,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1998-11-22,1998,2,8,326,144.76,0.93,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-23,1998,2,8,327,143.94,0.93,5,Dry,23,4,2,2,19,50,0.35,93.94,0.65,93.94,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1998-11-24,1998,2,8,328,142.57,0.93,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1998-11-25,1998,2,8,329,142.85,0.93,5,Dry,23,4,2,2,19,50,0.35,92.85,0.65,92.85,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0678,0.15,0.00588,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
1998-11-26,1998,2,9,330,144.76,0.93,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-11-27,1998,2,9,331,147.22,0.93,5,Dry,23,4,2,2,19,50,0.34,97.22,0.66,97.22,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1998-11-28,1998,2,9,332,148.59,0.93,5,Dry,23,4,2,2,19,50,0.34,98.59,0.66,98.59,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.6,21.6,519
1998-11-29,1998,2,9,333,147.77,0.93,5,Dry,23,4,2,2,19,50,0.34,97.77,0.66,97.77,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1998-11-30,1998,2,9,334,148.59,0.93,5,Dry,23,4,2,2,19,50,0.34,98.59,0.66,98.59,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.6,21.6,519
1998-12-01,1998,3,9,335,149.96,0.92,5,Dry,26,4,3,2,24,59,0.39,90.96,0.61,90.96,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000137,0.0828,0.00325,1,0.0653,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1998-12-02,1998,3,9,336,151.32,0.92,5,Dry,26,4,3,2,24,59,0.39,92.32,0.61,92.32,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0671,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1998-12-03,1998,3,10,337,153.24,0.92,5,Dry,26,4,3,2,24,59,0.39,94.24,0.61,94.24,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1998-12-04,1998,3,10,338,156.24,0.91,5,Dry,26,4,3,2,24,59,0.38,97.24,0.62,97.24,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1998-12-05,1998,3,10,339,159.25,0.91,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1998-12-06,1998,3,10,340,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
1998-12-07,1998,3,10,341,165.27,0.89,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1998-12-08,1998,3,10,342,167.18,0.89,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1998-12-09,1998,3,10,343,168.55,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1998-12-10,1998,3,11,344,169.92,0.88,5,Dry,26,4,3,2,24,59,0.35,110.9,0.65,110.9,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0922,0.184,0.00719,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
1998-12-11,1998,3,11,345,172.38,0.88,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1998-12-12,1998,3,11,346,172.1,0.88,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1998-12-13,1998,3,11,347,170.74,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
1998-12-14,1998,3,11,348,172.65,0.88,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1998-12-15,1998,3,11,349,172.92,0.88,5,Dry,26,4,3,2,24,59,0.34,113.9,0.66,113.9,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000213,0.0928,0.00363,1,0.0963,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1998-12-16,1998,3,11,350,173.74,0.88,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1998-12-17,1998,3,12,351,174.57,0.87,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1998-12-18,1998,3,12,352,175.39,0.87,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.194,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1998-12-19,1998,3,12,353,178.39,0.86,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1998-12-20,1998,3,12,354,179.21,0.86,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-12-21,1998,3,12,355,178.39,0.86,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1998-12-22,1998,3,12,356,180.85,0.86,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1998-12-23,1998,3,12,357,185.5,0.84,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
1998-12-24,1998,3,13,358,190.7,0.83,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1998-12-25,1998,3,13,359,195.89,0.81,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
1998-12-26,1998,3,13,360,201.09,0.8,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
1998-12-27,1998,3,13,361,206.28,0.78,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1998-12-28,1998,3,13,362,211.48,0.76,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1998-12-29,1998,3,13,363,214.49,0.75,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
1998-12-30,1998,3,13,364,216.95,0.75,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
1998-12-31,1998,3,14,365,222.14,0.73,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
1999-01-01,1998,4,14,1,227.34,0.71,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00887,0.000349,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
1999-01-02,1998,4,14,2,233.63,0.69,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
1999-01-03,1998,4,14,3,239.92,0.68,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,905
1999-01-04,1998,4,14,4,244.02,0.67,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
1999-01-05,1998,4,14,5,249.21,0.65,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
1999-01-06,1998,4,14,6,252.77,0.65,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
1999-01-07,1998,4,15,7,255.78,0.64,5,Dry,29,5,4,2,33,73,0.28,182.8,0.71,182.8,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1999-01-08,1998,4,15,8,261.52,0.63,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
1999-01-09,1998,4,15,9,269.45,0.61,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000494,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1080
1999-01-10,1998,4,15,10,277.38,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
1999-01-11,1998,4,15,11,285.85,0.59,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1999-01-12,1998,4,15,12,295.42,0.57,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
1999-01-13,1998,4,15,13,303.35,0.56,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
