date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-14,1998,4,16,14,311.28,0.55,5,Dry,29,5,4,2,33,73,0.23,238.3,0.77,238.3,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
1999-01-15,1998,4,16,15,321.95,0.54,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
1999-01-16,1998,4,16,16,332.07,0.53,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000853,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
1999-01-17,1998,4,16,17,339.99,0.52,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
1999-01-18,1998,4,16,18,345.19,0.51,5,Dry,29,5,4,2,33,73,0.21,272.2,0.79,272.2,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
1999-01-19,1998,4,16,19,352.57,0.51,5,Dry,29,5,4,2,33,73,0.21,279.6,0.79,279.6,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
1999-01-20,1998,4,16,20,361.05,0.5,5,Dry,29,5,4,2,33,73,0.2,288.1,0.8,288.1,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
1999-01-21,1998,4,17,21,369.53,0.49,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.039,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.4,32.4,64.7,1550
1999-01-22,1998,4,17,22,378.55,0.48,5,Dry,29,5,4,2,33,73,0.19,305.6,0.81,305.6,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
1999-01-23,1998,4,17,23,387.57,0.47,5,Dry,29,5,4,2,33,73,0.19,314.6,0.81,314.6,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0475,0.00193,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
1999-01-24,1998,4,17,24,396.6,0.46,5,Dry,29,5,4,2,33,73,0.18,323.6,0.82,323.6,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
1999-01-25,1998,4,17,25,405.62,0.46,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00905,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
1999-01-26,1998,4,17,26,414.64,0.45,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0603,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
1999-01-27,1998,4,17,27,423.12,0.44,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0643,0.00262,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
1999-01-28,1998,4,18,28,429.96,0.43,5,Dry,29,5,4,2,33,73,0.17,357,0.83,357,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,78,1870
1999-01-29,1998,4,18,29,436.79,0.43,5,Dry,29,5,4,2,33,73,0.17,363.8,0.83,363.8,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0102,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
1999-01-30,1998,4,18,30,444.72,0.42,5,Dry,29,5,4,2,33,73,0.16,371.7,0.84,371.7,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0745,0.00305,0.255,0.0104,2,0.193,0.448,0.0184,24,0.951,0.979,0.932,41.5,40.7,81.3,1950
1999-01-31,1998,4,18,31,454.84,0.41,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
1999-02-01,1998,5,18,32,469.88,0.4,5,Dry,31,6,4,3,41,85,0.18,384.9,0.82,384.9,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0807,0.00332,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,84,2020
1999-02-02,1998,5,18,33,488.2,0.39,5,Dry,31,6,4,3,41,85,0.17,403.2,0.83,403.2,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
1999-02-03,1998,5,18,34,507.07,0.38,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
1999-02-04,1998,5,19,35,528.67,0.37,5,Dry,31,6,4,3,41,85,0.16,443.7,0.84,443.7,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
1999-02-05,1998,5,19,36,550.27,0.35,5,Dry,31,6,4,3,41,85,0.15,465.3,0.85,465.3,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
1999-02-06,1998,5,19,37,574.06,0.34,5,Dry,31,6,4,3,41,85,0.15,489.1,0.85,489.1,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
1999-02-07,1998,5,19,38,599.49,0.33,5,Dry,31,6,4,3,41,85,0.14,514.5,0.86,514.5,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.145,0.0061,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
1999-02-08,1998,5,19,39,626.56,0.32,5,Dry,31,6,4,3,41,85,0.14,541.6,0.86,541.6,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.0069,0.42,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
1999-02-09,1998,5,19,40,651.44,0.3,5,Dry,31,6,4,3,41,85,0.13,566.4,0.87,566.4,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
1999-02-10,1998,5,19,41,676.32,0.29,5,Dry,31,6,4,3,41,85,0.13,591.3,0.87,591.3,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00838,0.482,0.0206,3,0.209,0.69,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
1999-02-11,1998,5,20,42,702.3,0.28,5,Dry,31,6,4,3,41,85,0.12,617.3,0.88,617.3,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.301,0.213,0.00916,0.514,0.0221,3,0.22,0.734,0.0315,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
1999-02-12,1998,5,20,43,723.9,0.27,5,Dry,31,6,4,3,41,85,0.12,638.9,0.88,638.9,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00982,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1999-02-13,1998,5,20,44,740.58,0.27,5,Dry,31,6,4,3,41,85,0.12,655.6,0.89,655.6,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0243,3,0.238,0.799,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
1999-02-14,1998,5,20,45,758.35,0.26,5,Dry,31,6,4,3,41,85,0.11,673.4,0.89,673.4,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.246,0.829,0.0359,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
1999-02-15,1998,5,20,46,770.66,0.25,5,Dry,31,6,4,3,41,85,0.11,685.7,0.89,685.7,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
1999-02-16,1998,5,20,47,776.31,0.25,5,Dry,31,6,4,3,41,85,0.11,691.3,0.89,691.3,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.254,0.859,0.0374,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
1999-02-17,1998,5,20,48,782.76,0.25,5,Dry,31,6,4,3,41,85,0.11,697.8,0.89,697.8,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
1999-02-18,1998,5,21,49,789.95,0.24,5,Dry,31,6,4,3,41,85,0.11,705,0.89,705,0,0,0,0,-3,3,31,6,4,0,44,746,990,967.1,22.9,0.35,0.272,0.0119,0.622,0.0271,3,0.26,0.882,0.0385,22.1,0.957,0.98,0.938,48.6,47.7,143,3430
1999-02-19,1998,5,21,50,800.94,0.24,5,Dry,31,6,4,3,41,85,0.11,715.9,0.89,715.9,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.357,0.279,0.0122,0.636,0.0278,3,0.265,0.901,0.0393,22,0.957,0.98,0.938,49.3,48.2,145,3470
1999-02-20,1998,5,21,51,812.79,0.23,5,Dry,31,6,4,3,41,85,0.1,727.8,0.9,727.8,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.651,0.0285,3,0.27,0.921,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
1999-02-21,1998,5,21,52,821.71,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,716.7,0.87,716.7,0,0,0,0,-4,4,36,6,5,0,58,764,990,967.2,22.8,0.361,0.28,0.0123,0.64,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3470
1999-02-22,1998,5,21,53,830.95,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,726,0.87,726,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
1999-02-23,1998,5,21,54,840.49,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,735.5,0.88,735.5,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0129,0.664,0.0292,3,0.273,0.937,0.0412,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1999-02-24,1998,5,21,55,854.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,749.3,0.88,749.3,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.384,0.302,0.0133,0.685,0.0302,3,0.28,0.965,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1999-02-25,1998,5,22,56,868.59,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,763.6,0.88,763.6,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1999-02-26,1998,5,22,57,879.08,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,774.1,0.88,774.1,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.407,0.314,0.0139,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
1999-02-27,1998,5,22,58,889.79,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,784.8,0.88,784.8,0,0,0,0,-4,4,36,6,5,0,58,832,990,967.5,22.5,0.416,0.319,0.0141,0.735,0.0326,4,0.207,0.943,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
1999-02-28,1998,5,22,59,900.7,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,795.7,0.88,795.7,0,0,0,0,-4,4,36,6,5,0,58,843,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0334,4,0.211,0.962,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
1999-03-01,1998,6,22,60,916.29,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,787.3,0.86,787.3,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.427,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1999-03-02,1998,6,22,61,932.24,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,803.2,0.86,803.2,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.442,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
1999-03-03,1998,6,22,62,953.25,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,824.3,0.86,824.3,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1999-03-04,1998,6,23,63,979.63,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,850.6,0.87,850.6,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.836,0.0377,4,0.23,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
1999-03-05,1998,6,23,64,1006.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
1999-03-06,1998,6,23,65,1029.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,900.4,0.88,900.4,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
1999-03-07,1998,6,23,66,1052.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,923.5,0.88,923.5,0,0,0,0,-6,6,41,8,7,0,73,980,990,968.1,21.9,0.552,0.386,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
1999-03-08,1998,6,23,67,1070.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,941.8,0.88,941.8,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1999-03-09,1998,6,23,68,1084,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,955,0.88,955,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.982,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
1999-03-10,1998,6,23,69,1091.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
1999-03-11,1998,6,24,70,1094.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,965.6,0.88,965.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
1999-03-12,1998,6,24,71,1097.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,968.3,0.88,968.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.593,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
1999-03-13,1998,6,24,72,1100,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,971,0.88,971,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
1999-03-14,1998,6,24,73,1108,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,979,0.88,979,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
1999-03-15,1998,6,24,74,1121.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,992.5,0.89,992.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
1999-03-16,1998,6,24,75,1140.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1012,0.89,1012,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.651,0.449,0.0207,1.1,0.0508,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48.1,47.1,188,4520
1999-03-17,1998,6,24,76,1165.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1999-03-18,1998,6,25,77,1202,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
1999-03-19,1998,6,25,78,1245,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1999-03-20,1998,6,25,79,1294.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-21,1998,6,25,80,1351.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1223,0.91,1100,123,28,4,4,-2,89,69,12,11,4,156,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-03-22,1998,6,25,81,1403.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-23,1998,6,25,82,1443.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1315,0.91,1100,215,49,6,7,0,153,90,14,14,6,220,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-03-24,1998,6,25,83,1491,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1362,0.91,1100,262,59,8,8,2,185,100,16,15,8,252,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-03-25,1998,6,26,84,1545.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-03-26,1998,6,26,85,1607,0.1,4,Mod_Dry,41,8,7,6,67,129,0.08,1478,0.92,1100,378,59,10,12,5,292,100,18,19,11,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-03-27,1998,6,26,86,1676.3,0.095,4,Mod_Dry,41,8,7,6,67,129,0.077,1547,0.92,1100,447,59,10,14,7,357,100,18,21,13,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1999-03-28,1998,6,26,87,1746.8,0.087,4,Mod_Dry,41,8,7,6,67,129,0.074,1618,0.93,1100,518,59,10,16,10,423,100,18,23,16,490,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
1999-03-29,1998,6,26,88,1818.4,0.081,4,Mod_Dry,41,8,7,6,67,129,0.071,1689,0.93,1100,589,59,10,18,12,490,100,18,25,18,557,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1999-03-30,1998,6,26,89,1884.1,0.075,4,Mod_Dry,41,8,7,6,67,129,0.069,1755,0.93,1100,655,59,10,18,14,554,100,18,25,20,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
1999-03-31,1998,6,26,90,1943.7,0.07,4,Mod_Dry,41,8,7,6,67,129,0.066,1815,0.93,1100,715,59,10,18,15,613,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
1999-04-01,1998,7,27,91,1996.7,0.066,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1999-04-02,1998,7,27,92,2050.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-04-03,1998,7,27,93,2104.4,0.057,4,Mod_Dry,45,11,10,10,72,148,0.07,1956,0.93,1100,856,55,7,15,16,763,100,18,25,26,835,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-04-04,1998,7,27,94,2159,0.053,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
1999-04-05,1998,7,27,95,2214,0.049,4,Mod_Dry,45,11,10,10,72,148,0.067,2066,0.93,1100,966,55,7,15,19,870,100,18,25,29,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1999-04-06,1998,7,27,96,2269.5,0.045,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-04-07,1998,7,27,97,2310.5,0.042,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1999-04-08,1998,7,28,98,2344.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.063,2196,0.94,1100,1100,55,7,15,23,996,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
1999-04-09,1998,7,28,99,2378.1,0.037,4,Mod_Dry,45,11,10,10,72,148,0.062,2230,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-04-10,1998,7,28,100,2412.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.061,2264,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-04-11,1998,7,28,101,2438.7,0.032,3,Normal,54,13,14,19,117,217,0.089,2222,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-04-12,1998,7,28,102,2457.7,0.031,3,Normal,54,13,14,19,117,217,0.088,2241,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1999-04-13,1998,7,28,103,2476.8,0.03,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-04-14,1998,7,28,104,2495.9,0.029,3,Normal,54,13,14,19,117,217,0.087,2279,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1999-04-15,1998,7,29,105,2507.4,0.029,3,Normal,54,13,14,19,117,217,0.086,2290,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1999-04-16,1998,7,29,106,2511.3,0.029,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
1999-04-17,1998,7,29,107,2507.4,0.029,3,Normal,54,13,14,19,117,217,0.086,2290,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1999-04-18,1998,7,29,108,2503.6,0.029,3,Normal,54,13,14,19,117,217,0.087,2287,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
1999-04-19,1998,7,29,109,2492.1,0.029,3,Normal,54,13,14,19,117,217,0.087,2275,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1999-04-20,1998,7,29,110,2480.6,0.03,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-04-21,1998,7,29,111,2461.5,0.031,3,Normal,54,13,14,19,117,217,0.088,2245,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-04-22,1998,7,30,112,2442.5,0.032,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
1999-04-23,1998,7,30,113,2415.9,0.034,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-04-24,1998,7,30,114,2389.4,0.036,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-04-25,1998,7,30,115,2363,0.038,3,Normal,54,13,14,19,117,217,0.092,2146,0.91,1100,1050,46,5,11,12,972,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
1999-04-26,1998,7,30,116,2329.2,0.04,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-04-27,1998,7,30,117,2295.6,0.043,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
1999-04-28,1998,7,30,118,2262.1,0.045,3,Normal,54,13,14,19,117,217,0.096,2045,0.9,1100,945,46,5,11,9,874,100,18,25,28,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
1999-04-29,1998,7,31,119,2214,0.049,3,Normal,54,13,14,19,117,217,0.098,1997,0.9,1100,897,46,5,11,8,827,100,18,25,27,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1999-04-30,1998,7,31,120,2166.3,0.052,3,Normal,54,13,14,19,117,217,0.1,1949,0.9,1100,849,46,5,11,6,781,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1999-05-01,1998,8,31,121,2118.9,0.056,3,Normal,55,13,13,17,178,276,0.13,1843,0.87,1100,743,45,5,12,5,676,100,18,25,22,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1999-05-02,1998,8,31,122,2071.9,0.06,3,Normal,55,13,13,17,178,276,0.13,1796,0.87,1100,696,45,5,12,4,630,100,18,25,21,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-05-03,1998,8,31,123,2025.3,0.063,3,Normal,55,13,13,17,178,276,0.14,1749,0.86,1100,649,45,5,12,2,585,100,18,25,19,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-05-04,1998,8,31,124,1979,0.067,3,Normal,55,13,13,17,178,276,0.14,1703,0.86,1100,603,45,5,12,1,540,100,18,25,18,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-05-05,1998,8,31,125,1940.1,0.07,3,Normal,55,13,13,17,178,276,0.14,1664,0.86,1100,564,45,5,12,0,502,100,18,25,17,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
1999-05-06,1998,8,32,126,1901.6,0.074,3,Normal,55,13,13,17,178,276,0.14,1626,0.85,1100,526,45,5,12,-1,465,100,18,25,16,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1999-05-07,1998,8,32,127,1863.3,0.077,3,Normal,55,13,13,17,178,276,0.15,1587,0.85,1100,487,45,5,12,-2,427,100,18,25,15,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-05-08,1998,8,32,128,1825.3,0.08,3,Normal,55,13,13,17,178,276,0.15,1549,0.85,1100,449,45,5,12,-4,391,100,18,25,13,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-05-09,1998,8,32,129,1787.6,0.084,3,Normal,55,13,13,17,178,276,0.15,1512,0.85,1100,412,45,5,12,-5,355,100,18,25,12,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-10,1998,8,32,130,1750.2,0.087,3,Normal,55,13,13,17,178,276,0.16,1474,0.84,1100,374,45,5,11,-6,319,100,18,24,11,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-05-11,1998,8,32,131,1713.1,0.09,4,Mod_Dry,47,10,10,10,115,192,0.11,1521,0.89,1100,421,53,8,13,3,344,100,18,23,13,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
1999-05-12,1998,8,32,132,1676.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1999-05-13,1998,8,33,133,1646.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1999-05-14,1998,8,33,134,1616.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-05-15,1998,8,33,135,1587.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-05-16,1998,8,33,136,1558.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-05-17,1998,8,33,137,1529.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1999-05-18,1998,8,33,138,1500.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
1999-05-19,1998,8,33,139,1472.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1999-05-20,1998,8,34,140,1443.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-05-21,1998,8,34,141,1415.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-05-22,1998,8,34,142,1388.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
1999-05-23,1998,8,34,143,1336.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-05-24,1998,8,34,144,1286,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1094,0.85,1094,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.788,0.634,0.0299,1.42,0.0671,4,0.299,1.72,0.0812,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1999-05-25,1998,8,34,145,1242.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.536,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.935,48.6,47.7,191,4580
1999-05-26,1998,8,34,146,1204.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0522,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
1999-05-27,1998,8,35,147,1168.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
1999-05-28,1998,8,35,148,1132.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,940.4,0.83,940.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
1999-05-29,1998,8,35,149,1102.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
1999-05-30,1998,8,35,150,1073.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,881.4,0.82,881.4,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
1999-05-31,1998,8,35,151,1044.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,852.8,0.82,852.8,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
1999-06-01,1998,9,35,152,1021.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,860.8,0.84,860.8,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.501,0.356,0.0161,0.857,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
1999-06-02,1998,9,35,153,999.27,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,838.3,0.84,838.3,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.225,1.05,0.0476,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
1999-06-03,1998,9,36,154,977.2,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,816.2,0.83,816.2,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
1999-06-04,1998,9,36,155,955.62,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.765,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
1999-06-05,1998,9,36,156,939.19,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,778.2,0.83,778.2,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
1999-06-06,1998,9,36,157,923.09,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,762.1,0.83,762.1,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
1999-06-07,1998,9,36,158,907.33,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,746.3,0.82,746.3,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
1999-06-08,1998,9,36,159,891.95,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,731,0.82,731,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
1999-06-09,1998,9,36,160,876.97,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,716,0.82,716,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
1999-06-10,1998,9,37,161,862.41,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1999-06-11,1998,9,37,162,848.31,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
1999-06-12,1998,9,37,163,834.73,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
1999-06-13,1998,9,37,164,821.71,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,660.7,0.8,660.7,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.821,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
1999-06-14,1998,9,37,165,809.33,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,648.3,0.8,648.3,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1999-06-15,1998,9,37,166,797.7,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
1999-06-16,1998,9,37,167,789.95,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,629,0.8,629,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1999-06-17,1998,9,38,168,782.76,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,621.8,0.79,621.8,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
1999-06-18,1998,9,38,169,774.01,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
1999-06-19,1998,9,38,170,766.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
1999-06-20,1998,9,38,171,753.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
1999-06-21,1998,9,38,172,742.77,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,581.8,0.78,581.8,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.8,119,2860
1999-06-22,1998,9,38,173,731.01,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,570,0.78,570,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
1999-06-23,1998,9,38,174,719.25,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,558.3,0.78,558.3,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0196,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
1999-06-24,1998,9,39,175,708.04,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,547,0.77,547,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00715,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.925,38.5,37.4,112,2690
1999-06-25,1998,9,39,176,697.92,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,536.9,0.77,536.9,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00685,0.428,0.0183,3,0.184,0.612,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2650
1999-06-26,1998,9,39,177,687.26,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,526.3,0.77,526.3,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.153,0.00653,0.415,0.0178,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
1999-06-27,1998,9,39,178,676.6,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,515.6,0.76,515.6,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.145,0.00622,0.401,0.0172,3,0.175,0.576,0.0246,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
1999-06-28,1998,9,39,179,665.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,504.9,0.76,504.9,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.0059,0.388,0.0166,3,0.17,0.558,0.0238,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
1999-06-29,1998,9,39,180,655.82,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,494.8,0.76,494.8,0,0,0,0,-9,9,45,10,9,0,97,559,990,966.5,23.5,0.244,0.133,0.00565,0.377,0.016,3,0.165,0.542,0.0231,22.9,0.946,0.97,0.917,35.1,34,102,2450
1999-06-30,1998,9,39,181,646.79,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,485.8,0.75,485.8,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.367,0.0156,2,0.27,0.638,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-07-01,1998,10,40,182,637.22,0.31,3,Normal,50,10,9,9,108,186,0.29,451.2,0.71,451.2,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
1999-07-02,1998,10,40,183,627.65,0.32,3,Normal,50,10,9,9,108,186,0.3,441.6,0.7,441.6,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.107,0.00456,0.324,0.0137,2,0.241,0.565,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.6,2250
1999-07-03,1998,10,40,184,618.08,0.32,3,Normal,50,10,9,9,108,186,0.3,432.1,0.7,432.1,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.315,0.0133,2,0.234,0.549,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.7,2200
1999-07-04,1998,10,40,185,609.06,0.32,3,Normal,50,10,9,9,108,186,0.3,423.1,0.69,423.1,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
1999-07-05,1998,10,40,186,601.13,0.33,3,Normal,50,10,9,9,108,186,0.31,415.1,0.69,415.1,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0949,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
1999-07-06,1998,10,40,187,592.65,0.33,3,Normal,50,10,9,9,108,186,0.31,406.6,0.69,406.6,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.0909,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
1999-07-07,1998,10,40,188,584.17,0.34,3,Normal,50,10,9,9,108,186,0.32,398.2,0.68,398.2,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
1999-07-08,1998,10,41,189,575.7,0.34,3,Normal,50,10,9,9,108,186,0.32,389.7,0.68,389.7,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.0829,0.00348,0.28,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
1999-07-09,1998,10,41,190,567.77,0.35,3,Normal,50,10,9,9,108,186,0.33,381.8,0.67,381.8,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0792,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.7,1960
1999-07-10,1998,10,41,191,559.84,0.35,3,Normal,50,10,9,9,108,186,0.33,373.8,0.67,373.8,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0755,0.00316,0.267,0.0112,2,0.195,0.462,0.0194,23.4,0.952,0.978,0.931,40.9,39.9,79.9,1920
1999-07-11,1998,10,41,192,553,0.35,3,Normal,50,10,9,9,108,186,0.34,367,0.66,367,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0722,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.4,1880
1999-07-12,1998,10,41,193,545.62,0.36,3,Normal,50,10,9,9,108,186,0.34,359.6,0.66,359.6,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0687,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.7,1840
1999-07-13,1998,10,41,194,538.24,0.36,3,Normal,50,10,9,9,108,186,0.35,352.2,0.65,352.2,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0653,0.00272,0.249,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
1999-07-14,1998,10,41,195,531.95,0.36,3,Normal,50,10,9,9,108,186,0.35,345.9,0.65,345.9,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0623,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
1999-07-15,1998,10,42,196,525.66,0.37,3,Normal,50,10,9,9,108,186,0.35,339.7,0.65,339.7,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0593,0.00247,0.239,0.00995,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.1,72.3,1740
1999-07-16,1998,10,42,197,519.92,0.37,3,Normal,50,10,9,9,108,186,0.36,333.9,0.64,333.9,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0566,0.00235,0.234,0.00974,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
1999-07-17,1998,10,42,198,512.53,0.38,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
1999-07-18,1998,10,42,199,505.7,0.38,3,Normal,50,10,9,9,108,186,0.37,319.7,0.63,319.7,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
1999-07-19,1998,10,42,200,499.96,0.38,3,Normal,50,10,9,9,108,186,0.37,314,0.63,314,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0472,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
1999-07-20,1998,10,42,201,493.67,0.39,3,Normal,50,10,9,9,108,186,0.38,307.7,0.62,307.7,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
1999-07-21,1998,10,42,202,487.38,0.39,3,Normal,50,10,9,9,108,186,0.38,301.4,0.62,301.4,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0413,0.0017,0.208,0.00857,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1540
1999-07-22,1998,10,43,203,481.09,0.4,3,Normal,50,10,9,9,108,186,0.39,295.1,0.61,295.1,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0383,0.00158,0.202,0.00835,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
1999-07-23,1998,10,43,204,474.8,0.4,3,Normal,50,10,9,9,108,186,0.39,288.8,0.61,288.8,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0353,0.00146,0.197,0.00812,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.8,61.7,1480
1999-07-24,1998,10,43,205,469.06,0.4,3,Normal,50,10,9,9,108,186,0.4,283.1,0.6,283.1,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0326,0.00134,0.192,0.00792,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
1999-07-25,1998,10,43,206,463.32,0.41,3,Normal,50,10,9,9,108,186,0.4,277.3,0.6,277.3,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00772,2,0.13,0.317,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.3,1420
1999-07-26,1998,10,43,207,457.57,0.41,3,Normal,50,10,9,9,108,186,0.41,271.6,0.59,271.6,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0272,0.00112,0.183,0.00751,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
1999-07-27,1998,10,43,208,451.83,0.42,3,Normal,50,10,9,9,108,186,0.41,265.8,0.59,265.8,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0245,0.001,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1999-07-28,1998,10,43,209,447.18,0.42,3,Normal,50,10,9,9,108,186,0.42,261.2,0.58,261.2,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0223,0.000913,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
1999-07-29,1998,10,44,210,441.99,0.42,3,Normal,50,10,9,9,108,186,0.42,256,0.58,256,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0198,0.000812,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
1999-07-30,1998,10,44,211,436.79,0.43,3,Normal,50,10,9,9,108,186,0.43,250.8,0.57,250.8,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000711,0.166,0.00678,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
1999-07-31,1998,10,44,212,431.6,0.43,3,Normal,50,10,9,9,108,186,0.43,245.6,0.57,245.6,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.00068,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.5,1260
1999-08-01,1998,11,44,213,425.31,0.44,3,Normal,47,8,6,5,89,155,0.36,270.3,0.64,270.3,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00109,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
1999-08-02,1998,11,44,214,419.57,0.44,3,Normal,47,8,6,5,89,155,0.37,264.6,0.63,264.6,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.15,0.0239,0.000974,0.174,0.00711,2,0.121,0.295,0.0121,24.2,0.933,0.97,0.905,29.3,28.4,56.9,1360
1999-08-03,1998,11,44,215,413.82,0.45,3,Normal,47,8,6,5,89,155,0.38,258.8,0.63,258.8,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0212,0.000862,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
1999-08-04,1998,11,44,216,408.08,0.45,3,Normal,47,8,6,5,89,155,0.38,253.1,0.62,253.1,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0185,0.000751,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1310
1999-08-05,1998,11,45,217,403.43,0.46,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
1999-08-06,1998,11,45,218,398.24,0.46,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
1999-08-07,1998,11,45,219,393.04,0.47,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
1999-08-08,1998,11,45,220,387.85,0.47,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0997,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,50,1200
1999-08-09,1998,11,45,221,382.65,0.48,3,Normal,47,8,6,5,89,155,0.41,227.7,0.59,227.7,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
1999-08-10,1998,11,45,222,378,0.48,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
1999-08-11,1998,11,45,223,373.35,0.49,3,Normal,47,8,6,5,89,155,0.41,218.3,0.58,218.3,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000579,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
1999-08-12,1998,11,46,224,368.71,0.49,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
1999-08-13,1998,11,46,225,365.15,0.49,3,Normal,47,8,6,5,89,155,0.42,210.2,0.58,210.2,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
1999-08-14,1998,11,46,226,361.05,0.5,3,Normal,47,8,6,5,89,155,0.43,206.1,0.57,206.1,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
