date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-15,1998,11,46,227,356.95,0.5,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
1999-08-16,1998,11,46,228,352.85,0.5,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
1999-08-17,1998,11,46,229,348.74,0.51,3,Normal,47,8,6,5,89,155,0.44,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
1999-08-18,1998,11,46,230,344.64,0.51,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
1999-08-19,1998,11,47,231,340.54,0.52,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,1000
1999-08-20,1998,11,47,232,336.99,0.52,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
1999-08-21,1998,11,47,233,333.43,0.53,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
1999-08-22,1998,11,47,234,329.88,0.53,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
1999-08-23,1998,11,47,235,326.32,0.53,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
1999-08-24,1998,11,47,236,322.77,0.54,3,Normal,47,8,6,5,89,155,0.48,167.8,0.52,167.8,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
1999-08-25,1998,11,47,237,319.21,0.54,3,Normal,47,8,6,5,89,155,0.49,164.2,0.51,164.2,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00971,0.000388,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.916,37.6,36.5,36.5,875
1999-08-26,1998,11,48,238,315.66,0.55,3,Normal,47,8,6,5,89,155,0.49,160.7,0.51,160.7,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00941,0.000376,0.123,0.00492,1,0.159,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.6,35.6,856
1999-08-27,1998,11,48,239,313.2,0.55,3,Normal,47,8,6,5,89,155,0.49,158.2,0.51,158.2,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.0092,0.000367,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
1999-08-28,1998,11,48,240,310.19,0.55,3,Normal,47,8,6,5,89,155,0.5,155.2,0.5,155.2,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00894,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
1999-08-29,1998,11,48,241,307.18,0.56,3,Normal,47,8,6,5,89,155,0.51,152.2,0.49,152.2,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00869,0.000347,0.119,0.00477,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,810
1999-08-30,1998,11,48,242,304.17,0.56,3,Normal,47,8,6,5,89,155,0.51,149.2,0.49,149.2,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00843,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33.1,33.1,794
1999-08-31,1998,11,48,243,301.17,0.57,3,Normal,47,8,6,5,89,155,0.52,146.2,0.48,146.2,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00817,0.000326,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,777
1999-09-01,1998,12,48,244,297.07,0.57,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1999-09-02,1998,12,49,245,293.51,0.58,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
1999-09-03,1998,12,49,246,289.41,0.58,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1999-09-04,1998,12,49,247,285.85,0.59,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
1999-09-05,1998,12,49,248,282.3,0.59,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00972,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1999-09-06,1998,12,49,249,278.74,0.6,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
1999-09-07,1998,12,49,250,275.19,0.6,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
1999-09-08,1998,12,49,251,272.73,0.61,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
1999-09-09,1998,12,50,252,269.72,0.61,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
1999-09-10,1998,12,50,253,266.71,0.62,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1999-09-11,1998,12,50,254,263.71,0.62,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1999-09-12,1998,12,50,255,260.7,0.63,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
1999-09-13,1998,12,50,256,257.69,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
1999-09-14,1998,12,50,257,254.68,0.64,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
1999-09-15,1998,12,50,258,251.67,0.65,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1999-09-16,1998,12,51,259,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1999-09-17,1998,12,51,260,246.75,0.66,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1999-09-18,1998,12,51,261,244.29,0.67,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
1999-09-19,1998,12,51,262,241.83,0.67,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
1999-09-20,1998,12,51,263,239.37,0.68,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
1999-09-21,1998,12,51,264,236.91,0.69,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
1999-09-22,1998,12,51,265,234.45,0.69,3,Normal,40,6,4,3,65,118,0.5,116.5,0.5,116.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
1999-09-23,1998,12,52,266,231.99,0.7,3,Normal,40,6,4,3,65,118,0.51,114,0.49,114,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00544,0.000214,0.0988,0.00389,1,0.0964,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,605
1999-09-24,1998,12,52,267,230.62,0.7,3,Normal,40,6,4,3,65,118,0.51,112.6,0.49,112.6,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0929,0.00532,0.000209,0.0982,0.00387,1,0.0945,0.193,0.00759,25.2,0.92,0.97,0.893,25.6,24.9,24.9,597
1999-09-25,1998,12,52,268,228.71,0.71,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00516,0.000203,0.0974,0.00383,1,0.092,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
1999-09-26,1998,12,52,269,226.79,0.71,3,Normal,40,6,4,3,65,118,0.52,108.8,0.48,108.8,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.005,0.000196,0.0966,0.0038,1,0.0894,0.186,0.00731,25.3,0.918,0.97,0.89,24.7,24,24,576
1999-09-27,1998,12,52,270,224.88,0.72,3,Normal,40,6,4,3,65,118,0.53,106.9,0.47,106.9,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0909,0.00483,0.00019,0.0957,0.00376,1,0.0868,0.183,0.00717,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
1999-09-28,1998,12,52,271,222.96,0.73,3,Normal,40,6,4,3,65,118,0.53,105,0.47,105,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00467,0.000183,0.0949,0.00373,1,0.0842,0.179,0.00703,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
1999-09-29,1998,12,52,272,221.05,0.73,3,Normal,40,6,4,3,65,118,0.53,103,0.47,103,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0895,0.00451,0.000177,0.0941,0.00369,1,0.0816,0.176,0.0069,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1999-09-30,1998,12,53,273,219.14,0.74,3,Normal,40,6,4,3,65,118,0.54,101.1,0.46,101.1,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0889,0.00435,0.000171,0.0932,0.00366,1,0.079,0.172,0.00676,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1999-10-01,1999,1,1,274,217.22,0.75,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1999-10-02,1999,1,1,275,215.31,0.75,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1999-10-03,1999,1,1,276,213.39,0.76,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
1999-10-04,1999,1,1,277,212.57,0.76,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1999-10-05,1999,1,1,278,212.3,0.76,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1999-10-06,1999,1,1,279,210.93,0.77,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1999-10-07,1999,1,1,280,209.02,0.77,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-10-08,1999,1,2,281,207.1,0.78,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-10-09,1999,1,2,282,205.19,0.79,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
1999-10-10,1999,1,2,283,203.28,0.79,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
1999-10-11,1999,1,2,284,201.36,0.8,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
1999-10-12,1999,1,2,285,199.45,0.8,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
1999-10-13,1999,1,2,286,198.08,0.81,3,Normal,37,5,3,2,50,97,0.49,101.1,0.51,101.1,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.00017,0.0914,0.00357,1,0.079,0.17,0.00666,25.4,0,0,0,0,0,0,0
1999-10-14,1999,1,2,287,196.71,0.81,3,Normal,37,5,3,2,50,97,0.49,99.71,0.51,99.71,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
1999-10-15,1999,1,3,288,194.8,0.82,3,Normal,37,5,3,2,50,97,0.5,97.8,0.5,97.8,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0745,0.165,0.00643,25.4,0,0,0,0,0,0,0
1999-10-16,1999,1,3,289,192.89,0.82,3,Normal,37,5,3,2,50,97,0.5,95.89,0.5,95.89,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.0039,0.000152,0.0892,0.00348,1,0.072,0.161,0.0063,25.4,0,0,0,0,0,0,0
1999-10-17,1999,1,3,290,190.97,0.83,3,Normal,37,5,3,2,50,97,0.51,93.97,0.49,93.97,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00374,0.000146,0.0883,0.00345,1,0.0694,0.158,0.00616,25.4,0,0,0,0,0,0,0
1999-10-18,1999,1,3,291,189.06,0.83,3,Normal,37,5,3,2,50,97,0.51,92.06,0.49,92.06,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0839,0.00358,0.00014,0.0875,0.00342,1,0.0668,0.154,0.00603,25.4,0,0,0,0,0,0,0
1999-10-19,1999,1,3,292,187.14,0.84,3,Normal,37,5,3,2,50,97,0.52,90.14,0.48,90.14,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0832,0.00341,0.000133,0.0866,0.00339,1,0.0642,0.151,0.0059,25.4,0,0,0,0,0,0,0
1999-10-20,1999,1,3,293,185.78,0.84,3,Normal,37,5,3,2,50,97,0.52,88.78,0.48,88.78,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0827,0.0033,0.000129,0.086,0.00336,1,0.0624,0.148,0.0058,25.4,0,0,0,0,0,0,0
1999-10-21,1999,1,3,294,184.41,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-10-22,1999,1,4,295,183.04,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-10-23,1999,1,4,296,181.67,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1999-10-24,1999,1,4,297,180.31,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1999-10-25,1999,1,4,298,178.94,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1999-10-26,1999,1,4,299,177.57,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1999-10-27,1999,1,4,300,177.3,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
1999-10-28,1999,1,4,301,176.48,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1999-10-29,1999,1,5,302,175.66,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1999-10-30,1999,1,5,303,174.84,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1999-10-31,1999,1,5,304,172.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.92,0.58,99.92,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
1999-11-01,1999,2,5,305,172.65,0.88,4,Mod_Dry,29,4,2,2,30,67,0.39,105.7,0.61,105.7,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0852,0.00473,0.000185,0.0899,0.00352,1,0.0851,0.175,0.00685,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1999-11-02,1999,2,5,306,174.02,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00485,0.00019,0.0905,0.00354,1,0.087,0.177,0.00695,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1999-11-03,1999,2,5,307,175.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
1999-11-04,1999,2,5,308,175.66,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,108.7,0.62,108.7,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0862,0.00499,0.000195,0.0912,0.00357,1,0.0892,0.18,0.00706,25.4,0.917,0.97,0.889,24.8,24,24,577
1999-11-05,1999,2,6,309,175.39,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,108.4,0.62,108.4,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00496,0.000194,0.0911,0.00357,1,0.0888,0.18,0.00704,25.4,0.917,0.97,0.889,24.7,24,24,575
1999-11-06,1999,2,6,310,176.21,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,109.2,0.62,109.2,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0915,0.00358,1,0.0899,0.181,0.0071,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-11-07,1999,2,6,311,177.03,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.0002,0.0918,0.00359,1,0.091,0.183,0.00716,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-11-08,1999,2,6,312,176.75,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,109.8,0.62,109.8,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0907,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
1999-11-09,1999,2,6,313,177.57,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000201,0.0921,0.0036,1,0.0918,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-11-10,1999,2,6,314,180.03,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00536,0.00021,0.0931,0.00364,1,0.0951,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1999-11-11,1999,2,6,315,184.14,0.85,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1999-11-12,1999,2,7,316,185.5,0.84,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1999-11-13,1999,2,7,317,184.68,0.84,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1999-11-14,1999,2,7,318,184.41,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1999-11-15,1999,2,7,319,184.14,0.85,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1999-11-16,1999,2,7,320,182.77,0.85,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
1999-11-17,1999,2,7,321,180.85,0.86,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1999-11-18,1999,2,7,322,180.03,0.86,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
1999-11-19,1999,2,8,323,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
1999-11-20,1999,2,8,324,178.94,0.86,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-11-21,1999,2,8,325,178.12,0.86,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-11-22,1999,2,8,326,177.3,0.87,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
1999-11-23,1999,2,8,327,175.39,0.87,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
1999-11-24,1999,2,8,328,174.57,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1999-11-25,1999,2,8,329,178.67,0.86,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1999-11-26,1999,2,9,330,182.22,0.85,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1999-11-27,1999,2,9,331,184.14,0.85,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1999-11-28,1999,2,9,332,184.41,0.84,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1999-11-29,1999,2,9,333,187.42,0.84,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
1999-11-30,1999,2,9,334,189.33,0.83,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
1999-12-01,1999,3,9,335,188.51,0.83,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1999-12-02,1999,3,9,336,188.24,0.83,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1999-12-03,1999,3,10,337,186.87,0.84,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1999-12-04,1999,3,10,338,186.6,0.84,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1999-12-05,1999,3,10,339,185.23,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-12-06,1999,3,10,340,184.96,0.84,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-12-07,1999,3,10,341,184.14,0.85,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
1999-12-08,1999,3,10,342,187.14,0.84,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1999-12-09,1999,3,10,343,188.51,0.83,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1999-12-10,1999,3,11,344,189.88,0.83,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1999-12-11,1999,3,11,345,194.53,0.82,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
1999-12-12,1999,3,11,346,195.89,0.81,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
1999-12-13,1999,3,11,347,195.62,0.81,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
1999-12-14,1999,3,11,348,196.99,0.81,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
1999-12-15,1999,3,11,349,200.54,0.8,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1999-12-16,1999,3,11,350,201.91,0.79,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1999-12-17,1999,3,12,351,199.99,0.8,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1999-12-18,1999,3,12,352,198.08,0.81,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1999-12-19,1999,3,12,353,196.17,0.81,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-12-20,1999,3,12,354,198.08,0.81,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1999-12-21,1999,3,12,355,201.64,0.79,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
1999-12-22,1999,3,12,356,202.46,0.79,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1999-12-23,1999,3,12,357,199.45,0.8,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00769,0.0003,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1999-12-24,1999,3,13,358,199.72,0.8,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
1999-12-25,1999,3,13,359,201.09,0.8,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
1999-12-26,1999,3,13,360,199.72,0.8,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
1999-12-27,1999,3,13,361,197.26,0.81,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,748
1999-12-28,1999,3,13,362,195.89,0.81,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
1999-12-29,1999,3,13,363,197.26,0.81,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,748
1999-12-30,1999,3,13,364,197.53,0.81,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1999-12-31,1999,3,14,365,195.07,0.81,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2000-01-01,1999,4,14,1,193.71,0.82,5,Dry,29,5,4,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2000-01-02,1999,4,14,2,193.98,0.82,5,Dry,29,5,4,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2000-01-03,1999,4,14,3,197.53,0.81,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2000-01-04,1999,4,14,4,202.18,0.79,5,Dry,29,5,4,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2000-01-05,1999,4,14,5,205.74,0.78,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.225,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2000-01-06,1999,4,14,6,209.84,0.77,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2000-01-07,1999,4,15,7,213.39,0.76,5,Dry,29,5,4,2,33,73,0.34,140.4,0.66,140.4,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.6,31.6,757
2000-01-08,1999,4,15,8,216.95,0.75,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2000-01-09,1999,4,15,9,219.41,0.74,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2000-01-10,1999,4,15,10,221.32,0.73,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00836,0.000328,0.11,0.0043,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2000-01-11,1999,4,15,11,219.96,0.74,5,Dry,29,5,4,2,33,73,0.33,147,0.67,147,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
2000-01-12,1999,4,15,12,217.49,0.74,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2000-01-13,1999,4,15,13,217.22,0.75,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-01-14,1999,4,16,14,220.23,0.74,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00983,25.2,0.938,0.97,0.909,34.2,33.1,33.1,795
2000-01-15,1999,4,16,15,222.14,0.73,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00843,0.000331,0.11,0.00432,1,0.144,0.254,0.00997,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2000-01-16,1999,4,16,16,224.06,0.72,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2000-01-17,1999,4,16,17,226.52,0.71,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2000-01-18,1999,4,16,18,229.53,0.71,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2000-01-19,1999,4,16,19,232.53,0.7,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2000-01-20,1999,4,16,20,236.64,0.69,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2000-01-21,1999,4,17,21,240.19,0.68,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2000-01-22,1999,4,17,22,243.74,0.67,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2000-01-23,1999,4,17,23,246.75,0.66,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2000-01-24,1999,4,17,24,248.67,0.66,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-01-25,1999,4,17,25,252.22,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2000-01-26,1999,4,17,26,256.87,0.64,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2000-01-27,1999,4,17,27,262.07,0.63,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2000-01-28,1999,4,18,28,267.26,0.62,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-01-29,1999,4,18,29,271.91,0.61,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2000-01-30,1999,4,18,30,274.92,0.6,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2000-01-31,1999,4,18,31,277.92,0.6,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2000-02-01,1999,5,18,32,282.57,0.59,5,Dry,31,6,4,3,41,85,0.3,197.6,0.7,197.6,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00526,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
2000-02-02,1999,5,18,33,286.67,0.59,5,Dry,31,6,4,3,41,85,0.3,201.7,0.7,201.7,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000513,0.134,0.00533,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,46.9,45.9,45.9,1100
2000-02-03,1999,5,18,34,290.23,0.58,5,Dry,31,6,4,3,41,85,0.29,205.2,0.71,205.2,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000525,0.136,0.0054,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.7,46.7,46.7,1120
2000-02-04,1999,5,19,35,295.42,0.57,5,Dry,31,6,4,3,41,85,0.29,210.4,0.71,210.4,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000543,0.138,0.00549,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2000-02-05,1999,5,19,36,300.07,0.57,5,Dry,31,6,4,3,41,85,0.28,215.1,0.72,215.1,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000559,0.14,0.00558,1,0.233,0.373,0.0149,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
2000-02-06,1999,5,19,37,306.91,0.56,5,Dry,31,6,4,3,41,85,0.28,221.9,0.72,221.9,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000583,0.143,0.0057,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2000-02-07,1999,5,19,38,316.48,0.55,5,Dry,31,6,4,3,41,85,0.27,231.5,0.73,231.5,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000617,0.147,0.00588,2,0.0987,0.246,0.00983,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2000-02-08,1999,5,19,39,323.32,0.54,5,Dry,31,6,4,3,41,85,0.26,238.3,0.74,238.3,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000641,0.15,0.00601,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.9,1250
2000-02-09,1999,5,19,40,327.96,0.53,5,Dry,31,6,4,3,41,85,0.26,243,0.74,243,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000657,0.152,0.0061,2,0.106,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,52.9,1270
2000-02-10,1999,5,19,41,336.44,0.52,5,Dry,31,6,4,3,41,85,0.25,251.4,0.75,251.4,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0177,0.00071,0.156,0.00628,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.8,1320
2000-02-11,1999,5,20,42,344.92,0.51,5,Dry,31,6,4,3,41,85,0.25,259.9,0.75,259.9,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0217,0.000872,0.163,0.00657,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.2,28.3,56.6,1360
2000-02-12,1999,5,20,43,350.66,0.51,5,Dry,31,6,4,3,41,85,0.24,265.7,0.76,265.7,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0244,0.000982,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2000-02-13,1999,5,20,44,356.95,0.5,5,Dry,31,6,4,3,41,85,0.24,271.9,0.76,271.9,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.0011,0.173,0.00699,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2000-02-14,1999,5,20,45,365.42,0.49,5,Dry,31,6,4,3,41,85,0.23,280.4,0.77,280.4,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0314,0.00127,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2000-02-15,1999,5,20,46,375.54,0.48,5,Dry,31,6,4,3,41,85,0.23,290.5,0.77,290.5,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.3,1520
2000-02-16,1999,5,20,47,385.11,0.47,5,Dry,31,6,4,3,41,85,0.22,300.1,0.78,300.1,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0407,0.00165,0.197,0.00797,2,0.145,0.342,0.0138,24.3,0.94,0.97,0.912,33.7,32.7,65.3,1570
2000-02-17,1999,5,20,48,392.49,0.47,5,Dry,31,6,4,3,41,85,0.22,307.5,0.78,307.5,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1610
2000-02-18,1999,5,21,49,399.88,0.46,5,Dry,31,6,4,3,41,85,0.21,314.9,0.79,314.9,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
2000-02-19,1999,5,21,50,409.45,0.45,5,Dry,31,6,4,3,41,85,0.21,324.4,0.79,324.4,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.165,0.0521,0.00212,0.217,0.00882,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2000-02-20,1999,5,21,51,416.83,0.44,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2000-02-21,1999,5,21,52,423.67,0.44,5,Dry,31,6,4,3,41,85,0.2,338.7,0.8,338.7,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0589,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
2000-02-22,1999,5,21,53,432.69,0.43,5,Dry,31,6,4,3,41,85,0.2,347.7,0.8,347.7,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0631,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.8,75.7,1820
2000-02-23,1999,5,21,54,442.26,0.42,5,Dry,31,6,4,3,41,85,0.19,357.3,0.81,357.3,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2000-02-24,1999,5,21,55,449.1,0.42,5,Dry,31,6,4,3,41,85,0.19,364.1,0.81,364.1,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.249,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2000-02-25,1999,5,22,56,452.65,0.42,5,Dry,31,6,4,3,41,85,0.19,367.6,0.81,367.6,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0725,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1930
2000-02-26,1999,5,22,57,454.57,0.41,5,Dry,31,6,4,3,41,85,0.19,369.6,0.81,369.6,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.18,0.0734,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1940
2000-02-27,1999,5,22,58,457.57,0.41,5,Dry,31,6,4,3,41,85,0.19,372.6,0.81,372.6,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0749,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2000-02-28,1999,5,22,59,463.86,0.41,5,Dry,31,6,4,3,41,85,0.18,378.9,0.82,378.9,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0778,0.0032,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1980
2000-02-29,1999,5,22,60,472.34,0.4,5,Dry,31,6,4,3,41,85,0.18,387.3,0.82,387.3,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.269,0.0111,2,0.204,0.472,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.5,2030
2000-03-01,1999,6,22,61,479.17,0.4,5,Dry,36,8,6,4,53,107,0.22,372.2,0.78,372.2,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.185,0.0747,0.00308,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.9,1940
2000-03-02,1999,6,22,62,486.56,0.39,5,Dry,36,8,6,4,53,107,0.22,379.6,0.78,379.6,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0782,0.00323,0.265,0.011,2,0.199,0.464,0.0192,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
2000-03-03,1999,6,23,63,493.94,0.39,5,Dry,36,8,6,4,53,107,0.22,386.9,0.78,386.9,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0816,0.00338,0.271,0.0112,2,0.204,0.475,0.0196,23.7,0.953,0.98,0.934,42.9,42,84,2020
2000-03-04,1999,6,23,64,502.42,0.38,5,Dry,36,8,6,4,53,107,0.21,395.4,0.79,395.4,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0856,0.00355,0.278,0.0115,2,0.209,0.488,0.0202,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
2000-03-05,1999,6,23,65,510.35,0.38,5,Dry,36,8,6,4,53,107,0.21,403.4,0.79,403.4,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.196,0.0894,0.00371,0.285,0.0118,2,0.215,0.5,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.4,2100
2000-03-06,1999,6,23,66,518.28,0.37,5,Dry,36,8,6,4,53,107,0.21,411.3,0.79,411.3,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.0931,0.00387,0.291,0.0121,2,0.22,0.512,0.0213,23.6,0.956,0.98,0.937,45.4,44.5,89,2140
2000-03-07,1999,6,23,67,527.85,0.37,5,Dry,36,8,6,4,53,107,0.2,420.9,0.8,420.9,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0976,0.00406,0.299,0.0125,2,0.227,0.526,0.0219,23.5,0.956,0.98,0.937,46.4,45.4,90.9,2180
2000-03-08,1999,6,23,68,536.87,0.36,5,Dry,36,8,6,4,53,107,0.2,429.9,0.8,429.9,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00425,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
2000-03-09,1999,6,23,69,547.53,0.36,5,Dry,36,8,6,4,53,107,0.2,440.5,0.81,440.5,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00447,0.316,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.8,2280
2000-03-10,1999,6,24,70,560.39,0.35,5,Dry,36,8,6,4,53,107,0.19,453.4,0.81,453.4,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2000-03-11,1999,6,24,71,574.88,0.34,5,Dry,36,8,6,4,53,107,0.19,467.9,0.81,467.9,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00503,0.341,0.0143,2,0.258,0.599,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2000-03-12,1999,6,24,72,591.56,0.33,5,Dry,36,8,6,4,53,107,0.18,484.6,0.82,484.6,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00538,0.358,0.0151,2,0.27,0.628,0.0264,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-03-13,1999,6,24,73,613.16,0.32,5,Dry,36,8,6,4,53,107,0.17,506.2,0.82,506.2,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00588,0.382,0.0161,3,0.17,0.552,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2000-03-14,1999,6,24,74,637.49,0.31,5,Dry,36,8,6,4,53,107,0.17,530.5,0.83,530.5,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.0066,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
2000-03-15,1999,6,24,75,666.75,0.3,5,Dry,36,8,6,4,53,107,0.16,559.8,0.84,559.8,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00746,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2000-03-16,1999,6,24,76,701.48,0.28,5,Dry,36,8,6,4,53,107,0.15,594.5,0.85,594.5,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2960
2000-03-17,1999,6,25,77,741.13,0.26,5,Dry,36,8,6,4,53,107,0.14,634.1,0.86,634.1,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.00971,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
